ENTREPRISE,CATEGORIE,equipment_id,product_ref,model,type,timestamp,status,alarm_code,message
EDF,Energie,SE-EDF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ2 electronic trip unit self-test completed successfully, Micrologic 7.0 firmware v2.4.1 operational"
EDF,Energie,SE-EDF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-09T14:32:45Z,normal,NORMAL,"Circuit breaker load current 1247A on phase L1, thermal memory at 62%, trip threshold nominal at 1600A"
EDF,Energie,SE-EDF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T11:20:18Z,warning,CONTACT_WEAR_HIGH,"Masterpact MTZ2 contact wear indicator at 78%, maintenance recommended within 2000 operations, current operation count: 8234"
EDF,Energie,SE-EDF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T16:47:33Z,normal,NORMAL,"PowerLogic monitoring active, THD measured at 3.8% on L2, power factor 0.94 lagging, energy metering accurate"
EDF,Energie,SE-EDF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T09:55:07Z,warning,GROUND_FAULT_PREALARM,"Micrologic trip unit detected ground fault pre-alarm 180mA, threshold set at 250mA, investigate downstream insulation"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-05T08:15:23Z,normal,NORMAL,"PowerLogic ION9000 revenue metering accuracy verified at 0.1% class, all phase measurements within tolerance"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-10T14:42:17Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase A, approaching IEEE 519 limit threshold"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:44Z,normal,NORMAL,"ION9000 power quality analysis complete, voltage sag events logged: 2, power factor stable at 0.96"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:03:56Z,error,CT_IMBALANCE,"ION9000 CT secondary current imbalance detected 18% deviation between phases, verify CT connections"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic ION9000 demand interval reset successful, peak demand recorded 1847 kW, energy accumulation synchronized"
EDF,Energie,SE-EDF-003,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"SF6 gas pressure 1.45 bar at 20°C, circuit breaker operations count: 1247, DM1-D disconnector position confirmed closed"
EDF,Energie,SE-EDF-003,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-12T14:32:18Z,normal,NORMAL,"Load current 285A on phases L1/L2/L3, busbar temperature 42°C, vacuum interrupter contact resistance 85 microohms"
EDF,Energie,SE-EDF-003,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-18T10:47:55Z,warning,SF6_PRESS_LOW,"SF6 gas pressure 1.38 bar detected, approaching low threshold for 24kV operation, DM1-D earthing switch auxiliary contact delay 120ms"
EDF,Energie,SE-EDF-003,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-23T16:21:09Z,normal,NORMAL,"Preventive maintenance cycle completed, motor charging spring mechanism tested 15 operations, insulation resistance 12500 MOhm at 2.5kV DC"
EDF,Energie,SE-EDF-003,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-28T09:05:43Z,normal,NORMAL,"Load current balanced 312A, cable compartment temperature 38°C, DM1-D disconnector contact wear within tolerance at 0.3mm"
EDF,Energie,SE-EDF-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-08T09:15:23Z,normal,NORMAL,"Sepam S80 directional overcurrent protection active, phase sequence ABC verified, no ground fault detected"
EDF,Energie,SE-EDF-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-14T14:42:17Z,normal,NORMAL,"Sepam differential protection 87T operational, restraint characteristic curve within limits, CT ratio 2000/1A confirmed"
EDF,Energie,SE-EDF-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-19T03:28:44Z,warning,VOLT_UNBALANCE,"Sepam S80 detected voltage unbalance 3.8% on phase B, negative sequence component exceeding threshold, monitoring required"
EDF,Energie,SE-EDF-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-23T18:55:09Z,normal,NORMAL,"Sepam relay coordination test completed successfully, IDMT curve 51 pickup at 1.2x In, trip time 850ms verified"
EDF,Energie,SE-EDF-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-28T11:33:51Z,normal,NORMAL,"Sepam S80 busbar protection zone 1 stable, arc flash detection sensors calibrated, Modbus communication with SCADA nominal"
EDF,Energie,SE-EDF-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Distribution Transformer,2026-01-05T08:15:22Z,normal,NORMAL,"Premset oil temperature 58°C, winding temperature 62°C within nominal range, Buchholz relay status OK"
EDF,Energie,SE-EDF-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Distribution Transformer,2026-01-10T14:42:18Z,normal,NORMAL,"Load factor at 68%, tap changer position +3, insulation resistance 2500 MΩ, dissolved gas analysis within limits"
EDF,Energie,SE-EDF-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Distribution Transformer,2026-01-15T19:28:45Z,warning,TEMP_HIGH,"Premset winding temperature reached 88°C at 92% load, cooling fan stage 2 activated, oil level indicator normal"
EDF,Energie,SE-EDF-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Distribution Transformer,2026-01-22T11:05:33Z,normal,NORMAL,"Sepam protection relay self-test completed, vector group Dyn11 verified, no-load losses 3.2kW measured"
EDF,Energie,SE-EDF-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Distribution Transformer,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic PM8000 monitoring: THD-V 2.1%, load balance phase deviation 3%, power factor 0.94 lagging"
EDF,Energie,SE-EDF-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ3 breaker contacts healthy, contact resistance 45 microohms, trip unit self-test passed"
EDF,Energie,SE-EDF-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-09T14:32:18Z,normal,NORMAL,"Micrologic 7.0 trip unit operational, load current 1850A phase L1, thermal capacity at 74%, no ground fault detected"
EDF,Energie,SE-EDF-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-15T11:47:55Z,warning,THERMAL_HIGH,"Masterpact MTZ3 thermal memory at 88%, sustained load 2100A detected, approaching long-time pickup threshold"
EDF,Energie,SE-EDF-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-22T09:23:41Z,normal,NORMAL,"Motor operator mechanism test completed, spring charging time 8.2 seconds, auxiliary contacts verified, Modbus communication active"
EDF,Energie,SE-EDF-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-28T16:05:33Z,warning,HARMONICS_HIGH,"Micrologic trip unit detected harmonic distortion THD 6.8% on phase L2, exceeds recommended 5% threshold for MTZ3 25H1 rating"
EDF,Energie,SE-EDF-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"SF6 gas pressure 1.45 bar at 20°C, circuit breaker operations count: 1247, all interlocks functional"
EDF,Energie,SE-EDF-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-10T14:32:18Z,normal,NORMAL,"Load current phase A: 385A, phase B: 392A, phase C: 388A, busbar temperature 42°C, vacuum interrupter integrity confirmed"
EDF,Energie,SE-EDF-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-17T10:48:55Z,warning,PD_DETECTED,"Partial discharge detected 180pC on phase B cable termination, recommend inspection during next maintenance window"
EDF,Energie,SE-EDF-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-23T16:21:40Z,normal,NORMAL,"Motor mechanism spring charging time 8.2 seconds, contact wear indicator at 35%, earthing switch position verified closed"
EDF,Energie,SE-EDF-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-28T09:05:33Z,normal,NORMAL,"Flair 21D relay self-test passed, insulation resistance >10GΩ at 24kV, auxiliary contacts continuity verified"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, 128 samples per cycle recording"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,warning,VOLT_UNBALANCE,ION9000 detected voltage unbalance phase A-B-C: 2.8% exceeds recommended 2.0% threshold
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,normal,NORMAL,"Energy accumulation registers synchronized - active energy 45,832 kWh, reactive energy 12,441 kVArh logged"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"ION9000 waveform capture buffer at 45% capacity - power factor 0.94 lagging, demand interval reset successful"
EDF,Energie,SE-EDF-009,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-03T08:15:22Z,normal,NORMAL,"Sepam S82 self-test completed successfully, all protection functions operational"
EDF,Energie,SE-EDF-009,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-09T14:32:45Z,normal,NORMAL,"Directional earth fault protection active, residual current 0.12A within limits"
EDF,Energie,SE-EDF-009,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-15T19:47:18Z,warning,THERMAL_ACCUM_HIGH,"Sepam S82 thermal overload I²t accumulation at 78%, load shedding recommended"
EDF,Energie,SE-EDF-009,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-22T11:23:56Z,normal,NORMAL,"IDMTL overcurrent curve coordination verified, pickup threshold 1.2x In stable"
EDF,Energie,SE-EDF-009,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-28T16:08:33Z,warning,VOLT_UNBALANCE,"Sepam S82 voltage unbalance detected on phase B, negative sequence 4.8% exceeds 4.5% threshold"
EDF,Energie,SE-EDF-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Distribution Transformer,2026-01-03T08:15:22Z,normal,NORMAL,"Premset oil temperature 58°C, winding temperature 62°C, load factor 0.68, tap position +2"
EDF,Energie,SE-EDF-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Distribution Transformer,2026-01-09T14:42:18Z,normal,NORMAL,"Buchholz relay status OK, silica gel breather blue, insulation resistance 5200 MΩ at 20kV"
EDF,Energie,SE-EDF-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Distribution Transformer,2026-01-15T19:28:45Z,warning,TEMP_HIGH,"Premset winding temperature 88°C exceeds threshold, load current 1420A, ambient 24°C, cooling fans activated"
EDF,Energie,SE-EDF-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Distribution Transformer,2026-01-22T11:05:33Z,normal,NORMAL,"Dissolved gas analysis within limits: H2 85ppm, CH4 42ppm, C2H2 <1ppm, oil dielectric strength 65kV"
EDF,Energie,SE-EDF-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Distribution Transformer,2026-01-28T16:51:09Z,normal,NORMAL,"Premset load profile nominal, vector group Dyn11 verified, no-load losses 2.8kW, impedance voltage 6.2%"
Engie,Energie,SE-ENGIE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 20H1,Circuit Breaker,2026-01-05T08:15:23Z,normal,NORMAL,"Micrologic 2.0 control unit operational, load current 1580A, thermal capacity at 79%"
Engie,Energie,SE-ENGIE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 20H1,Circuit Breaker,2026-01-10T14:42:17Z,normal,NORMAL,"MTZ2 contact wear indicator at 12%, mechanical operations counter: 2847 cycles"
Engie,Energie,SE-ENGIE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 20H1,Circuit Breaker,2026-01-16T19:28:44Z,warning,THERMAL_HIGH,"Thermal trip threshold reached 91%, load shedding recommended, ambient temperature 42°C"
Engie,Energie,SE-ENGIE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 20H1,Circuit Breaker,2026-01-22T11:05:39Z,normal,NORMAL,"Ground fault protection active, residual current 0.08A, Micrologic self-test passed"
Engie,Energie,SE-ENGIE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 20H1,Circuit Breaker,2026-01-28T16:53:12Z,warning,MECH_DELAY,"Motor mechanism spring charge time exceeded 18 seconds, maintenance inspection required"
Engie,Energie,SE-ENGIE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"SF6 gas pressure 1.45 bar at 20°C, circuit breaker DM1-D operating mechanism lubrication cycle completed"
Engie,Energie,SE-ENGIE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-10T14:42:18Z,normal,NORMAL,"Load current 285A phase balance within tolerance, vacuum interrupter contact resistance 42 microohms"
Engie,Energie,SE-ENGIE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-17T10:28:45Z,warning,SF6_DENSITY_LOW,"SF6 gas density monitor threshold approaching, 1.38 bar at 22°C, lockout threshold 1.30 bar"
Engie,Energie,SE-ENGIE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-23T16:55:33Z,normal,NORMAL,"DM1-D motor charging spring mechanism test successful, 8.2 seconds charge time, auxiliary contacts verified"
Engie,Energie,SE-ENGIE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-28T09:12:07Z,normal,NORMAL,"Busbar temperature 48°C, cable compartment 42°C, cumulative breaking current 12.4 kA since commissioning"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 revenue metering accuracy verified at 0.2S class, all phase measurements within tolerance"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,PowerLogic harmonics analysis detected THD 6.8% on Phase A exceeding IEEE 519 recommended limit of 5%
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"ION9000 power quality monitoring active, voltage sag/swell detection operational, power factor 0.94 lagging"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T19:53:31Z,normal,NORMAL,"ION9000 waveform capture completed, demand interval reset successful, energy accumulation registers synchronized"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T03:17:09Z,warning,VOLT_UNBALANCE,"ION9000 detected voltage unbalance 3.2% exceeding NEMA MG1 2% threshold, phase sequence verification required"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-05T08:15:22Z,normal,NORMAL,"Sepam S80 directional overcurrent protection active, phase sequence ABC verified, no ground fault detected"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-10T14:42:18Z,warning,THERMAL_WARN,"Sepam S80 thermal overload I²t calculation at 78%, load shedding threshold approaching on phase L2"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-17T03:28:45Z,normal,NORMAL,"Sepam S80 differential protection calibration completed, restraint characteristic curve validated, CT ratio 2000/5A confirmed"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-23T19:55:33Z,error,OVERCURRENT_TRIP,"Sepam S80 instantaneous overcurrent trip I>>> activated at 14.2kA, circuit breaker command issued, fault record stored in event log"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-28T11:20:09Z,normal,NORMAL,"Sepam S80 voltage protection monitoring stable, U1=13.8kV U2=13.7kV U3=13.9kV, frequency 50.02Hz, power factor 0.94 leading"
Engie,Energie,SE-ENGIE-005,SE-PRODUCT-TCSESM083F2CU0,Premset MV/LV 1600kVA,Distribution Transformer,2026-01-08T09:15:22Z,normal,NORMAL,"Premset transformer operating nominal: MV side 20kV, LV side 400V, load 1248kVA (78%), oil temp 62°C, Sepam 80 protection active"
Engie,Energie,SE-ENGIE-005,SE-PRODUCT-TCSESM083F2CU0,Premset MV/LV 1600kVA,Distribution Transformer,2026-01-14T14:42:18Z,warning,TEMP_HIGH,"Premset oil temperature elevated: 88°C detected, ambient 28°C, load at 1392kVA (87%), cooling fans activated, Buchholz relay normal"
Engie,Energie,SE-ENGIE-005,SE-PRODUCT-TCSESM083F2CU0,Premset MV/LV 1600kVA,Distribution Transformer,2026-01-19T03:28:45Z,normal,NORMAL,"Premset night operation stable: load 624kVA (39%), oil temp 54°C, PowerLogic PM8000 THD-V 2.1%, MV circuit breaker SF6 pressure 6.2bar"
Engie,Energie,SE-ENGIE-005,SE-PRODUCT-TCSESM083F2CU0,Premset MV/LV 1600kVA,Distribution Transformer,2026-01-23T16:55:33Z,warning,HARMONIC_HIGH,"Premset harmonic distortion warning: PowerLogic monitoring THD-I 6.8% on LV busbar, load 1456kVA (91%), recommend harmonic filter assessment"
Engie,Energie,SE-ENGIE-005,SE-PRODUCT-TCSESM083F2CU0,Premset MV/LV 1600kVA,Distribution Transformer,2026-01-28T11:20:09Z,normal,NORMAL,"Premset routine diagnostics completed: Sepam 80 self-test passed, insulation resistance 2850MΩ, oil dielectric strength 68kV/mm, load 1104kVA (69%)"
Engie,Energie,SE-ENGIE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 32H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ3 breaker contacts healthy, contact resistance 45 microohms, trip unit self-test passed"
Engie,Energie,SE-ENGIE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 32H1,Circuit Breaker,2026-01-09T14:32:18Z,normal,NORMAL,"Micrologic 7.3 trip unit operational, load current 2847A phase L1, thermal capacity at 68%"
Engie,Energie,SE-ENGIE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 32H1,Circuit Breaker,2026-01-15T11:47:55Z,warning,THERMAL_HIGH,"Masterpact MTZ3 thermal memory at 87%, ambient temperature 42°C exceeds recommended threshold"
Engie,Energie,SE-ENGIE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 32H1,Circuit Breaker,2026-01-22T09:23:41Z,normal,NORMAL,"Circuit breaker racked-in position confirmed, Micrologic ground fault protection active, no faults detected"
Engie,Energie,SE-ENGIE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 32H1,Circuit Breaker,2026-01-28T16:08:33Z,normal,NORMAL,"Masterpact MTZ3 operating mechanism spring charged, 2847 operations logged, maintenance due in 153 operations"
Engie,Energie,SE-ENGIE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"QM circuit breaker operating cycle count: 1847, SF6 gas pressure 1.45 bar at 20°C, all interlocks verified"
Engie,Energie,SE-ENGIE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-10T14:42:18Z,normal,NORMAL,"Vacuum circuit breaker contact resistance 85 microohms, busbar temperature 42°C, partial discharge level <5pC"
Engie,Energie,SE-ENGIE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-16T10:28:45Z,warning,SF6_DENSITY_LOW,"SF6 gas density monitor threshold approaching: 1.38 bar at 22°C, recommended maintenance inspection within 30 days"
Engie,Energie,SE-ENGIE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-22T16:55:33Z,normal,NORMAL,"Load current phase balance: L1=287A L2=291A L3=285A, earthing switch position confirmed closed, auxiliary contacts functional"
Engie,Energie,SE-ENGIE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-28T09:12:07Z,normal,NORMAL,"Motor charging spring mechanism operational, stored energy indicator green, QM withdrawable truck in service position locked"
Engie,Energie,SE-ENGIE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-05T08:15:22Z,normal,NORMAL,Sepam S82 self-test completed successfully - all protection functions operational
Engie,Energie,SE-ENGIE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-09T14:32:18Z,normal,NORMAL,Directional earth fault protection active - residual current 0.12A within limits
Engie,Energie,SE-ENGIE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-15T19:47:55Z,warning,THRM_ACCUM_HIGH,Sepam S82 thermal overload I²t accumulation at 78% - load shedding recommended
Engie,Energie,SE-ENGIE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-22T11:23:41Z,normal,NORMAL,Phase differential protection balanced - I1:987A I2:991A I3:985A deviation <1%
Engie,Energie,SE-ENGIE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-28T16:08:33Z,warning,CT_SUPERVISION_FAULT,Sepam S82 CT secondary supervision alarm - potential open circuit detected on phase L2
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, waveform capture buffer at 34%"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,warning,PF_LOW,"ION9000 detected power factor deviation - current PF 0.82 lagging, recommend capacitor bank adjustment"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,normal,NORMAL,"Energy metering accuracy verified - revenue class 0.2S certification valid, demand interval reset successful"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,warning,VOLT_UNBALANCE,"ION9000 voltage unbalance detected - phase A-B-C deviation 2.8%, exceeds NEMA MG1 2.5% threshold"
Engie,Energie,SE-ENGIE-010,SE-PRODUCT-TCSESM083F2CU0,Premset MV/LV 2000kVA,Distribution Transformer,2026-01-05T08:15:22Z,normal,NORMAL,"Premset transformer operating nominal: MV side 20kV, LV side 400V, load 1450kVA (72.5%), oil temp 58°C, Sepam protection relay self-test passed"
Engie,Energie,SE-ENGIE-010,SE-PRODUCT-TCSESM083F2CU0,Premset MV/LV 2000kVA,Distribution Transformer,2026-01-10T14:42:18Z,warning,TEMP_HIGH,"Premset oil temperature elevated: 82°C detected, ambient 28°C, load at 1780kVA (89%), cooling fans activated, Sepam 80 series thermal image at 91%"
Engie,Energie,SE-ENGIE-010,SE-PRODUCT-TCSESM083F2CU0,Premset MV/LV 2000kVA,Distribution Transformer,2026-01-15T19:33:45Z,normal,NORMAL,"Premset load balanced across phases: L1 612A, L2 598A, L3 605A, PowerLogic PM8000 THD monitoring 3.1%, Buchholz relay status normal, no gas accumulation"
Engie,Energie,SE-ENGIE-010,SE-PRODUCT-TCSESM083F2CU0,Premset MV/LV 2000kVA,Distribution Transformer,2026-01-22T11:28:09Z,error,SF6_PRESSURE_LOW,"Premset MV circuit breaker SF6 pressure low: 4.8 bar (threshold 5.0 bar), lockout imminent, Sepam relay issued trip warning, recommend immediate SF6 refill"
Engie,Energie,SE-ENGIE-010,SE-PRODUCT-TCSESM083F2CU0,Premset MV/LV 2000kVA,Distribution Transformer,2026-01-28T07:51:33Z,normal,NORMAL,"Premset post-maintenance verification complete: SF6 refilled to 6.2 bar, insulation resistance 5200MΩ, Sepam 80 protection settings verified, transformer efficiency 98.4% at 75% load"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-05T08:15:23Z,normal,NORMAL,"Masterpact MTZ2 electronic trip unit self-test completed successfully, Micrologic 7.0 firmware v2.14 operational"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-09T14:32:47Z,normal,NORMAL,"Circuit breaker load current 1247A phase L1, 1239A phase L2, 1251A phase L3, thermal capacity at 78% of 1600A rating"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T11:28:15Z,warning,CONTACT_WEAR_HIGH,"Masterpact MTZ2 contact wear indicator at 82%, recommend maintenance scheduling within 3 months, 14,237 operations logged"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T03:41:09Z,normal,NORMAL,"Ground fault protection active, residual current monitoring 12mA, Micrologic trip curve LSIG parameters within tolerance"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T16:55:33Z,warning,TEMP_ELEVATED,"Masterpact auxiliary contact temperature 68°C detected, ambient compensation active, thermal trip threshold at 91%"
RTE,Energie,SE-RTE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"SF6 gas pressure 1.45 bar at 20°C, circuit breaker operations count: 1247, DM1-D disconnector position confirmed closed"
RTE,Energie,SE-RTE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-10T14:32:18Z,normal,NORMAL,"Load current phase L1: 385A, L2: 392A, L3: 388A, busbar temperature 42°C, vacuum interrupter integrity verified"
RTE,Energie,SE-RTE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-17T10:48:55Z,warning,SF6_PRESS_LOW,"SF6 gas pressure 1.28 bar at 18°C approaching low threshold, DM1-D earthing switch contact resistance 145 µΩ elevated"
RTE,Energie,SE-RTE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-23T16:22:41Z,normal,NORMAL,"SF6 gas refill completed to 1.50 bar, partial discharge test passed <5pC, cable compartment insulation resistance 12500 MΩ"
RTE,Energie,SE-RTE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-28T09:05:33Z,normal,NORMAL,"Motorized operating mechanism spring charged, auxiliary contacts functional, DM1-D disconnector mechanical endurance cycle 3420/10000"
RTE,Energie,SE-RTE-003,SE-PRODUCT-TCSESM083F2CU0,Premset 630kVA,Power Transformer,2026-01-05T08:15:22Z,normal,NORMAL,"Premset 630kVA primary voltage 20.1kV, secondary 400V balanced, oil temperature 58°C, Sepam 80 protection relay self-test passed"
RTE,Energie,SE-RTE-003,SE-PRODUCT-TCSESM083F2CU0,Premset 630kVA,Power Transformer,2026-01-09T14:32:47Z,warning,TEMP_HIGH,"Premset 630kVA winding temperature rising, top oil 72°C, hotspot estimated 81°C, load factor 0.87, cooling fans activated"
RTE,Energie,SE-RTE-003,SE-PRODUCT-TCSESM083F2CU0,Premset 630kVA,Power Transformer,2026-01-15T10:48:13Z,normal,NORMAL,"Premset 630kVA load current 912A phase balance within 2%, Buchholz relay normal, tap changer position 5, insulation resistance 2500MΩ"
RTE,Energie,SE-RTE-003,SE-PRODUCT-TCSESM083F2CU0,Premset 630kVA,Power Transformer,2026-01-22T16:21:39Z,normal,NORMAL,"Premset 630kVA operating at 68% capacity, oil level normal, Sepam 80 harmonic analysis THD 3.1%, power factor 0.94 leading"
RTE,Energie,SE-RTE-003,SE-PRODUCT-TCSESM083F2CU0,Premset 630kVA,Power Transformer,2026-01-28T09:55:04Z,warning,MAINT_REQUIRED,"Premset 630kVA dissolved gas analysis scheduled, moisture content in oil 18ppm approaching threshold, silica gel breather color change detected"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-10T14:42:18Z,normal,NORMAL,"Revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,warning,VOLT_SAG,"Power quality event detected - voltage sag to 88.3% nominal for 1.2 seconds on phase A, waveform captured"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,normal,NORMAL,"ION9000 demand interval reset successful - 15-minute sliding window active, peak demand 847.3 kW recorded"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T03:17:09Z,warning,CURR_IMBALANCE,"Neutral current imbalance detected - 42A on neutral conductor, phase imbalance 18%, recommend load redistribution"
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-03T08:15:22Z,normal,NORMAL,Sepam S80 self-test completed successfully - all protection functions operational
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-09T14:32:47Z,normal,NORMAL,"Directional earth fault protection active - sensitivity 20% In, pickup delay 150ms"
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-15T19:48:13Z,warning,THERMAL_HIGH,Sepam S80 thermal memory at 78% - load current sustained at 92% rated capacity
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-22T11:05:39Z,normal,NORMAL,Circuit breaker trip coil supervision OK - auxiliary contact status verified
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-28T16:21:55Z,warning,PHASE_UNBALANCE,Phase unbalance detected - negative sequence current 12.3% exceeds threshold of 10%
RTE,Energie,SE-RTE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-05T08:15:22Z,normal,NORMAL,"Masterpact MTZ3 breaker contacts healthy, contact resistance 45 microohms, trip unit self-test passed"
RTE,Energie,SE-RTE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-09T14:32:18Z,normal,NORMAL,"Micrologic 7.3 trip unit operational, load current 1850A phase L1, 1842A phase L2, 1855A phase L3, neutral current 12A"
RTE,Energie,SE-RTE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-15T10:47:55Z,warning,THERMAL_MEM_HIGH,"Thermal memory accumulation at 78%, ambient temperature 42°C, recommend load reduction or cooling improvement"
RTE,Energie,SE-RTE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-22T16:20:41Z,normal,NORMAL,"MTZ3 25H1 operating normally, 18,547 mechanical operations logged, spring charging motor cycle time 4.2 seconds"
RTE,Energie,SE-RTE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-28T09:05:33Z,warning,GND_FLT_WARN,"Ground fault protection threshold approached, residual current detected at 720mA, Ir setting 800mA, investigate downstream insulation"
RTE,Energie,SE-RTE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"QM circuit breaker SF6 gas pressure 1.45 bar at 20°C, vacuum interrupter contact wear at 12%"
RTE,Energie,SE-RTE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-10T14:42:18Z,normal,NORMAL,"Load current balanced across phases: L1=245A, L2=248A, L3=242A, busbar temperature 42°C"
RTE,Energie,SE-RTE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-17T10:28:45Z,warning,MAINT_DUE,"QM withdrawable circuit breaker mechanical operations counter at 8,750 cycles, approaching maintenance threshold"
RTE,Energie,SE-RTE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-23T16:55:33Z,normal,NORMAL,"Flair 21D relay self-test completed, earth fault protection sensitivity verified at 300mA"
RTE,Energie,SE-RTE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-28T09:12:07Z,warning,TEMP_HIGH,"Compartment ambient temperature 48°C detected, cable connection thermal imaging shows hotspot on phase L2 termination"
RTE,Energie,SE-RTE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-03T08:15:22Z,normal,NORMAL,Sepam S40 self-test completed successfully - all protection functions operational
RTE,Energie,SE-RTE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-09T14:32:45Z,normal,NORMAL,"Directional earth fault protection active - sensitivity 20% In, pickup time 180ms"
RTE,Energie,SE-RTE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-15T19:47:13Z,warning,THERMAL_ACCUM_HIGH,Sepam S40 thermal overload I²t accumulation at 78% - load shedding recommended
RTE,Energie,SE-RTE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-22T11:28:56Z,normal,NORMAL,"Phase differential protection balanced - residual current 0.08A, trip curve IDMT standard inverse"
RTE,Energie,SE-RTE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-28T16:54:39Z,warning,CT_ASYM_DETECT,Sepam S40 CT secondary supervision alarm - phase L2 current asymmetry detected 12%
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION8650 power quality monitoring active, THD voltage 1.8%, all phases balanced within 2% tolerance"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,HARM_THD_HIGH,"ION8650 detected harmonic distortion THD 6.8% on phase A exceeding 5% threshold, recommend load analysis"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION8650 energy accumulation registers synchronized, demand interval reset completed, power factor 0.96 leading"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG_B,"ION8650 voltage sag detected phase B: 198V (13% below nominal), duration 1.2 seconds, event logged to waveform capture"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"ION8650 Modbus TCP communication stable, real-time metering operational, neutral current 12A within limits"
RTE,Energie,SE-RTE-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1000kVA,Power Transformer,2026-01-03T08:15:22Z,normal,NORMAL,"Premset 1000kVA primary voltage 20.1kV, secondary 410V, load factor 67%, oil temperature 58°C, Sepam 80 protection relay operational"
RTE,Energie,SE-RTE-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1000kVA,Power Transformer,2026-01-09T14:42:18Z,warning,TEMP_HIGH,"Premset transformer oil temperature elevated to 78°C under 89% load, cooling fan stage 2 activated, Buchholz relay monitoring increased"
RTE,Energie,SE-RTE-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1000kVA,Power Transformer,2026-01-15T10:28:45Z,normal,NORMAL,"Premset 1000kVA load balanced across phases A/B/C: 312kVA/298kVA/305kVA, tap changer position +3, insulation resistance 5200MΩ"
RTE,Energie,SE-RTE-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1000kVA,Power Transformer,2026-01-22T16:55:33Z,error,BUCHHOLZ_ALARM,"Premset Buchholz relay gas accumulation detected, oil level dropped 3%, dissolved gas analysis recommended, transformer load reduced to 45%"
RTE,Energie,SE-RTE-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1000kVA,Power Transformer,2026-01-28T09:12:07Z,normal,NORMAL,"Premset 1000kVA post-maintenance verification complete, oil dielectric strength 65kV, winding resistance balanced, Sepam self-test passed"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Micrologic 7.0 trip unit self-test completed successfully, all protection functions operational"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-09T14:42:18Z,normal,NORMAL,"MTZ2 electronic trip unit thermal memory at 68%, contact wear indicator within normal range"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T10:28:45Z,warning,THERMAL_HIGH,"Masterpact thermal trip threshold at 87%, load current approaching Ir setting of 1600A"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T16:55:33Z,normal,NORMAL,"PowerLogic harmonics analysis complete, THD measured at 3.8%, Micrologic ground fault protection stable"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T09:17:56Z,warning,MAINT_DUE,"MTZ2 motor operator spring charge cycle count at 8,450 operations, maintenance recommended within 1,550 cycles"
TotalEnergies,Energie,SE-TOT-002,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"SF6 gas pressure 1.45 bar at 20°C, circuit breaker operations count: 1247, DM1-D disconnector position confirmed closed"
TotalEnergies,Energie,SE-TOT-002,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-10T14:32:18Z,normal,NORMAL,"Load current 385A phase balance within limits, busbar temperature 42°C, vacuum interrupter contact resistance 28 µΩ"
TotalEnergies,Energie,SE-TOT-002,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-16T10:47:55Z,warning,SF6_PRESS_LOW,"SF6 gas pressure 1.28 bar approaching low threshold, DM1-D mechanism spring charge time increased to 18.2 seconds"
TotalEnergies,Energie,SE-TOT-002,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-22T16:23:41Z,normal,NORMAL,"SF6 gas refilled to 1.46 bar, preventive maintenance completed, insulation resistance test passed at 12.5 GΩ"
TotalEnergies,Energie,SE-TOT-002,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-28T09:18:33Z,normal,NORMAL,"Load current 412A, DM1-D earthing switch interlocking verified, partial discharge monitoring below 500 pC threshold"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonics analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,PF_LOW,"ION9000 detected power factor deviation - current PF 0.82 lagging, capacitor bank compensation recommended"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION9000 revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG,"ION9000 voltage sag event recorded - Phase A dropped to 198V for 1.2 seconds, waveform capture stored in event log"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic ION9000 demand interval reset successful - peak demand 1847 kW recorded, Modbus TCP communication stable"
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-05T08:15:22Z,normal,NORMAL,Sepam S80 self-test completed successfully - all protection functions operational
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-10T14:32:18Z,normal,NORMAL,Directional earth fault protection active - sensitivity 0.2A residual current threshold
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-15T19:47:55Z,warning,THRM_ACCUM_HIGH,Sepam S80 thermal overload I²t accumulation at 78% - load shedding recommended
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-22T11:23:41Z,normal,NORMAL,Phase differential protection balanced - CT ratio verification confirmed at 2000/1A
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-28T16:08:33Z,warning,COMM_TIMEOUT,Sepam S80 communication timeout on Modbus RTU port - SFT2841 software connection lost
TotalEnergies,Energie,SE-TOT-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Transformer,2026-01-05T08:15:22Z,normal,NORMAL,"Premset 2500kVA primary voltage 11.2kV, secondary 415V, load balanced across phases, oil temperature 58°C, Sepam 80 protection relay operational"
TotalEnergies,Energie,SE-TOT-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Transformer,2026-01-10T14:32:47Z,normal,NORMAL,"Transformer load at 1875kVA (75% capacity), winding temperature 72°C, tap changer position +3, insulation resistance 5200MΩ, cooling fans auto-mode"
TotalEnergies,Energie,SE-TOT-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Transformer,2026-01-15T19:48:13Z,warning,TEMP_HIGH,"Premset oil temperature reached 88°C under peak load 2350kVA, cooling system activated stage 2, winding hotspot 95°C approaching threshold"
TotalEnergies,Energie,SE-TOT-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Transformer,2026-01-22T11:20:55Z,normal,NORMAL,"Buchholz relay test completed successfully, dissolved gas analysis within limits, Sepam 80 ground fault protection verified, no partial discharge detected"
TotalEnergies,Energie,SE-TOT-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Transformer,2026-01-28T16:05:38Z,warning,HARMONICS_HIGH,"Premset 2500kVA harmonic distortion detected THD 6.8% on secondary side, load imbalance phase B +12%, recommend power quality assessment"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ1 trip unit self-test completed successfully, Micrologic 7.0 firmware operational"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-09T14:32:45Z,normal,NORMAL,"Circuit breaker load current 742A, thermal capacity at 68%, Ir setting 800A verified"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-15T11:20:18Z,warning,THERMAL_HIGH,"Masterpact MTZ1 thermal trip threshold at 87%, sustained load 812A approaching Ir threshold"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-22T16:48:33Z,normal,NORMAL,"PowerLogic harmonics analysis complete, THD 3.8%, Micrologic ground fault protection active"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-28T09:55:07Z,warning,CONTACT_WEAR,"MTZ1 contact wear indicator at 78%, recommend maintenance scheduling within 2000 operations"
TotalEnergies,Energie,SE-TOT-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"SF6 gas pressure 1.45 bar at 20°C, circuit breaker operations count: 1247"
TotalEnergies,Energie,SE-TOT-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-10T14:32:18Z,normal,NORMAL,"Flair 21D relay self-test completed, load current 385A phase balance within 2%"
TotalEnergies,Energie,SE-TOT-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-17T10:47:55Z,warning,TEMP_HIGH,"Busbar temperature sensor reading 68°C, approaching thermal threshold limit"
TotalEnergies,Energie,SE-TOT-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-23T16:20:41Z,normal,NORMAL,"Vacuum interrupter contact resistance 42 microohms, earthing switch interlocked"
TotalEnergies,Energie,SE-TOT-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-28T09:05:33Z,normal,NORMAL,"Motor charging spring mechanism cycled successfully, auxiliary contacts verified"
TotalEnergies,Energie,SE-TOT-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-05T08:15:22Z,normal,NORMAL,Sepam S40 self-test completed successfully - all protection functions operational
TotalEnergies,Energie,SE-TOT-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-09T14:32:18Z,normal,NORMAL,Directional earth fault protection active - sensitivity 0.2A residual current threshold
TotalEnergies,Energie,SE-TOT-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-15T11:47:55Z,warning,THRM_HIGH,Sepam S40 thermal overload I²t calculation at 78% - load shedding recommended
TotalEnergies,Energie,SE-TOT-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-22T09:23:41Z,normal,NORMAL,Phase differential protection balanced - CT ratio verification confirmed at 2000/5A
TotalEnergies,Energie,SE-TOT-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-28T16:08:33Z,warning,COMM_TIMEOUT,Sepam S40 communication timeout on Modbus RTU port - retry attempt 3 of 5
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonics analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,PF_LOW,ION9000 detected power factor deviation 0.82 on phase A - capacitor bank compensation recommended
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION9000 revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG,"ION9000 voltage sag detected phase B - 78% nominal for 1.2 seconds, waveform capture stored in event log"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic ION9000 demand interval reset successful - peak demand 847.3 kW recorded, Modbus TCP communication stable"
TotalEnergies,Energie,SE-TOT-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Transformer,2026-01-05T08:15:22Z,normal,NORMAL,"Premset 1600kVA primary voltage 11.2kV, secondary 400V balanced, oil temperature 58°C, Sepam 80 protection relay self-test passed"
TotalEnergies,Energie,SE-TOT-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Transformer,2026-01-09T14:32:47Z,normal,NORMAL,"Load current 1280A at 80% capacity, power factor 0.94, winding temperature differential 12°C within limits, Buchholz relay status OK"
TotalEnergies,Energie,SE-TOT-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Transformer,2026-01-15T19:48:13Z,warning,TEMP_HIGH,"Oil temperature elevated to 78°C under peak load 1520A, cooling fan stage 2 activated, winding hotspot 92°C approaching threshold"
TotalEnergies,Energie,SE-TOT-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Transformer,2026-01-22T11:05:39Z,normal,NORMAL,"Premset transformer operating at 65% load, oil level normal, insulation resistance 5200MΩ, tap changer position +2 confirmed"
TotalEnergies,Energie,SE-TOT-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Transformer,2026-01-28T03:21:55Z,warning,HARMONIC_HIGH,"Harmonic distortion detected THD 6.8% on secondary exceeds 5% threshold, Sepam 80 logged event, recommend load analysis"
OVH,Datacenter,SE-OVH-001,SE-PRODUCT-GVMSB225KGS,Galaxy VX 1500kVA,UPS System,2026-01-03T08:15:22Z,normal,NORMAL,"Galaxy VX inverter sync locked, output voltage 400V ±0.5%, frequency 50.02Hz, load at 67% capacity"
OVH,Datacenter,SE-OVH-001,SE-PRODUCT-GVMSB225KGS,Galaxy VX 1500kVA,UPS System,2026-01-09T14:42:18Z,warning,BATT_TEMP_HIGH,"Battery module 3 temperature elevated at 28.5°C, ambient 24°C, autonomy test scheduled"
OVH,Datacenter,SE-OVH-001,SE-PRODUCT-GVMSB225KGS,Galaxy VX 1500kVA,UPS System,2026-01-15T03:28:45Z,normal,NORMAL,"Galaxy VX parallel redundancy verified, load sharing balanced at 48%/52% across modules, THD output 1.8%"
OVH,Datacenter,SE-OVH-001,SE-PRODUCT-GVMSB225KGS,Galaxy VX 1500kVA,UPS System,2026-01-22T19:55:33Z,error,INPUT_THD_HIGH,"Input voltage distortion detected, THD 8.7% exceeds threshold, bypass mode engaged, rectifier protection active"
OVH,Datacenter,SE-OVH-001,SE-PRODUCT-GVMSB225KGS,Galaxy VX 1500kVA,UPS System,2026-01-28T11:20:09Z,normal,NORMAL,"Battery discharge test completed, 15min runtime at 80% load, all 40 blocks nominal, recharge cycle initiated"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION9000 power quality analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
