ENTREPRISE,CATEGORIE,equipment_id,product_ref,model,type,timestamp,status,alarm_code,message
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-09T14:42:18Z,normal,NORMAL,"Revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-15T19:28:45Z,warning,HARM_THD_HIGH,"Harmonic distortion threshold exceeded on Phase B - THD current 6.8%, 5th harmonic component at 4.2%"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-22T11:05:33Z,normal,NORMAL,"ION9000 demand interval reset successful - 15-minute rolling demand window active, peak demand 847.3 kW recorded"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-28T03:51:09Z,warning,PF_LOW,"Power factor deviation detected - lagging PF 0.82 on main incomer, reactive power compensation recommended"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication stable"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,warning,BAT_LOW,"M580 battery voltage at 2.85V, replacement recommended within 30 days"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Loader firmware sync completed, BMEP584040 CPU temperature 48°C nominal"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T16:55:47Z,error,IO_MODULE_FAULT,"M580 rack slot 4 module BMEAHI0812 analog input fault detected, channel 3 open circuit"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T09:33:55Z,normal,NORMAL,"M580 hot standby synchronization verified, primary CPU active, scan cycle 15ms"
OVH,Datacenter,SE-OVH-004,SE-PRODUCT-ACRC602P,InRow ACRC502,Cooling Management,2026-01-03T08:15:22Z,normal,NORMAL,"InRow ACRC502 supply air temperature 18.2°C, return air 24.1°C, cooling output 14.8kW"
OVH,Datacenter,SE-OVH-004,SE-PRODUCT-ACRC602P,InRow ACRC502,Cooling Management,2026-01-09T14:32:45Z,normal,NORMAL,"Compressor runtime 2847 hours, refrigerant pressure 118 PSI, condenser fan speed 1450 RPM"
OVH,Datacenter,SE-OVH-004,SE-PRODUCT-ACRC602P,InRow ACRC502,Cooling Management,2026-01-15T19:47:11Z,warning,TEMP_HIGH_WARN,"InRow ACRC502 high return air temperature detected 28.7°C, approaching setpoint threshold"
OVH,Datacenter,SE-OVH-004,SE-PRODUCT-ACRC602P,InRow ACRC502,Cooling Management,2026-01-22T11:23:58Z,normal,NORMAL,"Active cooling mode engaged, EcoBreeze economizer disabled, fluid flow rate 12.3 LPM nominal"
OVH,Datacenter,SE-OVH-004,SE-PRODUCT-ACRC602P,InRow ACRC502,Cooling Management,2026-01-28T03:55:33Z,warning,FILTER_MAINT_DUE,"Air filter differential pressure 0.42 inWC, maintenance recommended within 720 hours"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-03T08:15:22Z,normal,NORMAL,"EcoStruxure BMS controller synchronization complete - 247 data points updated, network latency 12ms"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-08T14:32:45Z,normal,NORMAL,"HVAC zone optimization active - 18 VAV controllers responding, energy savings mode engaged at 23% reduction"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-15T10:47:18Z,warning,BACNET_TIMEOUT,"BACnet communication timeout detected on MS/TP trunk 3 - 2 field controllers unresponsive, retry sequence initiated"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-22T16:20:33Z,normal,NORMAL,"Workstation server database backup completed successfully - 4.7GB archived, trend logs optimized for 90-day retention"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-28T09:55:07Z,warning,MEM_HIGH,"SmartX controller AS-P memory utilization at 87% - alarm buffer approaching capacity, recommend trend purge"
OVH,Datacenter,SE-OVH-006,SE-PRODUCT-GVMSB225KGS,Galaxy VX 1000kVA,UPS System,2026-01-03T08:15:22Z,normal,NORMAL,"Galaxy VX inverter sync locked, output voltage 400V ±0.5%, frequency 50.00Hz, load at 67% (670kVA)"
OVH,Datacenter,SE-OVH-006,SE-PRODUCT-GVMSB225KGS,Galaxy VX 1000kVA,UPS System,2026-01-09T14:42:18Z,normal,NORMAL,"Battery bank autonomy test completed, 15.2 minutes runtime at full load, cell voltage均衡 within 0.02V tolerance"
OVH,Datacenter,SE-OVH-006,SE-PRODUCT-GVMSB225KGS,Galaxy VX 1000kVA,UPS System,2026-01-15T19:28:45Z,warning,BYPASS_IMBALANCE,"Galaxy VX bypass input phase imbalance detected, L1-L2-L3: 398V-405V-401V, exceeds 1.5% threshold"
OVH,Datacenter,SE-OVH-006,SE-PRODUCT-GVMSB225KGS,Galaxy VX 1000kVA,UPS System,2026-01-22T03:17:33Z,normal,NORMAL,"Rectifier/charger operating nominal, DC bus stable at 744VDC, battery float charge 2.27V/cell, THDi input 3.8%"
OVH,Datacenter,SE-OVH-006,SE-PRODUCT-GVMSB225KGS,Galaxy VX 1000kVA,UPS System,2026-01-28T11:55:09Z,warning,TEMP_ELEVATED,"Galaxy VX ambient temperature 28.4°C approaching upper threshold, cabinet fan speed increased to 85%, recommend HVAC check"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on Phase A exceeds IEEE 519 recommended limit of 5%, harmonic filter review recommended"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak demand 847.3 kW recorded at 2026-01-14T18:30:00Z, power factor 0.94 lagging"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T19:55:33Z,normal,NORMAL,"PowerLogic energy accumulation verified - 12,458.7 kWh total consumption, Modbus TCP communication stable, 0 packet loss"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T06:12:09Z,warning,VOLT_UNBALANCE,"PM8000 voltage unbalance detected 3.2% exceeds NEMA MG1 2.5% threshold, Phase B voltage 226.4V deviates from nominal 230V"
OVH,Datacenter,SE-OVH-008,SE-PRODUCT-A9F94116,EcoStruxure IT Expert,DCIM Software,2026-01-03T08:15:22Z,normal,NORMAL,EcoStruxure IT Expert: Data center capacity planning analysis completed - 68% infrastructure utilization across 247 monitored devices
OVH,Datacenter,SE-OVH-008,SE-PRODUCT-A9F94116,EcoStruxure IT Expert,DCIM Software,2026-01-09T14:32:18Z,normal,NORMAL,"EcoStruxure IT Expert: Power chain visualization updated - PUE calculated at 1.42, cooling efficiency optimized for zone B"
OVH,Datacenter,SE-OVH-008,SE-PRODUCT-A9F94116,EcoStruxure IT Expert,DCIM Software,2026-01-15T11:47:55Z,warning,CAPACITY_STRANDED,"EcoStruxure IT Expert: Stranded capacity detected in rack R-12-A - 3.2kW available power unused, recommend workload rebalancing"
OVH,Datacenter,SE-OVH-008,SE-PRODUCT-A9F94116,EcoStruxure IT Expert,DCIM Software,2026-01-22T09:23:41Z,normal,NORMAL,"EcoStruxure IT Expert: Asset lifecycle management scan completed - 18 UPS units approaching maintenance window, predictive analytics show 99.2% availability"
OVH,Datacenter,SE-OVH-008,SE-PRODUCT-A9F94116,EcoStruxure IT Expert,DCIM Software,2026-01-28T16:58:33Z,warning,ENV_TEMP_HIGH,"EcoStruxure IT Expert: Environmental threshold exceeded - Hot aisle temperature 28.4°C in corridor 3, CRAC unit response time delayed by 4 minutes"
OVH,Datacenter,SE-OVH-009,SE-PRODUCT-ACRC602P,InRow ACRC301,Cooling Management,2026-01-03T08:15:22Z,normal,NORMAL,"InRow ACRC301 supply air temperature 18.2°C, return air 24.1°C, cooling output 12.8kW nominal"
OVH,Datacenter,SE-OVH-009,SE-PRODUCT-ACRC602P,InRow ACRC301,Cooling Management,2026-01-09T14:42:37Z,normal,NORMAL,"Compressor runtime 2847 hours, refrigerant pressure 118 PSI, condenser fan speed 1450 RPM"
OVH,Datacenter,SE-OVH-009,SE-PRODUCT-ACRC602P,InRow ACRC301,Cooling Management,2026-01-15T19:28:14Z,warning,TEMP_HIGH_WARN,"InRow ACRC301 high return air temperature detected 28.7°C, approaching setpoint threshold"
OVH,Datacenter,SE-OVH-009,SE-PRODUCT-ACRC602P,InRow ACRC301,Cooling Management,2026-01-22T11:05:49Z,normal,NORMAL,"Active cooling mode engaged, EcoBreeze economizer disabled, chilled water valve position 42%"
OVH,Datacenter,SE-OVH-009,SE-PRODUCT-ACRC602P,InRow ACRC301,Cooling Management,2026-01-28T03:33:56Z,normal,NORMAL,"InRow ACRC301 self-test completed, air filter differential pressure 0.08 inH2O, condensate pump operational"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet IP communication stable"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"BMEP584040 processor load at 34%, backplane communication nominal, all safety modules responding"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 internal temperature 58°C approaching threshold, rack ambient 42°C, cooling check recommended"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:47Z,normal,NORMAL,"Hot Standby synchronization verified, BMECRA31210 redundancy module active, failover time <50ms"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:33:29Z,warning,COMM_TIMEOUT,"Modbus TCP connection timeout detected on port 502, 3 remote I/O drops in 24h, network diagnostics required"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication stable"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:18Z,normal,NORMAL,"Unity Pro application running nominal, 2048 discrete I/O points active, memory usage 42%"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:45Z,warning,CPU_TEMP_HIGH,"M580 CPU temperature elevated to 58°C, ambient conditions affecting thermal management"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:33Z,normal,NORMAL,"Hot standby synchronization verified, BMEP584040 redundancy status healthy, failover ready"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:51:09Z,warning,COMM_TIMEOUT,"Modbus TCP connection timeout detected on port 502, remote I/O module BMEAHI0812 intermittent"
Orange,Telecom,SE-ORA-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-03T08:15:22Z,normal,NORMAL,"Galaxy VX inverter efficiency at 96.2%, battery float charge 545.8VDC, load balanced across three phases"
Orange,Telecom,SE-ORA-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-09T14:42:18Z,warning,BATT_TEMP_HIGH,"Galaxy VX battery temperature elevated at 28.4°C, ambient cooling recommended, battery runtime projection reduced to 11.2 minutes at full load"
Orange,Telecom,SE-ORA-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-15T10:28:45Z,normal,NORMAL,"Galaxy VX input THD measured at 3.1%, output voltage regulation 400VAC ±0.5%, bypass synchronization locked"
Orange,Telecom,SE-ORA-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-22T03:17:33Z,error,BATT_IMPEDANCE_FAIL,"Galaxy VX battery string 2 impedance test failed, cell imbalance detected 0.42V differential, immediate maintenance required"
Orange,Telecom,SE-ORA-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-28T16:55:09Z,normal,NORMAL,"Galaxy VX operating on normal mode, load at 67% (335kVA), battery autonomy 15.8 minutes, redundancy N+1 confirmed"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified, active power measurement 847.3 kW with 0.92 power factor"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-10T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase A exceeding recommended threshold, voltage distortion present"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak demand recorded 1,245 kW at 09:15, energy accumulation tracking nominal"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T16:55:33Z,warning,VOLT_UNBALANCE,"PM8000 voltage unbalance detected 3.4% between phases, phase B voltage 389V deviating from nominal 400V"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T11:20:07Z,normal,NORMAL,"PowerLogic PM8000 self-diagnostics passed, Modbus communication stable, current transformers reading balanced load 412A per phase"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-05T08:15:23Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load current 12.4A per phase, power factor 0.89"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:17Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, all 8 motor channels responsive"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T10:47:55Z,warning,THRM_PREALARM,"Motor channel 5 thermal overload pre-alarm at 92% of trip threshold, ambient temperature 48°C detected"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:20:41Z,normal,NORMAL,"TeSys Island base module firmware v3.2.1 active, predictive maintenance counters updated, 2847 operating hours logged"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:05:12Z,error,PHASE_IMBALANCE,"Motor channel 2 phase imbalance detected, voltage deviation 8.2% between L1-L3, starter tripped to protect motor"
Orange,Telecom,SE-ORA-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-05T08:15:22Z,normal,NORMAL,"Galaxy VS operating in double conversion mode, input PF 0.99, output load 67kW at 67% capacity"
Orange,Telecom,SE-ORA-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-12T14:42:18Z,warning,BATT_TEMP_HIGH,"Battery module 3 temperature elevated at 28.5°C, ambient cooling recommended, estimated runtime 18.2 minutes at full load"
Orange,Telecom,SE-ORA-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-18T10:28:45Z,normal,NORMAL,"Bypass synchronization verified, frequency tracking 50.02Hz, voltage tolerance within ±2%, THDi 2.8%"
Orange,Telecom,SE-ORA-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-23T03:17:33Z,error,RECT_MODULE_FAIL,"Rectifier module 2 fault detected, system operating on N+0 redundancy, immediate service required to restore N+1 configuration"
Orange,Telecom,SE-ORA-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-28T16:55:09Z,normal,NORMAL,"Battery self-test completed successfully, all 40 blocks nominal at 540VDC, internal resistance 0.82mΩ average, health index 94%"
Orange,Telecom,SE-ORA-006,SE-PRODUCT-BMEP584040,Modicon M580 EPAC,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 EPAC cyclic task execution time 12ms, CPU load 34%, Ethernet I/O scanner operational"
Orange,Telecom,SE-ORA-006,SE-PRODUCT-BMEP584040,Modicon M580 EPAC,PLC Controller,2026-01-09T14:42:18Z,warning,ETH_TIMEOUT,"M580 EPAC rack 0 slot 3 BME NOE 0100 module communication timeout detected, retrying connection"
Orange,Telecom,SE-ORA-006,SE-PRODUCT-BMEP584040,Modicon M580 EPAC,PLC Controller,2026-01-15T10:28:45Z,normal,NORMAL,"M580 EPAC hot standby synchronization active, primary controller mode, backup sync delay 8ms"
Orange,Telecom,SE-ORA-006,SE-PRODUCT-BMEP584040,Modicon M580 EPAC,PLC Controller,2026-01-22T16:53:31Z,error,MEM_CRITICAL,"M580 EPAC application memory usage critical at 92%, Unity Pro logic optimization required"
Orange,Telecom,SE-ORA-006,SE-PRODUCT-BMEP584040,Modicon M580 EPAC,PLC Controller,2026-01-28T09:17:09Z,normal,NORMAL,"M580 EPAC firmware v3.20 stable, Modbus TCP master connections 14/32, DIO health check passed"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality analysis complete - THD voltage 1.8%, THD current 3.2% within acceptable limits"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,ION7650 detected voltage unbalance phase A-B-C: 2.8% exceeding recommended 2.5% threshold
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy metering synchronized - active power 847.3 kW, reactive power 124.6 kVAR, power factor 0.989"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-22T16:55:33Z,error,COMM_TIMEOUT,ION7650 communication timeout on Modbus RTU port 2 - slave device 0x14 not responding after 3 retry attempts
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 waveform capture completed - 128 samples per cycle recorded, all harmonics up to 63rd order analyzed"
Orange,Telecom,SE-ORA-008,SE-PRODUCT-GVMSB225KGS,Galaxy VL 200kVA,UPS System,2026-01-05T08:15:22Z,normal,NORMAL,"Galaxy VL inverter sync locked, output voltage 400V ±0.5%, frequency 50.02Hz, load at 67% capacity"
Orange,Telecom,SE-ORA-008,SE-PRODUCT-GVMSB225KGS,Galaxy VL 200kVA,UPS System,2026-01-09T14:42:18Z,warning,BATT_TEMP_HIGH,"Battery string 1 temperature elevated at 28.5°C, ambient cooling recommended, estimated runtime 18.2 minutes at full load"
Orange,Telecom,SE-ORA-008,SE-PRODUCT-GVMSB225KGS,Galaxy VL 200kVA,UPS System,2026-01-15T03:28:45Z,normal,NORMAL,"Automatic battery test completed successfully, capacity 96%, internal resistance within tolerance, next test scheduled 2026-02-15"
Orange,Telecom,SE-ORA-008,SE-PRODUCT-GVMSB225KGS,Galaxy VL 200kVA,UPS System,2026-01-22T11:07:33Z,error,BYPASS_FAIL,"Bypass contactor CB2 failed to close during maintenance bypass transfer, manual intervention required, load remains on inverter"
Orange,Telecom,SE-ORA-008,SE-PRODUCT-GVMSB225KGS,Galaxy VL 200kVA,UPS System,2026-01-28T16:53:09Z,normal,NORMAL,"Galaxy VL parallel redundancy verified, module sync phase difference 0.3°, load sharing balanced at 68%/67% across units"
Orange,Telecom,SE-ORA-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Orange,Telecom,SE-ORA-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Management System,2026-01-08T14:32:47Z,normal,NORMAL,"Digital module firmware v3.2.1 active, predictive maintenance algorithm shows 94% health score, thermal class 10A operation stable"
Orange,Telecom,SE-ORA-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Management System,2026-01-15T11:20:33Z,warning,PHASE_IMBALANCE,"Motor 2 asymmetry detected: phase imbalance 3.8%, current differential L1-L3 exceeds 3.5% threshold, recommend load inspection"
Orange,Telecom,SE-ORA-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Management System,2026-01-22T16:45:09Z,normal,NORMAL,"EcoStruxure connectivity verified, Modbus TCP communication stable at 100ms polling, energy metering accuracy ±0.5%"
Orange,Telecom,SE-ORA-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Management System,2026-01-28T09:58:14Z,error,OVERLOAD_TRIP,"Motor starter zone 4 overload protection triggered at 112% FLC, thermal memory active, trip class 10 exceeded after 285 seconds"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 three-phase power measurement stable, THD-V 1.8%, power factor 0.94 leading"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,"PowerLogic PM5560 detected voltage unbalance 3.2% on phase B, exceeds recommended 2% threshold"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PowerLogic PM5560 energy logging active, demand interval reset completed, peak demand 847.3 kW recorded"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T16:55:33Z,warning,HARMONIC_HIGH,"PowerLogic PM5560 harmonics analysis shows THD-I 12.4% on phase A, 5th harmonic dominant at 8.7%"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T09:17:56Z,normal,NORMAL,"PowerLogic PM5560 Modbus TCP communication verified, all 63 registers responding, firmware v2.8.4 operational"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, backplane communication nominal, all I/O modules responding"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"Unity Loader firmware update completed successfully, BMENOC0321 Ethernet module synchronized"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 CPU temperature 68°C approaching threshold, rack ambient 45°C, verify cooling system"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:47Z,normal,NORMAL,"Hot standby redundancy test successful, BMEP582040 primary/secondary switchover 45ms"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:33:55Z,warning,COMM_TIMEOUT,"Modbus TCP communication timeout detected on port 502, 3 retries before recovery, check network latency"
Bouygues Telecom,Telecom,SE-BYT-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-05T08:15:23Z,normal,NORMAL,"Galaxy VX operating in double conversion mode, output power factor 0.98, battery charge 100%, inverter efficiency 96.2%"
Bouygues Telecom,Telecom,SE-BYT-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-12T14:42:17Z,warning,INPUT_THD_HIGH,"Galaxy VX input voltage distortion detected, THD 6.8% exceeds recommended 5% threshold, harmonic filter compensation active"
Bouygues Telecom,Telecom,SE-BYT-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-18T03:28:44Z,normal,NORMAL,"Galaxy VX battery self-test completed successfully, estimated runtime 18.4 minutes at full load, internal resistance within specifications"
Bouygues Telecom,Telecom,SE-BYT-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-23T19:55:09Z,warning,TEMP_ELEVATED,"Galaxy VX ambient temperature 28.3°C approaching upper limit, cabinet cooling fans increased to 85% speed, recommend HVAC adjustment"
Bouygues Telecom,Telecom,SE-BYT-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-29T11:20:56Z,normal,NORMAL,"Galaxy VX load at 62% (310kVA), parallel redundancy N+1 configuration verified, bypass static switch sync locked, zero transfer time capability confirmed"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on Phase A exceeds recommended threshold, power quality monitoring active"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak kW recorded 847.3kW, power factor maintained at 0.94 lagging"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T19:55:33Z,normal,NORMAL,"Modbus TCP communication stable, ION Enterprise integration active, energy data logging at 1-second intervals"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T06:12:09Z,warning,VOLT_UNBALANCE,"Voltage unbalance detected 3.2% between phases, PM8000 monitoring for potential neutral current issues"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:47Z,normal,NORMAL,"Wireless communication mesh network stable, all 12 motor modules responding, predictive maintenance score 94/100"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:08:13Z,warning,TEMP_APPROACH,"Motor module M3 thermal class 10A detected elevated winding temperature 68°C, approaching 75°C threshold, recommend load reduction"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:45:39Z,normal,NORMAL,"TeSys Island base unit firmware v3.2.1 active, energy metering shows 847.3 kWh consumption, power factor 0.92"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:21:55Z,warning,PHASE_IMBALANCE,"Motor starter M7 phase imbalance detected 4.8%, current differential L1:12.3A L2:11.8A L3:11.6A, exceeds 4.5% tolerance"
Bouygues Telecom,Telecom,SE-BYT-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-03T08:15:22Z,normal,NORMAL,"Galaxy VS inverter efficiency at 96.2%, battery autonomy 18.5 minutes at full load, input PF 0.99"
Bouygues Telecom,Telecom,SE-BYT-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-09T14:42:11Z,warning,BATT_TEMP_HIGH,"Galaxy VS battery temperature elevated at 28.3°C, ambient temp 26.1°C, cooling fan speed increased to 75%"
Bouygues Telecom,Telecom,SE-BYT-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-15T03:28:47Z,normal,NORMAL,"Galaxy VS automatic battery test completed successfully, internal resistance 0.82mΩ per string, capacity 98.4%"
Bouygues Telecom,Telecom,SE-BYT-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-22T11:05:33Z,error,INPUT_THD_EXCEED,"Galaxy VS input voltage distortion detected THD 6.8%, bypass transfer initiated, load transferred to maintenance bypass"
Bouygues Telecom,Telecom,SE-BYT-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-28T16:51:09Z,normal,NORMAL,"Galaxy VS operating in double conversion mode, load at 67.2kW (67%), output voltage regulation ±0.5%, frequency locked 50.00Hz"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet/IP connections stable on all 4 ports"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"BMEP584040 processor load at 34%, backplane communication nominal, hot standby sync verified"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,BATT_LOW,"M580 battery voltage at 2.87V, approaching replacement threshold, estimated 45 days remaining"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:03:47Z,normal,NORMAL,"Unity Loader firmware update completed successfully, BMENOS0300 module responding, all racks online"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:51:09Z,warning,COMM_TIMEOUT,"Modbus TCP timeout detected on remote I/O rack 3, BMENOC0321 module retries increased to 8 per minute"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-05T08:15:23Z,normal,NORMAL,"PowerLogic ION8650 power quality analysis complete - THD voltage 1.8%, THD current 2.3% within IEEE 519 limits"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-09T14:42:17Z,normal,NORMAL,"ION8650 energy metering synchronized - active power 847.3 kW, reactive power 124.6 kVAR, power factor 0.989"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-15T19:28:44Z,warning,VOLT_SAG_A,"PowerLogic ION8650 detected voltage sag event on phase A - 203V for 1.2 seconds, minimum threshold 207V"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-22T11:03:56Z,normal,NORMAL,"ION8650 harmonic analysis updated - 5th harmonic 3.1%, 7th harmonic 1.9%, 11th harmonic 0.8%, all within limits"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-28T16:51:09Z,normal,NORMAL,PowerLogic ION8650 demand interval reset complete - peak demand recorded 1247.8 kW at 2026-01-27T18:30:00Z
Bouygues Telecom,Telecom,SE-BYT-008,SE-PRODUCT-GVMSB225KGS,Galaxy VX 250kVA,UPS System,2026-01-05T08:15:22Z,normal,NORMAL,"Galaxy VX inverter efficiency at 96.2%, battery autonomy 18.5 minutes at full load, input PF 0.99"
Bouygues Telecom,Telecom,SE-BYT-008,SE-PRODUCT-GVMSB225KGS,Galaxy VX 250kVA,UPS System,2026-01-12T14:42:18Z,warning,BATT_RESIST_HIGH,"Galaxy VX battery module 3 internal resistance elevated at 1.85 mΩ, recommend inspection within 30 days"
Bouygues Telecom,Telecom,SE-BYT-008,SE-PRODUCT-GVMSB225KGS,Galaxy VX 250kVA,UPS System,2026-01-18T03:28:45Z,normal,NORMAL,"Galaxy VX automatic battery test completed successfully, discharge capacity 98.3%, all cells balanced"
Bouygues Telecom,Telecom,SE-BYT-008,SE-PRODUCT-GVMSB225KGS,Galaxy VX 250kVA,UPS System,2026-01-23T19:55:33Z,error,BYPASS_VOLT_HIGH,"Galaxy VX bypass voltage out of tolerance at 242.8V, static switch transfer inhibited, load on inverter only"
Bouygues Telecom,Telecom,SE-BYT-008,SE-PRODUCT-GVMSB225KGS,Galaxy VX 250kVA,UPS System,2026-01-28T11:20:09Z,normal,NORMAL,"Galaxy VX operating at 62% load (155kW), output THD 1.8%, parallel redundancy N+1 configuration active"
Bouygues Telecom,Telecom,SE-BYT-009,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM,Network Switch,2026-01-03T08:15:22Z,normal,NORMAL,"All 16 ports operational, ring redundancy protocol active, recovery time <20ms"
Bouygues Telecom,Telecom,SE-BYT-009,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM,Network Switch,2026-01-09T14:42:18Z,normal,NORMAL,"Port mirroring configured on port 8, IGMP snooping enabled, 247 MAC addresses learned"
Bouygues Telecom,Telecom,SE-BYT-009,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM,Network Switch,2026-01-15T11:28:45Z,warning,BANDWIDTH_HIGH,"Port 12 bandwidth utilization at 87%, CRC error count increased to 142 on port 5"
Bouygues Telecom,Telecom,SE-BYT-009,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM,Network Switch,2026-01-22T09:53:31Z,normal,NORMAL,"Firmware v3.2.1 stable, RSTP topology convergence time 1.8s, QoS policies applied"
Bouygues Telecom,Telecom,SE-BYT-009,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM,Network Switch,2026-01-28T16:19:07Z,warning,TEMP_ELEVATED,"Internal temperature 68°C approaching threshold, port 3 link flapping detected 8 times in 10min"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-08T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected on Phase A - THD 6.8% exceeds recommended threshold of 5%, H5 component at 4.2%"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM5560 power quality analysis complete - voltage unbalance 0.8%, frequency stable at 50.02Hz, power factor 0.94 lagging"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T19:33:09Z,normal,NORMAL,"Energy accumulation registers synchronized - active energy 14,582.4 kWh, reactive energy 3,247.1 kVArh, demand peak logged"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T06:51:37Z,warning,VOLT_SAG,"PM5560 voltage sag event recorded on Phase B - 198V for 1.2 seconds, below 207V threshold, event logged to memory"
Carrefour,Distribution,SE-CRF-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-03T08:15:22Z,normal,NORMAL,PowerLogic PM8000 meters synchronized - active power monitoring 1247.3 kW across 12 zones
Carrefour,Distribution,SE-CRF-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-09T14:42:18Z,warning,PQ_THD_HIGH,Power quality deviation detected - THD voltage 6.8% on L2 phase exceeds IEEE 519 threshold
Carrefour,Distribution,SE-CRF-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-15T10:28:45Z,normal,NORMAL,Energy optimization algorithm executed - HVAC load shedding saved 342 kWh during peak demand window
Carrefour,Distribution,SE-CRF-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-22T16:55:33Z,error,COMM_TIMEOUT,Modbus TCP communication timeout with ION7650 meter bank 3 - data acquisition interrupted for refrigeration zone
Carrefour,Distribution,SE-CRF-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-28T09:12:07Z,normal,NORMAL,"Monthly energy baseline recalibration completed - PUE ratio 1.42, demand response capacity verified at 18%"
Carrefour,Distribution,SE-CRF-002,SE-PRODUCT-A9MEM1520,PowerTag A9 F63,Wireless Energy Sensor,2026-01-03T08:15:22Z,normal,NORMAL,"PowerTag A9 F63 wireless transmission stable, energy measurement accuracy 0.5%, RF signal strength -42 dBm"
Carrefour,Distribution,SE-CRF-002,SE-PRODUCT-A9MEM1520,PowerTag A9 F63,Wireless Energy Sensor,2026-01-09T14:32:18Z,normal,NORMAL,"Active power monitoring 12.4 kW, power factor 0.94, wireless mesh network synchronized"
Carrefour,Distribution,SE-CRF-002,SE-PRODUCT-A9MEM1520,PowerTag A9 F63,Wireless Energy Sensor,2026-01-15T11:47:55Z,warning,BATT_LOW,"PowerTag A9 F63 battery level at 18%, wireless connectivity maintained, replacement recommended within 30 days"
Carrefour,Distribution,SE-CRF-002,SE-PRODUCT-A9MEM1520,PowerTag A9 F63,Wireless Energy Sensor,2026-01-22T09:23:41Z,normal,NORMAL,"Current measurement phase L1: 28.3A, L2: 27.9A, L3: 28.7A, load balance within tolerance, Zigbee link quality 95%"
Carrefour,Distribution,SE-CRF-002,SE-PRODUCT-A9MEM1520,PowerTag A9 F63,Wireless Energy Sensor,2026-01-28T16:58:33Z,warning,CURR_IMBAL,"PowerTag A9 F63 detected current imbalance 14.2%, phase L3 deviation exceeds 12% threshold, wireless data transmission active"
Carrefour,Distribution,SE-CRF-003,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM Series,Refrigeration Controller,2026-01-03T08:15:22Z,normal,NORMAL,"TCSESM compressor cycle optimization active, suction pressure 32.4 PSI, discharge temperature 98.2°F within nominal range"
Carrefour,Distribution,SE-CRF-003,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM Series,Refrigeration Controller,2026-01-09T14:42:18Z,warning,DEFROST_EXTENDED,"ConneXium evaporator coil defrost cycle extended to 28 minutes, frost accumulation detected on temperature probe 2"
Carrefour,Distribution,SE-CRF-003,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM Series,Refrigeration Controller,2026-01-15T19:33:45Z,normal,NORMAL,"TCSESM Modbus TCP communication stable, refrigerant superheat control at 12°F setpoint, expansion valve position 42%"
Carrefour,Distribution,SE-CRF-003,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM Series,Refrigeration Controller,2026-01-22T03:28:11Z,error,PRESS_HIGH_CUTOUT,"ConneXium TCSESM compressor high discharge pressure alarm triggered at 285 PSI, safety cutout engaged, condenser fan failure suspected"
Carrefour,Distribution,SE-CRF-003,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM Series,Refrigeration Controller,2026-01-28T11:07:33Z,normal,NORMAL,"TCSESM system restored, compressor runtime 847 hours, oil level sensor normal, case temperature maintained at 36.8°F"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"iC60N thermal-magnetic trip unit operating within nominal range, load current 18.4A on C-curve characteristic"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-09T14:42:18Z,warning,TEMP_HIGH,"iC60N contact temperature elevated at 68°C, approaching thermal trip threshold, load at 82% rated current"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-15T10:28:45Z,normal,NORMAL,"iC60N instantaneous magnetic trip calibration verified, short-circuit protection set at 5-10xIn per IEC 60898 standard"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-22T16:55:33Z,error,MECH_WEAR,"iC60N mechanical endurance cycle count exceeded 15,000 operations, contact wear detected, replacement recommended per maintenance schedule"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-28T09:12:07Z,normal,NORMAL,"iC60N auxiliary contact functioning correctly, breaking capacity 6kA confirmed, load balanced at 21.3A across phases"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified, active power measurement 342.8 kW, power factor 0.94 leading"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase A exceeds recommended threshold, harmonic filter evaluation recommended"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PM5560 demand interval reset completed, peak demand recorded 458.3 kW at 09:45, energy totalization synchronized"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T16:55:33Z,normal,NORMAL,"PowerLogic voltage monitoring stable, L1-N: 230.2V, L2-N: 229.8V, L3-N: 230.5V, frequency 50.01 Hz"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T11:20:07Z,warning,VOLT_UNBALANCE,"PM5560 voltage unbalance detected 3.2% between phases, load redistribution advised to prevent neutral overload"
Carrefour,Distribution,SE-CRF-006,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Wireless Energy Sensor,2026-01-03T08:15:22Z,normal,NORMAL,"PowerTag Link Gateway mesh network stable, 12 wireless sensors connected, RSSI average -62 dBm"
Carrefour,Distribution,SE-CRF-006,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Wireless Energy Sensor,2026-01-09T14:32:45Z,normal,NORMAL,"Energy data aggregation completed, 3-phase load balancing within 4% tolerance, gateway uptime 156 hours"
Carrefour,Distribution,SE-CRF-006,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Wireless Energy Sensor,2026-01-15T11:20:18Z,warning,SIGNAL_WEAK,"PowerTag sensor SE-PT-08 signal strength degraded to -78 dBm, packet loss rate 8.3%, recommend repositioning"
Carrefour,Distribution,SE-CRF-006,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Wireless Energy Sensor,2026-01-22T16:48:33Z,normal,NORMAL,"Firmware update to v3.2.1 successful, wireless communication protocol optimized, all 12 PowerTag sensors reconnected"
Carrefour,Distribution,SE-CRF-006,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Wireless Energy Sensor,2026-01-28T09:55:07Z,error,CLOUD_COMM_FAIL,"Gateway communication timeout with EcoStruxure cloud server, local data buffering active, 2.4 GHz channel interference detected"
Carrefour,Distribution,SE-CRF-007,SE-PRODUCT-A9F95332,Prisma Plus P,Electrical Distribution Panel,2026-01-08T09:15:22Z,normal,NORMAL,"Masterpact MTZ2 circuit breaker operating normally, load balanced across all phases at 68%"
Carrefour,Distribution,SE-CRF-007,SE-PRODUCT-A9F95332,Prisma Plus P,Electrical Distribution Panel,2026-01-12T14:42:18Z,warning,HARM_THD_HIGH,PowerLogic PM5560 detected harmonics THD 6.8% on L2 phase exceeding recommended threshold
Carrefour,Distribution,SE-CRF-007,SE-PRODUCT-A9F95332,Prisma Plus P,Electrical Distribution Panel,2026-01-18T11:28:45Z,normal,NORMAL,"Compact NSX630F thermal trip threshold at 72%, Vigi differential protection module functional"
Carrefour,Distribution,SE-CRF-007,SE-PRODUCT-A9F95332,Prisma Plus P,Electrical Distribution Panel,2026-01-23T16:55:33Z,normal,NORMAL,"Sepam 80 relay coordination test passed, busbar temperature stable at 42°C, all feeders operational"
Carrefour,Distribution,SE-CRF-007,SE-PRODUCT-A9F95332,Prisma Plus P,Electrical Distribution Panel,2026-01-27T08:33:51Z,warning,NEUT_IMBAL,"Neutral current imbalance detected at 18A, recommend load redistribution across distribution circuits"
Carrefour,Distribution,SE-CRF-008,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-03T08:15:22Z,normal,NORMAL,"All 8 Fast Ethernet ports operational, SFP fiber port link established at 100Mbps full-duplex, RSTP topology stable"
Carrefour,Distribution,SE-CRF-008,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-09T14:42:38Z,warning,PORT_CRC_ERR,"Port 6 experiencing excessive CRC errors, frame error rate 2.3%, recommend cable inspection"
Carrefour,Distribution,SE-CRF-008,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-15T10:28:14Z,normal,NORMAL,"IGMP snooping active, 12 multicast groups registered, bandwidth utilization 34% across managed ports"
Carrefour,Distribution,SE-CRF-008,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-22T16:55:47Z,warning,TEMP_HIGH,"Internal temperature reached 68°C, approaching upper threshold for industrial operation, verify ambient cooling"
Carrefour,Distribution,SE-CRF-008,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-28T09:17:55Z,normal,NORMAL,"Redundant ring coupling operational, ring recovery time 20ms, QoS priority queues configured for 4 traffic classes"
Carrefour,Distribution,SE-CRF-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Protection,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load current 12.4A phase balance within 2%"
Carrefour,Distribution,SE-CRF-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Protection,2026-01-08T14:32:45Z,normal,NORMAL,"Digital module communication healthy, motor protection class 10A trip curve active, no ground fault detected"
Carrefour,Distribution,SE-CRF-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Protection,2026-01-15T10:47:18Z,warning,THRM_PREALARM,"TeSys Island thermal overload pre-alarm at 87% threshold on motor M3, ambient temperature 42°C"
Carrefour,Distribution,SE-CRF-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Protection,2026-01-22T16:23:51Z,normal,NORMAL,"Motor protection relay self-test completed, insulation resistance 450MΩ, contactor cycle count 18,542"
Carrefour,Distribution,SE-CRF-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Protection,2026-01-28T09:55:33Z,error,PHASE_LOSS,"TeSys Island phase loss detected on L2, motor M5 emergency stop triggered, contactor opened"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-03T08:15:22Z,normal,NORMAL,"EcoStruxure automation server synchronization completed, 247 data points updated successfully"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-09T14:42:18Z,warning,BACNET_LATENCY,"BACnet communication latency detected on MS/TP network segment 3, response time 1847ms exceeds threshold"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-15T10:28:45Z,normal,NORMAL,"HVAC zone optimization algorithm executed, energy savings mode active for 18 VAV controllers"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-22T16:53:31Z,error,BACKUP_FAIL,"Automation server database backup failed, insufficient storage space on local repository, 2.3GB required"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-28T09:17:09Z,normal,NORMAL,"Scheduled trend log archival completed, 156 analog and 89 digital points archived to WorkStation"
Auchan,Distribution,SE-AUC-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-03T08:15:22Z,normal,NORMAL,"EcoStruxure Facility Expert: Building energy optimization active, HVAC load shedding reduced consumption by 12.3 kWh"
Auchan,Distribution,SE-AUC-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-09T14:42:18Z,normal,NORMAL,"PowerLogic PM8000 meters synchronized, real-time power quality monitoring THD 2.1%, power factor 0.94"
Auchan,Distribution,SE-AUC-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-15T11:28:45Z,warning,DEMAND_EXCEED,"Demand response threshold exceeded: Peak demand 847 kW surpassed contracted limit 820 kW, load curtailment initiated"
Auchan,Distribution,SE-AUC-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-22T09:55:33Z,normal,NORMAL,"Energy analytics dashboard updated: 7-day rolling average efficiency 94.2%, lighting circuits optimized via KNX gateway"
Auchan,Distribution,SE-AUC-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-28T16:20:07Z,warning,COMM_TIMEOUT,"Communication timeout detected on Modbus RTU network segment 3, 4 PowerTag wireless sensors offline, attempting reconnection"
Auchan,Distribution,SE-AUC-002,SE-PRODUCT-A9MEM3255,PowerTag A9 MEM3255,Power Monitoring Sensor,2026-01-05T08:15:23Z,normal,NORMAL,"PowerTag A9 MEM3255 energy metering active, current draw 12.3A phase L1, power factor 0.94"
Auchan,Distribution,SE-AUC-002,SE-PRODUCT-A9MEM3255,PowerTag A9 MEM3255,Power Monitoring Sensor,2026-01-09T14:22:47Z,normal,NORMAL,"Wireless communication signal strength -62dBm, active power 2.84kW, cumulative energy 1847.5kWh"
Auchan,Distribution,SE-AUC-002,SE-PRODUCT-A9MEM3255,PowerTag A9 MEM3255,Power Monitoring Sensor,2026-01-15T10:38:12Z,warning,CURR_IMBALANCE,"PowerTag A9 MEM3255 detected current imbalance 18% between phases, L2 current 15.7A exceeds L1/L3 average"
Auchan,Distribution,SE-AUC-002,SE-PRODUCT-A9MEM3255,PowerTag A9 MEM3255,Power Monitoring Sensor,2026-01-22T16:45:09Z,normal,NORMAL,"Circuit breaker A9 monitoring nominal, RMS current 13.1A, voltage 231V L-N, frequency 50.02Hz"
Auchan,Distribution,SE-AUC-002,SE-PRODUCT-A9MEM3255,PowerTag A9 MEM3255,Power Monitoring Sensor,2026-01-28T09:12:55Z,warning,BATT_LOW,"PowerTag A9 MEM3255 battery level at 22%, wireless module requires battery replacement within 60 days"
