ENTREPRISE,CATEGORIE,equipment_id,product_ref,model,type,timestamp,status,alarm_code,message
Auchan,Distribution,SE-AUC-003,SE-PRODUCT-SP-C-IP,EcoStruxure Refrigeration Monitoring,Refrigeration Control System,2026-01-03T08:15:22Z,normal,NORMAL,"EcoStruxure refrigeration rack compressor efficiency at 94.2%, suction pressure 28.5 PSI, discharge temperature 42.1°C within optimal range"
Auchan,Distribution,SE-AUC-003,SE-PRODUCT-SP-C-IP,EcoStruxure Refrigeration Monitoring,Refrigeration Control System,2026-01-09T14:32:18Z,warning,TEMP_DEVIATION,"Case temperature deviation detected in zone 3, display case temp 3.8°C exceeds setpoint by 1.3°C, defrost cycle recommended"
Auchan,Distribution,SE-AUC-003,SE-PRODUCT-SP-C-IP,EcoStruxure Refrigeration Monitoring,Refrigeration Control System,2026-01-15T19:47:55Z,normal,NORMAL,"Superheat control stable at 8.2K, electronic expansion valve position 42%, evaporator load balanced across 12 circuits"
Auchan,Distribution,SE-AUC-003,SE-PRODUCT-SP-C-IP,EcoStruxure Refrigeration Monitoring,Refrigeration Control System,2026-01-22T11:23:41Z,error,PRESS_HIGH,"Compressor 2 high discharge pressure alarm triggered at 285 PSI, safety cutout activated, condenser fan speed insufficient"
Auchan,Distribution,SE-AUC-003,SE-PRODUCT-SP-C-IP,EcoStruxure Refrigeration Monitoring,Refrigeration Control System,2026-01-28T06:58:33Z,normal,NORMAL,"System energy optimization active, floating head pressure control reduced condenser load by 18%, COP improved to 3.1"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-03T08:15:22Z,normal,NORMAL,"Acti9 iC60N C-curve breaker operating normally, load current 18.3A on phase L1, thermal memory at 42%"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-09T14:32:47Z,normal,NORMAL,"iC60N instantaneous magnetic trip threshold stable at 10xIn, no nuisance tripping detected in last 168 hours"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-15T11:20:15Z,warning,THERMAL_HIGH,"Acti9 iC60N thermal memory accumulation at 78%, sustained load of 52A detected on 63A rated breaker"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-22T16:45:33Z,normal,NORMAL,"iC60N auxiliary contact status verified, OF/SD signaling functional, trip counter at 3 operations since installation"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-28T09:58:41Z,warning,TEMP_HIGH,"Acti9 iC60N contact temperature elevated at 68°C, ambient temperature 45°C exceeds recommended operating range"
Auchan,Distribution,SE-AUC-005,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-03T08:15:22Z,normal,NORMAL,"ConneXium TCSESM083F2CU0 all 8 Fast Ethernet ports operational, ring redundancy protocol active with <20ms failover time"
Auchan,Distribution,SE-AUC-005,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-09T14:42:37Z,normal,NORMAL,"Port mirroring configured on port 7, IGMP snooping enabled, 247 MAC addresses learned across VLAN segments"
Auchan,Distribution,SE-AUC-005,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-15T11:28:54Z,warning,BANDWIDTH_HIGH,"Port 3 bandwidth utilization at 87%, sustained traffic burst detected, QoS prioritization active for industrial protocols"
Auchan,Distribution,SE-AUC-005,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-22T19:05:16Z,normal,NORMAL,"Firmware v3.2.1 stable, RSTP topology change count: 0, PoE budget 30W available on powered ports"
Auchan,Distribution,SE-AUC-005,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-28T03:51:43Z,error,LINK_INSTABILITY,"Port 5 link flapping detected, 14 up/down transitions in 120 seconds, cable integrity check recommended"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified, active power 847.3 kW, power factor 0.94 leading"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase L2, exceeds recommended threshold of 5%"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM5560 demand interval reset completed, peak demand recorded 1,245 kW at 10:45 UTC"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T19:33:09Z,normal,NORMAL,"PowerLogic energy accumulation logged, total consumption 156,842 kWh, voltage unbalance 1.2%"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T06:51:37Z,warning,VOLT_SAG,"PM5560 detected voltage sag event on L3, minimum voltage 198.4V for 1.8 seconds, event logged"
Auchan,Distribution,SE-AUC-007,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Energy Monitoring Sensor,2026-01-05T08:15:23Z,normal,NORMAL,"PowerTag Link Gateway communication stable, 24 wireless sensors connected, RSSI average -62dBm"
Auchan,Distribution,SE-AUC-007,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Energy Monitoring Sensor,2026-01-10T14:32:47Z,normal,NORMAL,"Energy data aggregation completed, 1440 samples synchronized across all PowerTag endpoints"
Auchan,Distribution,SE-AUC-007,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Energy Monitoring Sensor,2026-01-15T19:48:12Z,warning,RSSI_LOW,"PowerTag sensor SE-PT-14 signal strength degraded to -78dBm, potential wireless interference detected"
Auchan,Distribution,SE-AUC-007,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Energy Monitoring Sensor,2026-01-22T11:05:38Z,normal,NORMAL,"Gateway firmware v3.2.1 operational, Modbus TCP data export rate 98.7%, cloud sync active"
Auchan,Distribution,SE-AUC-007,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Energy Monitoring Sensor,2026-01-28T16:22:55Z,warning,MEM_HIGH,"Memory buffer utilization at 82%, recommend data polling interval adjustment to prevent overflow"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-05T08:15:22Z,normal,NORMAL,"EcoStruxure BMS: All zone controllers synchronized, VAV damper positions optimized, chiller plant efficiency at 94.2%"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-09T14:32:18Z,normal,NORMAL,"SmartX controller network scan complete, 47 BACnet devices discovered, IP addressing validated across all segments"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-14T11:47:55Z,warning,TEMP_DEVIATION,"AHU-3 supply air temperature deviation detected, setpoint 18.5°C actual 21.3°C, cooling coil valve position at 87%"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-21T09:23:41Z,normal,NORMAL,"Building Operation WorkStation: Trend log synchronization completed, 2.4GB historical data archived, database optimization successful"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-28T16:05:33Z,warning,COMM_TIMEOUT,"EcoStruxure automation server AS-P communication timeout on Modbus RTU loop 2, 3 field controllers offline, retry sequence initiated"
Auchan,Distribution,SE-AUC-009,SE-PRODUCT-A9MEM3255,Acti9 iEM3000,Modular Circuit Breaker,2026-01-05T08:15:22Z,normal,NORMAL,"iEM3000 energy metering active - Phase balance within tolerance, THD-I at 2.1%"
Auchan,Distribution,SE-AUC-009,SE-PRODUCT-A9MEM3255,Acti9 iEM3000,Modular Circuit Breaker,2026-01-09T14:32:47Z,normal,NORMAL,"Modbus communication stable - Active power 12.4kW, Power factor 0.94 leading"
Auchan,Distribution,SE-AUC-009,SE-PRODUCT-A9MEM3255,Acti9 iEM3000,Modular Circuit Breaker,2026-01-15T10:18:55Z,warning,CURR_IMBALANCE,iEM3000 detected neutral current imbalance 18% - Phase L2 overcurrent 42A
Auchan,Distribution,SE-AUC-009,SE-PRODUCT-A9MEM3255,Acti9 iEM3000,Modular Circuit Breaker,2026-01-22T16:44:12Z,normal,NORMAL,"Circuit breaker contacts healthy - Trip curve C characteristic verified, no nuisance trips"
Auchan,Distribution,SE-AUC-009,SE-PRODUCT-A9MEM3255,Acti9 iEM3000,Modular Circuit Breaker,2026-01-28T09:07:33Z,warning,HARMONIC_HIGH,"iEM3000 harmonic analysis - THD-V exceeded 5% threshold at 5.8%, H5 dominant"
Auchan,Distribution,SE-AUC-010,SE-PRODUCT-A9MEM1520,PowerTag Energy Sensor,Wireless Power Monitoring,2026-01-03T08:15:22Z,normal,NORMAL,"PowerTag wireless transmission stable, active power 47.3 kW, power factor 0.94"
Auchan,Distribution,SE-AUC-010,SE-PRODUCT-A9MEM1520,PowerTag Energy Sensor,Wireless Power Monitoring,2026-01-09T14:32:18Z,normal,NORMAL,"Energy measurement synchronized, cumulative consumption 1847.6 kWh, RF signal strength -62 dBm"
Auchan,Distribution,SE-AUC-010,SE-PRODUCT-A9MEM1520,PowerTag Energy Sensor,Wireless Power Monitoring,2026-01-15T10:47:55Z,warning,CURR_IMBALANCE,"PowerTag detected current imbalance phase L2 exceeds 15%, load redistribution recommended"
Auchan,Distribution,SE-AUC-010,SE-PRODUCT-A9MEM1520,PowerTag Energy Sensor,Wireless Power Monitoring,2026-01-22T16:20:41Z,normal,NORMAL,"Wireless mesh network optimized, 3-phase monitoring active, THD-I 2.8% within limits"
Auchan,Distribution,SE-AUC-010,SE-PRODUCT-A9MEM1520,PowerTag Energy Sensor,Wireless Power Monitoring,2026-01-28T09:05:33Z,warning,BATT_LOW,"PowerTag battery level at 18%, replacement required within 60 days to maintain wireless operation"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health check passed, all BMXNOE0110 Ethernet modules responding"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:38Z,warning,BAT_LOW,"M580 battery voltage at 2.85V, approaching replacement threshold, estimated 45 days remaining"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Loader firmware sync completed, BMEP584040 processor at 34% capacity, 128MB memory 62% utilized"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:53:47Z,error,REDUND_FAIL,"M580 hot standby synchronization failure, BMXCRA31200 redundancy module communication timeout on primary rack"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:17:55Z,normal,NORMAL,"M580 redundancy restored, HSBY switchover test successful in 48ms, all distributed I/O modules synchronized"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 operating at 47.3Hz, motor current 142A, DC bus voltage 648V stable"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 heatsink temperature reached 72°C, thermal derating initiated at 85% capacity"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulator feedback stable, process setpoint tracking at 1450 RPM with 0.2% deviation"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:53:31Z,error,OPF1,"ATV930 output phase loss detected on T3, motor protection triggered, drive stopped"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:17:09Z,normal,NORMAL,"ATV930 running hours 18,547h, output frequency 50.1Hz, power factor correction active at 0.96"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy accumulation verified, demand interval reset successful, power factor 0.94 lagging"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,error,HARM_THD_HIGH,"ION7650 harmonics limit exceeded, THD current 8.7% on phase C, 5th harmonic dominant at 6.2%"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 waveform capture completed, Modbus TCP communication stable, all revenue metering registers synchronized"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor circuit breaker pre-alarm threshold at 62%"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_OVLD_WARN,"Motor 2 thermal overload detected at 92% rated capacity, ambient temperature compensation active, predictive maintenance alert triggered"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:23:41Z,normal,NORMAL,"TeSys Island base unit firmware v3.2.1 stable, power measurement accuracy ±1.5%, harmonic distortion THD 3.8% within limits"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:58:33Z,error,PHASE_IMBAL_ERR,"Motor starter M4 phase imbalance detected 8.2%, current asymmetry exceeds 5% threshold, contactor C4 trip initiated"
Saint-Gobain,Industrie,SE-SG-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-03T08:15:22Z,normal,NORMAL,"Magelis HMISTO7 touchscreen calibration verified, response time 45ms, backlight intensity 85%"
Saint-Gobain,Industrie,SE-SG-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-09T14:32:18Z,normal,NORMAL,"Vijeo Designer runtime stable, active screens 12/32, memory usage 58%, Modbus TCP connections 4/8"
Saint-Gobain,Industrie,SE-SG-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-15T10:47:55Z,warning,TEMP_HIGH,"Magelis HMISTO7 internal temperature 62°C approaching threshold, ambient conditions elevated"
Saint-Gobain,Industrie,SE-SG-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-22T16:20:41Z,normal,NORMAL,"HMI display refresh rate optimal at 60Hz, Ethernet IP communication latency 12ms, no packet loss detected"
Saint-Gobain,Industrie,SE-SG-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-28T09:55:33Z,normal,NORMAL,"Magelis HMISTO7 firmware v5.2.1 operational, SD card storage 2.1GB/4GB used, alarm history buffer 340/1000 entries"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M340 CPU scan time 12ms, I/O health check passed, all BMX modules responding"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:38Z,warning,ANA_INPUT_DRIFT,"BMX ERT 1604T analog input module deviation detected on channel 3, signal drift 8.2%"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Pro program execution nominal, rack 0 backplane communication stable at 5Mbps"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T16:55:47Z,error,PSU_VOLT_LOW,"BMX CPS 2000 power supply voltage fluctuation detected, 23.1VDC output below threshold"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T09:33:55Z,normal,NORMAL,"Modbus TCP communication restored, 847 register transactions completed, CPU battery 3.4V nominal"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal, output frequency 47.3Hz, DC bus voltage 652V stable"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 68°C, thermal derating initiated at 15% capacity reduction"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV680 PID process regulation active, motor current 142A at 1475 RPM, power factor 0.94"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF,"ATV680 input phase loss detected on L2, drive protection triggered, motor coast stop executed"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV680 restart successful, harmonic filter active THD 3.8%, brake chopper ready, all diagnostics clear"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:17Z,normal,NORMAL,"ION8650 energy metering operational, power factor 0.94, demand interval logging synchronized"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T11:28:45Z,warning,VOLT_UNBALANCE,"PowerLogic ION8650 detected voltage unbalance 3.2% on phase B, exceeds recommended 2.5% threshold"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,normal,NORMAL,"ION8650 harmonic analysis complete, 5th harmonic 3.1%, 7th harmonic 1.9%, all within IEEE 519 limits"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:17:08Z,warning,VOLT_SAG,"PowerLogic ION8650 waveform capture triggered by voltage sag event, 82% nominal for 1.2 seconds on phase A"
Saint-Gobain,Industrie,SE-SG-009,SE-PRODUCT-BMEP584040,Altivar Process ATV600,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV600 motor control operating nominal, output frequency 47.3Hz, motor current 142A at 98% power factor"
Saint-Gobain,Industrie,SE-SG-009,SE-PRODUCT-BMEP584040,Altivar Process ATV600,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV600 IGBT heatsink temperature elevated to 68°C, thermal derating initiated at 15% capacity reduction"
Saint-Gobain,Industrie,SE-SG-009,SE-PRODUCT-BMEP584040,Altivar Process ATV600,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID process regulation stable, setpoint tracking error 0.8%, DC bus voltage 648VDC within tolerance"
Saint-Gobain,Industrie,SE-SG-009,SE-PRODUCT-BMEP584040,Altivar Process ATV600,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF1,"ATV600 input phase loss detected on L2, drive protection triggered, motor coast stop executed"
Saint-Gobain,Industrie,SE-SG-009,SE-PRODUCT-BMEP584040,Altivar Process ATV600,Variable Speed Drive,2026-01-28T11:20:07Z,normal,NORMAL,"ATV600 resumed operation post-fault reset, harmonic distortion THD 3.1%, brake chopper inactive, running hours 18,742h"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor circuit breaker pre-alarm threshold at 62%"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,PHASE_IMBALANCE,"Motor 4 asymmetry detected, phase imbalance 8.3%, TeSys Island predictive maintenance alert triggered for contactor wear"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:20:41Z,normal,NORMAL,"Island base unit firmware v3.2.1 stable, power consumption monitoring shows 4.2kW average across 6 motor feeders"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:55:33Z,error,THERMAL_OVERLOAD,"Motor starter M2 thermal overload trip activated at 112% rated current, TeSys Island safety lockout engaged, manual reset required"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-08T09:15:23Z,normal,NORMAL,"CPU utilization at 34%, scan time 12ms, all I/O modules responding"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-12T14:42:17Z,normal,NORMAL,"Ethernet IP communication stable, BMENOS0300 module health check passed"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-18T11:28:44Z,warning,BATT_LOW,"Battery voltage at 2.87V, replacement recommended within 30 days"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-23T16:55:09Z,normal,NORMAL,"Hot standby synchronization complete, redundancy status active"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-27T08:33:51Z,warning,TEMP_HIGH,"BMXCPS3020 power supply temperature at 68°C, approaching threshold"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 operating at 47.3Hz, motor current 142A, DC bus voltage 648V stable"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 IGBT heatsink temperature reached 72°C, thermal derating initiated at 15%"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulator feedback stable, output frequency 52.1Hz, torque demand 78%, power factor 0.94"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF1,"ATV930 input phase loss detected on L2, drive stopped to prevent motor damage"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV930 running at 60Hz nominal, harmonic distortion THD 3.8%, brake chopper inactive, runtime 14,287 hours"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 metering accuracy verified at 0.2% class, all phase measurements within tolerance"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,Total Harmonic Distortion detected on Phase A: THD 6.8% exceeds recommended threshold of 5%
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"Power quality monitoring active: voltage unbalance 0.8%, power factor 0.96 leading, demand interval reset successful"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T03:17:33Z,error,VOLT_SAG,"Voltage sag event recorded: Phase B dropped to 198V for 1.2 seconds, minimum operating threshold breached"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T16:55:09Z,normal,NORMAL,"ION8650 energy accumulation registers synchronized, Modbus TCP communication stable at 100ms polling rate"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_CAP_HIGH,"Motor 2 thermal capacity usage at 89%, ambient temperature compensation active, predicted trip in 47 minutes at current load"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T09:23:41Z,normal,NORMAL,"TeSys Island base unit self-test completed, power module firmware v3.2.1, all 12 motor channels operational"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T16:08:33Z,warning,PHASE_IMBAL,"Phase imbalance detected on motor starter 7, voltage deviation 4.8% between L1-L2, current asymmetry 6.2A"
Air Liquide,Industrie,SE-ALQ-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-03T08:15:22Z,normal,NORMAL,"Touchscreen calibration verified, backlight intensity at 85%, runtime 14,523 hours"
Air Liquide,Industrie,SE-ALQ-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-09T14:42:18Z,normal,NORMAL,"Modbus TCP communication stable, 247 active tags, screen refresh rate 100ms"
Air Liquide,Industrie,SE-ALQ-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-15T10:28:45Z,warning,STORAGE_HIGH,"Internal storage capacity at 78%, alarm history buffer approaching limit"
Air Liquide,Industrie,SE-ALQ-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-22T16:55:33Z,normal,NORMAL,"Recipe transfer completed, 12 process screens active, CPU load 34%"
Air Liquide,Industrie,SE-ALQ-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-28T11:19:07Z,warning,COMM_DEGRADED,"Ethernet port 1 packet loss detected 2.3%, PLC communication latency increased to 185ms"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal, output frequency 47.3Hz, DC bus voltage 652V stable"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 68°C, thermal derating threshold approaching"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV680 PID regulation active, process feedback 4-20mA loop stable at 14.7mA, motor torque 78%"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-22T16:55:33Z,warning,PHF,"ATV680 input phase imbalance detected 3.8%, line voltage L1-L2 variance exceeds 3% threshold"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV680 flying restart successful, motor speed matched at 1420rpm, seamless transfer completed"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"BMX P34 2020 processor scan time 12ms, all I/O modules responding"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:18Z,normal,NORMAL,"Modbus TCP communication stable, 847 transactions/sec on ETH port"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T19:28:45Z,warning,PS_TEMP_HIGH,BMX CPS 2000 power supply temperature 68°C approaching threshold
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T11:05:33Z,normal,NORMAL,"Unity Pro application backup completed, rack configuration verified"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T16:51:09Z,warning,IO_SIGNAL_UNSTABLE,BMX DDI 1602 digital input module slot 3 detected intermittent signal on channel 12
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:17Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:44Z,normal,NORMAL,"ION7650 energy accumulation registers synchronized, demand interval reset completed"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:09Z,error,HARMONIC_HIGH,"ION7650 harmonic distortion exceeded limits, THD current 12.7% on phase A, 5th harmonic dominant"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:33:51Z,normal,NORMAL,"ION7650 waveform capture completed, power factor 0.94 lagging, all parameters nominal"
Air Liquide,Industrie,SE-ALQ-009,SE-PRODUCT-BMEP584040,Altivar Process ATV900,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV900 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V stable"
Air Liquide,Industrie,SE-ALQ-009,SE-PRODUCT-BMEP584040,Altivar Process ATV900,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV900 IGBT heatsink temperature elevated at 72°C, thermal derating initiated at 15% capacity reduction"
Air Liquide,Industrie,SE-ALQ-009,SE-PRODUCT-BMEP584040,Altivar Process ATV900,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV900 PID regulation active, process feedback 4-20mA loop stable at 12.4mA, motor torque 78%"
Air Liquide,Industrie,SE-ALQ-009,SE-PRODUCT-BMEP584040,Altivar Process ATV900,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF1,"ATV900 input phase loss detected on L2, drive protection triggered, motor coast stop executed"
Air Liquide,Industrie,SE-ALQ-009,SE-PRODUCT-BMEP584040,Altivar Process ATV900,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV900 restart successful after fault clearance, harmonic filter active THD 3.8%, Modbus TCP communication verified"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, thermal capacity nominal"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:45Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 5ms, motor protection class 10A active"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:20:18Z,warning,CURR_ASYM,"Motor M3 current asymmetry detected 12.3%, phase imbalance threshold exceeded, recommend load inspection"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:48:33Z,normal,NORMAL,"Predictive maintenance algorithm updated, bearing vibration signatures within tolerance, estimated 2847 operating hours remaining"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:55:07Z,warning,TEMP_HIGH,"Power module PM2 temperature 68°C approaching thermal threshold, ambient compensation active, cooling system check advised"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, all racks responding"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:38Z,normal,NORMAL,"Hot Standby synchronization verified, BMEP584040 primary CPU active, backup ready"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 CPU temperature 68°C approaching threshold, rack ambient 45°C detected"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T11:05:47Z,normal,NORMAL,"Unity Loader firmware update completed, BMEP584040 v3.20 operational, all modules online"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T16:33:29Z,warning,COMM_LATENCY,"Modbus TCP communication latency 285ms on port 502, exceeds optimal 200ms threshold"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V, motor current 142A"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 heatsink temperature elevated at 68°C, thermal derating threshold approaching, ambient temperature 42°C"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV930 PID regulation active, process feedback 4-20mA at 14.8mA, speed reference 1450 RPM, torque 87%"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,warning,PHF,"ATV930 input phase imbalance detected 3.8%, line voltage L1-L2 402V L2-L3 388V L3-L1 398V"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T11:20:07Z,normal,NORMAL,"ATV930 energy optimization mode active, power factor 0.96, kWh counter 28547.3, running hours 12458h"
Michelin,Industrie,SE-MICH-003,SE-PRODUCT-A9MEM3255,Magelis HMIGTO6315,HMI,2026-01-03T08:15:22Z,normal,NORMAL,"Touchscreen calibration verified, backlight intensity 85%, runtime 14,523 hours"
Michelin,Industrie,SE-MICH-003,SE-PRODUCT-A9MEM3255,Magelis HMIGTO6315,HMI,2026-01-09T14:42:18Z,warning,MEM_HIGH,"CompactFlash memory usage at 78%, recommend data archival or cleanup"
Michelin,Industrie,SE-MICH-003,SE-PRODUCT-A9MEM3255,Magelis HMIGTO6315,HMI,2026-01-15T10:28:45Z,normal,NORMAL,"Ethernet communication stable, Modbus TCP response time 12ms, 847 tags active"
Michelin,Industrie,SE-MICH-003,SE-PRODUCT-A9MEM3255,Magelis HMIGTO6315,HMI,2026-01-22T16:55:33Z,error,BACKLIGHT_FAIL,"Backlight CCFL tube degradation detected, luminance dropped to 62% of nominal"
Michelin,Industrie,SE-MICH-003,SE-PRODUCT-A9MEM3255,Magelis HMIGTO6315,HMI,2026-01-28T09:17:56Z,normal,NORMAL,"Vijeo Designer runtime stable, screen refresh rate 60Hz, CPU load 34%"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-08T14:32:47Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:20:33Z,warning,THRM_PREALM,"Motor starter M4 thermal overload pre-alarm triggered at 92% threshold, ambient temperature 48°C detected"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:45:18Z,normal,NORMAL,"TeSys Island base unit self-diagnostics completed, power module firmware v3.2.1, all 12 motor channels operational"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:58:05Z,error,PHASE_IMBAL,"Motor starter M7 phase imbalance detected 18% deviation, contactor welding suspected on phase L2, emergency stop initiated"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy accumulation registers synchronized, demand interval reset completed"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,warning,HARMONIC_HIGH,"ION7650 harmonics analysis shows 5th harmonic at 6.8%, 7th harmonic at 4.1%, total THD 5.9%"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 power factor correction optimal at 0.98 lagging, reactive power compensation stable"
Michelin,Industrie,SE-MICH-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"BMX P34 2020 processor scan time 12ms, all I/O modules responding"
Michelin,Industrie,SE-MICH-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:18Z,normal,NORMAL,"Modbus TCP communication stable, 847 transactions/sec, rack 0 configuration verified"
Michelin,Industrie,SE-MICH-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T19:28:45Z,warning,PSU_TEMP_HIGH,"BMX CPS 2000 power supply temperature 68°C approaching threshold, rack ventilation check recommended"
Michelin,Industrie,SE-MICH-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T11:05:33Z,normal,NORMAL,"Unity Pro application cycle nominal, battery backup at 94%, distributed I/O health check passed"
Michelin,Industrie,SE-MICH-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T16:51:09Z,warning,IO_MODULE_FAULT,"BMX DDI 1602 digital input module slot 3 detected intermittent signal on channel 12, wiring inspection advised"
Michelin,Industrie,SE-MICH-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal, output frequency 47.3Hz, DC bus voltage 652V stable"
Michelin,Industrie,SE-MICH-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 68°C, thermal derating initiated at 15% capacity reduction"
Michelin,Industrie,SE-MICH-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV680 PID regulation active, process feedback 4-20mA loop stable at 14.7mA, motor torque 78% rated"
Michelin,Industrie,SE-MICH-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF,"ATV680 input phase loss detected on L2, drive protection triggered, motor coast stop executed"
Michelin,Industrie,SE-MICH-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T11:20:09Z,normal,NORMAL,"ATV680 resumed operation post-maintenance, brake chopper resistance test passed, flying start sequence completed successfully"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 metering accuracy verified at 0.2% class, all phase measurements within tolerance"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"Total harmonic distortion detected on phase A: THD 6.8%, approaching IEEE 519 threshold"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"Power quality monitoring active, power factor stable at 0.94 lagging, demand interval reset completed"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,warning,VOLT_SAG,"Voltage sag event recorded: Phase B dropped to 87.3% nominal for 1.2 seconds, waveform capture stored"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:17:56Z,normal,NORMAL,"ION8650 energy accumulation registers synchronized, Modbus TCP communication optimal at 99.8% uptime"
Michelin,Industrie,SE-MICH-009,SE-PRODUCT-A9MEM3255,Magelis HMISTO735,HMI,2026-01-03T08:15:22Z,normal,NORMAL,"Touchscreen calibration verified, response time 45ms, backlight intensity 85%"
Michelin,Industrie,SE-MICH-009,SE-PRODUCT-A9MEM3255,Magelis HMISTO735,HMI,2026-01-09T14:32:18Z,normal,NORMAL,"Vijeo Designer runtime stable, 247 tags active, Modbus TCP communication nominal"
Michelin,Industrie,SE-MICH-009,SE-PRODUCT-A9MEM3255,Magelis HMISTO735,HMI,2026-01-15T10:47:55Z,warning,MEM_HIGH,"Internal flash memory usage at 78%, recommend archive cleanup of alarm logs"
Michelin,Industrie,SE-MICH-009,SE-PRODUCT-A9MEM3255,Magelis HMISTO735,HMI,2026-01-22T16:20:41Z,normal,NORMAL,"Ethernet port link established 100Mbps full-duplex, PLC communication cycle 250ms"
Michelin,Industrie,SE-MICH-009,SE-PRODUCT-A9MEM3255,Magelis HMISTO735,HMI,2026-01-28T09:55:33Z,warning,BACKLIGHT_AGING,"Display backlight CCFL tube operating hours 42,850h, approaching replacement threshold"
Michelin,Industrie,SE-MICH-010,SE-PRODUCT-BMEP584040,Altivar Process ATV950,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV950 motor control operating nominal, output frequency 47.3Hz, DC bus voltage 652V, motor current 142A"
Michelin,Industrie,SE-MICH-010,SE-PRODUCT-BMEP584040,Altivar Process ATV950,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV950 heatsink temperature elevated at 68°C, thermal derating initiated at 15%, fan speed increased to 85%"
Michelin,Industrie,SE-MICH-010,SE-PRODUCT-BMEP584040,Altivar Process ATV950,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV950 PID regulation active, process feedback 1850 RPM, torque demand 78%, power factor correction 0.96"
Michelin,Industrie,SE-MICH-010,SE-PRODUCT-BMEP584040,Altivar Process ATV950,Variable Speed Drive,2026-01-22T16:55:33Z,warning,PHF,"ATV950 input phase imbalance detected 3.8%, line voltage L1-L2 485V L2-L3 478V L3-L1 482V, monitoring enabled"
Michelin,Industrie,SE-MICH-010,SE-PRODUCT-BMEP584040,Altivar Process ATV950,Variable Speed Drive,2026-01-28T11:20:07Z,normal,NORMAL,"ATV950 energy optimization mode active, estimated savings 12.4kWh, harmonic distortion THD 2.8%, brake chopper inactive"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication stable"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:18Z,warning,PS_VOLT_LOW,"M580 rack 2 power supply voltage fluctuation detected 23.8V, threshold 24V nominal"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:45Z,normal,NORMAL,"Hot standby synchronization completed, primary CPU active, backup ready state confirmed"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:55:33Z,error,IO_MODULE_FAULT,"M580 BMEP584040 module I/O fault detected on slot 4, channel 7 input signal loss"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:12:07Z,normal,NORMAL,"M580 firmware v3.20 operational, Modbus TCP connections 14/32, CPU temperature 42°C"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 motor control operating nominal - output frequency 47.3Hz, DC bus voltage 652V, motor current 142A"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH_WARN,"ATV930 heatsink temperature elevated - thermal sensor reading 68°C, derating threshold approaching"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV930 PID regulation active - process feedback 78.4%, speed reference 1465 RPM, torque output 87%"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:53:31Z,error,PHF,"ATV930 input phase loss detected - phase monitoring indicates L2 voltage drop below 380V threshold, drive faulted"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:17:09Z,normal,NORMAL,"ATV930 energy optimization mode active - estimated power savings 12.3kWh, motor flux reduction enabled at light load"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active - THD voltage 1.8%, THD current 2.3% within limits"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:17Z,normal,NORMAL,"Energy metering accuracy verified - Class 0.2S IEC 62053-22 compliance confirmed, demand interval reset"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T11:28:45Z,warning,HARM_THD_HIGH,"ION7650 harmonic distortion threshold exceeded - THD current 6.8% on phase B, recommend load analysis"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T09:53:31Z,normal,NORMAL,"Power factor correction optimal - PF 0.98 lagging, reactive power compensation stable at 45 kVAR"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T16:19:08Z,warning,VOLT_SAG,"ION7650 voltage sag detected - Phase A dropped to 207V for 1.2 seconds, event logged to waveform capture"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:47Z,normal,NORMAL,"Predictive maintenance algorithm reports 94% health score, thermal imaging shows uniform heat distribution across contactors"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:08:13Z,warning,CURR_ASYM,"Motor channel 3 current asymmetry detected at 12.4%, phase imbalance exceeds 10% threshold, recommend load inspection"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:44:55Z,normal,NORMAL,"EcoStruxure connectivity stable, wireless module RSSI -52dBm, motor starts logged: 847 cycles, efficiency monitoring active"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:21:38Z,warning,WEAR_HIGH,"Contactor wear indicator on channel 2 at 82% lifecycle threshold, estimated 45,000 operations remaining before replacement"
Veolia Environnement,Industrie,SE-VEO-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI Panel,2026-01-05T08:15:22Z,normal,NORMAL,"Touchscreen calibration verified, backlight intensity at 85%, runtime 14,523 hours"
Veolia Environnement,Industrie,SE-VEO-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI Panel,2026-01-10T14:42:18Z,normal,NORMAL,"Modbus TCP communication stable, 247 active tags, screen refresh rate 100ms"
Veolia Environnement,Industrie,SE-VEO-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI Panel,2026-01-17T10:28:45Z,warning,TEMP_HIGH,"Internal temperature elevated at 58°C, ambient conditions exceed recommended range"
