ENTREPRISE,CATEGORIE,equipment_id,product_ref,model,type,timestamp,status,alarm_code,message
EDF,Energie,SE-EDF-009,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-22T11:23:56Z,normal,NORMAL,"IDMTL overcurrent curve coordination verified, pickup threshold 1.2x In stable"
EDF,Energie,SE-EDF-009,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-28T16:08:33Z,warning,VOLT_UNBALANCE,"Sepam S82 voltage unbalance detected on phase B, negative sequence 4.8% exceeds 4.5% threshold"
EDF,Energie,SE-EDF-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Distribution Transformer,2026-01-03T08:15:22Z,normal,NORMAL,"Premset oil temperature 58°C, winding temperature 62°C, load factor 0.68, tap position +2"
EDF,Energie,SE-EDF-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Distribution Transformer,2026-01-09T14:42:18Z,normal,NORMAL,"Buchholz relay status OK, silica gel breather blue, insulation resistance 5200 MΩ at 20kV"
EDF,Energie,SE-EDF-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Distribution Transformer,2026-01-15T19:28:45Z,warning,TEMP_HIGH,"Premset winding temperature 88°C exceeds threshold, load current 1420A, ambient 24°C, cooling fans activated"
EDF,Energie,SE-EDF-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Distribution Transformer,2026-01-22T11:05:33Z,normal,NORMAL,"Dissolved gas analysis within limits: H2 85ppm, CH4 42ppm, C2H2 <1ppm, oil dielectric strength 65kV"
EDF,Energie,SE-EDF-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Distribution Transformer,2026-01-28T16:51:09Z,normal,NORMAL,"Premset load profile nominal, vector group Dyn11 verified, no-load losses 2.8kW, impedance voltage 6.2%"
Engie,Energie,SE-ENGIE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"SF6 gas pressure 1.45 bar at 20°C, circuit breaker DM1-D operating mechanism lubrication cycle completed"
Engie,Energie,SE-ENGIE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-10T14:42:18Z,normal,NORMAL,"Load current 285A phase balance within tolerance, vacuum interrupter contact resistance 42 microohms"
Engie,Energie,SE-ENGIE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-17T10:28:45Z,warning,SF6_DENSITY_LOW,"SF6 gas density monitor threshold approaching, 1.38 bar at 22°C, lockout threshold 1.30 bar"
Engie,Energie,SE-ENGIE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-23T16:55:33Z,normal,NORMAL,"DM1-D motor charging spring mechanism test successful, 8.2 seconds charge time, auxiliary contacts verified"
Engie,Energie,SE-ENGIE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-28T09:12:07Z,normal,NORMAL,"Busbar temperature 48°C, cable compartment 42°C, cumulative breaking current 12.4 kA since commissioning"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 revenue metering accuracy verified at 0.2S class, all phase measurements within tolerance"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,PowerLogic harmonics analysis detected THD 6.8% on Phase A exceeding IEEE 519 recommended limit of 5%
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"ION9000 power quality monitoring active, voltage sag/swell detection operational, power factor 0.94 lagging"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T19:53:31Z,normal,NORMAL,"ION9000 waveform capture completed, demand interval reset successful, energy accumulation registers synchronized"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T03:17:09Z,warning,VOLT_UNBALANCE,"ION9000 detected voltage unbalance 3.2% exceeding NEMA MG1 2% threshold, phase sequence verification required"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-05T08:15:22Z,normal,NORMAL,"Sepam S80 directional overcurrent protection active, phase sequence ABC verified, no ground fault detected"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-10T14:42:18Z,warning,THERMAL_WARN,"Sepam S80 thermal overload I²t calculation at 78%, load shedding threshold approaching on phase L2"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-17T03:28:45Z,normal,NORMAL,"Sepam S80 differential protection calibration completed, restraint characteristic curve validated, CT ratio 2000/5A confirmed"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-23T19:55:33Z,error,OVERCURRENT_TRIP,"Sepam S80 instantaneous overcurrent trip I>>> activated at 14.2kA, circuit breaker command issued, fault record stored in event log"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-28T11:20:09Z,normal,NORMAL,"Sepam S80 voltage protection monitoring stable, U1=13.8kV U2=13.7kV U3=13.9kV, frequency 50.02Hz, power factor 0.94 leading"
Engie,Energie,SE-ENGIE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 32H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ3 breaker contacts healthy, contact resistance 45 microohms, trip unit self-test passed"
Engie,Energie,SE-ENGIE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 32H1,Circuit Breaker,2026-01-09T14:32:18Z,normal,NORMAL,"Micrologic 7.3 trip unit operational, load current 2847A phase L1, thermal capacity at 68%"
Engie,Energie,SE-ENGIE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 32H1,Circuit Breaker,2026-01-15T11:47:55Z,warning,THERMAL_HIGH,"Masterpact MTZ3 thermal memory at 87%, ambient temperature 42°C exceeds recommended threshold"
Engie,Energie,SE-ENGIE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 32H1,Circuit Breaker,2026-01-22T09:23:41Z,normal,NORMAL,"Circuit breaker racked-in position confirmed, Micrologic ground fault protection active, no faults detected"
Engie,Energie,SE-ENGIE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 32H1,Circuit Breaker,2026-01-28T16:08:33Z,normal,NORMAL,"Masterpact MTZ3 operating mechanism spring charged, 2847 operations logged, maintenance due in 153 operations"
Engie,Energie,SE-ENGIE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"QM circuit breaker operating cycle count: 1847, SF6 gas pressure 1.45 bar at 20°C, all interlocks verified"
Engie,Energie,SE-ENGIE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-10T14:42:18Z,normal,NORMAL,"Vacuum circuit breaker contact resistance 85 microohms, busbar temperature 42°C, partial discharge level <5pC"
Engie,Energie,SE-ENGIE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-16T10:28:45Z,warning,SF6_DENSITY_LOW,"SF6 gas density monitor threshold approaching: 1.38 bar at 22°C, recommended maintenance inspection within 30 days"
Engie,Energie,SE-ENGIE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-22T16:55:33Z,normal,NORMAL,"Load current phase balance: L1=287A L2=291A L3=285A, earthing switch position confirmed closed, auxiliary contacts functional"
Engie,Energie,SE-ENGIE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-28T09:12:07Z,normal,NORMAL,"Motor charging spring mechanism operational, stored energy indicator green, QM withdrawable truck in service position locked"
Engie,Energie,SE-ENGIE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-05T08:15:22Z,normal,NORMAL,Sepam S82 self-test completed successfully - all protection functions operational
Engie,Energie,SE-ENGIE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-09T14:32:18Z,normal,NORMAL,Directional earth fault protection active - residual current 0.12A within limits
Engie,Energie,SE-ENGIE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-15T19:47:55Z,warning,THRM_ACCUM_HIGH,Sepam S82 thermal overload I²t accumulation at 78% - load shedding recommended
Engie,Energie,SE-ENGIE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-22T11:23:41Z,normal,NORMAL,Phase differential protection balanced - I1:987A I2:991A I3:985A deviation <1%
Engie,Energie,SE-ENGIE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S82,Protection Relay,2026-01-28T16:08:33Z,warning,CT_SUPERVISION_FAULT,Sepam S82 CT secondary supervision alarm - potential open circuit detected on phase L2
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, waveform capture buffer at 34%"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,warning,PF_LOW,"ION9000 detected power factor deviation - current PF 0.82 lagging, recommend capacitor bank adjustment"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,normal,NORMAL,"Energy metering accuracy verified - revenue class 0.2S certification valid, demand interval reset successful"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,warning,VOLT_UNBALANCE,"ION9000 voltage unbalance detected - phase A-B-C deviation 2.8%, exceeds NEMA MG1 2.5% threshold"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-05T08:15:23Z,normal,NORMAL,"Masterpact MTZ2 electronic trip unit self-test completed successfully, Micrologic 7.0 firmware v2.14 operational"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-09T14:32:47Z,normal,NORMAL,"Circuit breaker load current 1247A phase L1, 1239A phase L2, 1251A phase L3, thermal capacity at 78% of 1600A rating"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T11:28:15Z,warning,CONTACT_WEAR_HIGH,"Masterpact MTZ2 contact wear indicator at 82%, recommend maintenance scheduling within 3 months, 14,237 operations logged"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T03:41:09Z,normal,NORMAL,"Ground fault protection active, residual current monitoring 12mA, Micrologic trip curve LSIG parameters within tolerance"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T16:55:33Z,warning,TEMP_ELEVATED,"Masterpact auxiliary contact temperature 68°C detected, ambient compensation active, thermal trip threshold at 91%"
RTE,Energie,SE-RTE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"SF6 gas pressure 1.45 bar at 20°C, circuit breaker operations count: 1247, DM1-D disconnector position confirmed closed"
RTE,Energie,SE-RTE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-10T14:32:18Z,normal,NORMAL,"Load current phase L1: 385A, L2: 392A, L3: 388A, busbar temperature 42°C, vacuum interrupter integrity verified"
RTE,Energie,SE-RTE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-17T10:48:55Z,warning,SF6_PRESS_LOW,"SF6 gas pressure 1.28 bar at 18°C approaching low threshold, DM1-D earthing switch contact resistance 145 µΩ elevated"
RTE,Energie,SE-RTE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-23T16:22:41Z,normal,NORMAL,"SF6 gas refill completed to 1.50 bar, partial discharge test passed <5pC, cable compartment insulation resistance 12500 MΩ"
RTE,Energie,SE-RTE-002,SE-PRODUCT-TCSESM083F2CU0,SM6-36 DM1-D,Medium Voltage Switchgear,2026-01-28T09:05:33Z,normal,NORMAL,"Motorized operating mechanism spring charged, auxiliary contacts functional, DM1-D disconnector mechanical endurance cycle 3420/10000"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-10T14:42:18Z,normal,NORMAL,"Revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,warning,VOLT_SAG,"Power quality event detected - voltage sag to 88.3% nominal for 1.2 seconds on phase A, waveform captured"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,normal,NORMAL,"ION9000 demand interval reset successful - 15-minute sliding window active, peak demand 847.3 kW recorded"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T03:17:09Z,warning,CURR_IMBALANCE,"Neutral current imbalance detected - 42A on neutral conductor, phase imbalance 18%, recommend load redistribution"
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-03T08:15:22Z,normal,NORMAL,Sepam S80 self-test completed successfully - all protection functions operational
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-09T14:32:47Z,normal,NORMAL,"Directional earth fault protection active - sensitivity 20% In, pickup delay 150ms"
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-15T19:48:13Z,warning,THERMAL_HIGH,Sepam S80 thermal memory at 78% - load current sustained at 92% rated capacity
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-22T11:05:39Z,normal,NORMAL,Circuit breaker trip coil supervision OK - auxiliary contact status verified
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-28T16:21:55Z,warning,PHASE_UNBALANCE,Phase unbalance detected - negative sequence current 12.3% exceeds threshold of 10%
RTE,Energie,SE-RTE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-05T08:15:22Z,normal,NORMAL,"Masterpact MTZ3 breaker contacts healthy, contact resistance 45 microohms, trip unit self-test passed"
RTE,Energie,SE-RTE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-09T14:32:18Z,normal,NORMAL,"Micrologic 7.3 trip unit operational, load current 1850A phase L1, 1842A phase L2, 1855A phase L3, neutral current 12A"
RTE,Energie,SE-RTE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-15T10:47:55Z,warning,THERMAL_MEM_HIGH,"Thermal memory accumulation at 78%, ambient temperature 42°C, recommend load reduction or cooling improvement"
RTE,Energie,SE-RTE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-22T16:20:41Z,normal,NORMAL,"MTZ3 25H1 operating normally, 18,547 mechanical operations logged, spring charging motor cycle time 4.2 seconds"
RTE,Energie,SE-RTE-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ3 25H1,Circuit Breaker,2026-01-28T09:05:33Z,warning,GND_FLT_WARN,"Ground fault protection threshold approached, residual current detected at 720mA, Ir setting 800mA, investigate downstream insulation"
RTE,Energie,SE-RTE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"QM circuit breaker SF6 gas pressure 1.45 bar at 20°C, vacuum interrupter contact wear at 12%"
RTE,Energie,SE-RTE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-10T14:42:18Z,normal,NORMAL,"Load current balanced across phases: L1=245A, L2=248A, L3=242A, busbar temperature 42°C"
RTE,Energie,SE-RTE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-17T10:28:45Z,warning,MAINT_DUE,"QM withdrawable circuit breaker mechanical operations counter at 8,750 cycles, approaching maintenance threshold"
RTE,Energie,SE-RTE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-23T16:55:33Z,normal,NORMAL,"Flair 21D relay self-test completed, earth fault protection sensitivity verified at 300mA"
RTE,Energie,SE-RTE-007,SE-PRODUCT-TCSESM083F2CU0,SM6-24 QM,Medium Voltage Switchgear,2026-01-28T09:12:07Z,warning,TEMP_HIGH,"Compartment ambient temperature 48°C detected, cable connection thermal imaging shows hotspot on phase L2 termination"
RTE,Energie,SE-RTE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-03T08:15:22Z,normal,NORMAL,Sepam S40 self-test completed successfully - all protection functions operational
RTE,Energie,SE-RTE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-09T14:32:45Z,normal,NORMAL,"Directional earth fault protection active - sensitivity 20% In, pickup time 180ms"
RTE,Energie,SE-RTE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-15T19:47:13Z,warning,THERMAL_ACCUM_HIGH,Sepam S40 thermal overload I²t accumulation at 78% - load shedding recommended
RTE,Energie,SE-RTE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-22T11:28:56Z,normal,NORMAL,"Phase differential protection balanced - residual current 0.08A, trip curve IDMT standard inverse"
RTE,Energie,SE-RTE-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-28T16:54:39Z,warning,CT_ASYM_DETECT,Sepam S40 CT secondary supervision alarm - phase L2 current asymmetry detected 12%
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION8650 power quality monitoring active, THD voltage 1.8%, all phases balanced within 2% tolerance"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,HARM_THD_HIGH,"ION8650 detected harmonic distortion THD 6.8% on phase A exceeding 5% threshold, recommend load analysis"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION8650 energy accumulation registers synchronized, demand interval reset completed, power factor 0.96 leading"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG_B,"ION8650 voltage sag detected phase B: 198V (13% below nominal), duration 1.2 seconds, event logged to waveform capture"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"ION8650 Modbus TCP communication stable, real-time metering operational, neutral current 12A within limits"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Micrologic 7.0 trip unit self-test completed successfully, all protection functions operational"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-09T14:42:18Z,normal,NORMAL,"MTZ2 electronic trip unit thermal memory at 68%, contact wear indicator within normal range"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T10:28:45Z,warning,THERMAL_HIGH,"Masterpact thermal trip threshold at 87%, load current approaching Ir setting of 1600A"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T16:55:33Z,normal,NORMAL,"PowerLogic harmonics analysis complete, THD measured at 3.8%, Micrologic ground fault protection stable"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T09:17:56Z,warning,MAINT_DUE,"MTZ2 motor operator spring charge cycle count at 8,450 operations, maintenance recommended within 1,550 cycles"
TotalEnergies,Energie,SE-TOT-002,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"SF6 gas pressure 1.45 bar at 20°C, circuit breaker operations count: 1247, DM1-D disconnector position confirmed closed"
TotalEnergies,Energie,SE-TOT-002,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-10T14:32:18Z,normal,NORMAL,"Load current 385A phase balance within limits, busbar temperature 42°C, vacuum interrupter contact resistance 28 µΩ"
TotalEnergies,Energie,SE-TOT-002,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-16T10:47:55Z,warning,SF6_PRESS_LOW,"SF6 gas pressure 1.28 bar approaching low threshold, DM1-D mechanism spring charge time increased to 18.2 seconds"
TotalEnergies,Energie,SE-TOT-002,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-22T16:23:41Z,normal,NORMAL,"SF6 gas refilled to 1.46 bar, preventive maintenance completed, insulation resistance test passed at 12.5 GΩ"
TotalEnergies,Energie,SE-TOT-002,SE-PRODUCT-TCSESM083F2CU0,SM6-24 DM1-D,Medium Voltage Switchgear,2026-01-28T09:18:33Z,normal,NORMAL,"Load current 412A, DM1-D earthing switch interlocking verified, partial discharge monitoring below 500 pC threshold"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonics analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,PF_LOW,"ION9000 detected power factor deviation - current PF 0.82 lagging, capacitor bank compensation recommended"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION9000 revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG,"ION9000 voltage sag event recorded - Phase A dropped to 198V for 1.2 seconds, waveform capture stored in event log"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic ION9000 demand interval reset successful - peak demand 1847 kW recorded, Modbus TCP communication stable"
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-05T08:15:22Z,normal,NORMAL,Sepam S80 self-test completed successfully - all protection functions operational
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-10T14:32:18Z,normal,NORMAL,Directional earth fault protection active - sensitivity 0.2A residual current threshold
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-15T19:47:55Z,warning,THRM_ACCUM_HIGH,Sepam S80 thermal overload I²t accumulation at 78% - load shedding recommended
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-22T11:23:41Z,normal,NORMAL,Phase differential protection balanced - CT ratio verification confirmed at 2000/1A
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-28T16:08:33Z,warning,COMM_TIMEOUT,Sepam S80 communication timeout on Modbus RTU port - SFT2841 software connection lost
TotalEnergies,Energie,SE-TOT-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Transformer,2026-01-05T08:15:22Z,normal,NORMAL,"Premset 2500kVA primary voltage 11.2kV, secondary 415V, load balanced across phases, oil temperature 58°C, Sepam 80 protection relay operational"
TotalEnergies,Energie,SE-TOT-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Transformer,2026-01-10T14:32:47Z,normal,NORMAL,"Transformer load at 1875kVA (75% capacity), winding temperature 72°C, tap changer position +3, insulation resistance 5200MΩ, cooling fans auto-mode"
TotalEnergies,Energie,SE-TOT-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Transformer,2026-01-15T19:48:13Z,warning,TEMP_HIGH,"Premset oil temperature reached 88°C under peak load 2350kVA, cooling system activated stage 2, winding hotspot 95°C approaching threshold"
TotalEnergies,Energie,SE-TOT-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Transformer,2026-01-22T11:20:55Z,normal,NORMAL,"Buchholz relay test completed successfully, dissolved gas analysis within limits, Sepam 80 ground fault protection verified, no partial discharge detected"
TotalEnergies,Energie,SE-TOT-005,SE-PRODUCT-TCSESM083F2CU0,Premset 2500kVA,Transformer,2026-01-28T16:05:38Z,warning,HARMONICS_HIGH,"Premset 2500kVA harmonic distortion detected THD 6.8% on secondary side, load imbalance phase B +12%, recommend power quality assessment"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ1 trip unit self-test completed successfully, Micrologic 7.0 firmware operational"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-09T14:32:45Z,normal,NORMAL,"Circuit breaker load current 742A, thermal capacity at 68%, Ir setting 800A verified"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-15T11:20:18Z,warning,THERMAL_HIGH,"Masterpact MTZ1 thermal trip threshold at 87%, sustained load 812A approaching Ir threshold"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-22T16:48:33Z,normal,NORMAL,"PowerLogic harmonics analysis complete, THD 3.8%, Micrologic ground fault protection active"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-28T09:55:07Z,warning,CONTACT_WEAR,"MTZ1 contact wear indicator at 78%, recommend maintenance scheduling within 2000 operations"
TotalEnergies,Energie,SE-TOT-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"SF6 gas pressure 1.45 bar at 20°C, circuit breaker operations count: 1247"
TotalEnergies,Energie,SE-TOT-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-10T14:32:18Z,normal,NORMAL,"Flair 21D relay self-test completed, load current 385A phase balance within 2%"
TotalEnergies,Energie,SE-TOT-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-17T10:47:55Z,warning,TEMP_HIGH,"Busbar temperature sensor reading 68°C, approaching thermal threshold limit"
TotalEnergies,Energie,SE-TOT-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-23T16:20:41Z,normal,NORMAL,"Vacuum interrupter contact resistance 42 microohms, earthing switch interlocked"
TotalEnergies,Energie,SE-TOT-007,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-28T09:05:33Z,normal,NORMAL,"Motor charging spring mechanism cycled successfully, auxiliary contacts verified"
TotalEnergies,Energie,SE-TOT-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-05T08:15:22Z,normal,NORMAL,Sepam S40 self-test completed successfully - all protection functions operational
TotalEnergies,Energie,SE-TOT-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-09T14:32:18Z,normal,NORMAL,Directional earth fault protection active - sensitivity 0.2A residual current threshold
TotalEnergies,Energie,SE-TOT-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-15T11:47:55Z,warning,THRM_HIGH,Sepam S40 thermal overload I²t calculation at 78% - load shedding recommended
TotalEnergies,Energie,SE-TOT-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-22T09:23:41Z,normal,NORMAL,Phase differential protection balanced - CT ratio verification confirmed at 2000/5A
TotalEnergies,Energie,SE-TOT-008,SE-PRODUCT-TCSESM083F2CU0,Sepam S40,Protection Relay,2026-01-28T16:08:33Z,warning,COMM_TIMEOUT,Sepam S40 communication timeout on Modbus RTU port - retry attempt 3 of 5
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonics analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,PF_LOW,ION9000 detected power factor deviation 0.82 on phase A - capacitor bank compensation recommended
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION9000 revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG,"ION9000 voltage sag detected phase B - 78% nominal for 1.2 seconds, waveform capture stored in event log"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic ION9000 demand interval reset successful - peak demand 847.3 kW recorded, Modbus TCP communication stable"
TotalEnergies,Energie,SE-TOT-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Transformer,2026-01-05T08:15:22Z,normal,NORMAL,"Premset 1600kVA primary voltage 11.2kV, secondary 400V balanced, oil temperature 58°C, Sepam 80 protection relay self-test passed"
TotalEnergies,Energie,SE-TOT-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Transformer,2026-01-09T14:32:47Z,normal,NORMAL,"Load current 1280A at 80% capacity, power factor 0.94, winding temperature differential 12°C within limits, Buchholz relay status OK"
TotalEnergies,Energie,SE-TOT-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Transformer,2026-01-15T19:48:13Z,warning,TEMP_HIGH,"Oil temperature elevated to 78°C under peak load 1520A, cooling fan stage 2 activated, winding hotspot 92°C approaching threshold"
TotalEnergies,Energie,SE-TOT-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Transformer,2026-01-22T11:05:39Z,normal,NORMAL,"Premset transformer operating at 65% load, oil level normal, insulation resistance 5200MΩ, tap changer position +2 confirmed"
TotalEnergies,Energie,SE-TOT-010,SE-PRODUCT-TCSESM083F2CU0,Premset 1600kVA,Transformer,2026-01-28T03:21:55Z,warning,HARMONIC_HIGH,"Harmonic distortion detected THD 6.8% on secondary exceeds 5% threshold, Sepam 80 logged event, recommend load analysis"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION9000 power quality analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-09T14:42:18Z,normal,NORMAL,"Revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-15T19:28:45Z,warning,HARM_THD_HIGH,"Harmonic distortion threshold exceeded on Phase B - THD current 6.8%, 5th harmonic component at 4.2%"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-22T11:05:33Z,normal,NORMAL,"ION9000 demand interval reset successful - 15-minute rolling demand window active, peak demand 847.3 kW recorded"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-28T03:51:09Z,warning,PF_LOW,"Power factor deviation detected - lagging PF 0.82 on main incomer, reactive power compensation recommended"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication stable"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,warning,BAT_LOW,"M580 battery voltage at 2.85V, replacement recommended within 30 days"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Loader firmware sync completed, BMEP584040 CPU temperature 48°C nominal"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T16:55:47Z,error,IO_MODULE_FAULT,"M580 rack slot 4 module BMEAHI0812 analog input fault detected, channel 3 open circuit"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T09:33:55Z,normal,NORMAL,"M580 hot standby synchronization verified, primary CPU active, scan cycle 15ms"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-03T08:15:22Z,normal,NORMAL,"EcoStruxure BMS controller synchronization complete - 247 data points updated, network latency 12ms"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-08T14:32:45Z,normal,NORMAL,"HVAC zone optimization active - 18 VAV controllers responding, energy savings mode engaged at 23% reduction"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-15T10:47:18Z,warning,BACNET_TIMEOUT,"BACnet communication timeout detected on MS/TP trunk 3 - 2 field controllers unresponsive, retry sequence initiated"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-22T16:20:33Z,normal,NORMAL,"Workstation server database backup completed successfully - 4.7GB archived, trend logs optimized for 90-day retention"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-28T09:55:07Z,warning,MEM_HIGH,"SmartX controller AS-P memory utilization at 87% - alarm buffer approaching capacity, recommend trend purge"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on Phase A exceeds IEEE 519 recommended limit of 5%, harmonic filter review recommended"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak demand 847.3 kW recorded at 2026-01-14T18:30:00Z, power factor 0.94 lagging"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T19:55:33Z,normal,NORMAL,"PowerLogic energy accumulation verified - 12,458.7 kWh total consumption, Modbus TCP communication stable, 0 packet loss"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T06:12:09Z,warning,VOLT_UNBALANCE,"PM8000 voltage unbalance detected 3.2% exceeds NEMA MG1 2.5% threshold, Phase B voltage 226.4V deviates from nominal 230V"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet IP communication stable"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"BMEP584040 processor load at 34%, backplane communication nominal, all safety modules responding"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 internal temperature 58°C approaching threshold, rack ambient 42°C, cooling check recommended"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:47Z,normal,NORMAL,"Hot Standby synchronization verified, BMECRA31210 redundancy module active, failover time <50ms"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:33:29Z,warning,COMM_TIMEOUT,"Modbus TCP connection timeout detected on port 502, 3 remote I/O drops in 24h, network diagnostics required"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication stable"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:18Z,normal,NORMAL,"Unity Pro application running nominal, 2048 discrete I/O points active, memory usage 42%"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:45Z,warning,CPU_TEMP_HIGH,"M580 CPU temperature elevated to 58°C, ambient conditions affecting thermal management"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:33Z,normal,NORMAL,"Hot standby synchronization verified, BMEP584040 redundancy status healthy, failover ready"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:51:09Z,warning,COMM_TIMEOUT,"Modbus TCP connection timeout detected on port 502, remote I/O module BMEAHI0812 intermittent"
Orange,Telecom,SE-ORA-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-03T08:15:22Z,normal,NORMAL,"Galaxy VX inverter efficiency at 96.2%, battery float charge 545.8VDC, load balanced across three phases"
Orange,Telecom,SE-ORA-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-09T14:42:18Z,warning,BATT_TEMP_HIGH,"Galaxy VX battery temperature elevated at 28.4°C, ambient cooling recommended, battery runtime projection reduced to 11.2 minutes at full load"
Orange,Telecom,SE-ORA-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-15T10:28:45Z,normal,NORMAL,"Galaxy VX input THD measured at 3.1%, output voltage regulation 400VAC ±0.5%, bypass synchronization locked"
Orange,Telecom,SE-ORA-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-22T03:17:33Z,error,BATT_IMPEDANCE_FAIL,"Galaxy VX battery string 2 impedance test failed, cell imbalance detected 0.42V differential, immediate maintenance required"
Orange,Telecom,SE-ORA-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-28T16:55:09Z,normal,NORMAL,"Galaxy VX operating on normal mode, load at 67% (335kVA), battery autonomy 15.8 minutes, redundancy N+1 confirmed"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified, active power measurement 847.3 kW with 0.92 power factor"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-10T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase A exceeding recommended threshold, voltage distortion present"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak demand recorded 1,245 kW at 09:15, energy accumulation tracking nominal"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T16:55:33Z,warning,VOLT_UNBALANCE,"PM8000 voltage unbalance detected 3.4% between phases, phase B voltage 389V deviating from nominal 400V"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T11:20:07Z,normal,NORMAL,"PowerLogic PM8000 self-diagnostics passed, Modbus communication stable, current transformers reading balanced load 412A per phase"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-05T08:15:23Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load current 12.4A per phase, power factor 0.89"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:17Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, all 8 motor channels responsive"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T10:47:55Z,warning,THRM_PREALARM,"Motor channel 5 thermal overload pre-alarm at 92% of trip threshold, ambient temperature 48°C detected"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:20:41Z,normal,NORMAL,"TeSys Island base module firmware v3.2.1 active, predictive maintenance counters updated, 2847 operating hours logged"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:05:12Z,error,PHASE_IMBALANCE,"Motor channel 2 phase imbalance detected, voltage deviation 8.2% between L1-L3, starter tripped to protect motor"
Orange,Telecom,SE-ORA-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-05T08:15:22Z,normal,NORMAL,"Galaxy VS operating in double conversion mode, input PF 0.99, output load 67kW at 67% capacity"
Orange,Telecom,SE-ORA-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-12T14:42:18Z,warning,BATT_TEMP_HIGH,"Battery module 3 temperature elevated at 28.5°C, ambient cooling recommended, estimated runtime 18.2 minutes at full load"
Orange,Telecom,SE-ORA-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-18T10:28:45Z,normal,NORMAL,"Bypass synchronization verified, frequency tracking 50.02Hz, voltage tolerance within ±2%, THDi 2.8%"
Orange,Telecom,SE-ORA-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-23T03:17:33Z,error,RECT_MODULE_FAIL,"Rectifier module 2 fault detected, system operating on N+0 redundancy, immediate service required to restore N+1 configuration"
Orange,Telecom,SE-ORA-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-28T16:55:09Z,normal,NORMAL,"Battery self-test completed successfully, all 40 blocks nominal at 540VDC, internal resistance 0.82mΩ average, health index 94%"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality analysis complete - THD voltage 1.8%, THD current 3.2% within acceptable limits"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,ION7650 detected voltage unbalance phase A-B-C: 2.8% exceeding recommended 2.5% threshold
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy metering synchronized - active power 847.3 kW, reactive power 124.6 kVAR, power factor 0.989"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-22T16:55:33Z,error,COMM_TIMEOUT,ION7650 communication timeout on Modbus RTU port 2 - slave device 0x14 not responding after 3 retry attempts
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 waveform capture completed - 128 samples per cycle recorded, all harmonics up to 63rd order analyzed"
Orange,Telecom,SE-ORA-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Orange,Telecom,SE-ORA-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Management System,2026-01-08T14:32:47Z,normal,NORMAL,"Digital module firmware v3.2.1 active, predictive maintenance algorithm shows 94% health score, thermal class 10A operation stable"
Orange,Telecom,SE-ORA-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Management System,2026-01-15T11:20:33Z,warning,PHASE_IMBALANCE,"Motor 2 asymmetry detected: phase imbalance 3.8%, current differential L1-L3 exceeds 3.5% threshold, recommend load inspection"
Orange,Telecom,SE-ORA-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Management System,2026-01-22T16:45:09Z,normal,NORMAL,"EcoStruxure connectivity verified, Modbus TCP communication stable at 100ms polling, energy metering accuracy ±0.5%"
Orange,Telecom,SE-ORA-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Management System,2026-01-28T09:58:14Z,error,OVERLOAD_TRIP,"Motor starter zone 4 overload protection triggered at 112% FLC, thermal memory active, trip class 10 exceeded after 285 seconds"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 three-phase power measurement stable, THD-V 1.8%, power factor 0.94 leading"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,"PowerLogic PM5560 detected voltage unbalance 3.2% on phase B, exceeds recommended 2% threshold"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PowerLogic PM5560 energy logging active, demand interval reset completed, peak demand 847.3 kW recorded"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T16:55:33Z,warning,HARMONIC_HIGH,"PowerLogic PM5560 harmonics analysis shows THD-I 12.4% on phase A, 5th harmonic dominant at 8.7%"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T09:17:56Z,normal,NORMAL,"PowerLogic PM5560 Modbus TCP communication verified, all 63 registers responding, firmware v2.8.4 operational"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, backplane communication nominal, all I/O modules responding"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"Unity Loader firmware update completed successfully, BMENOC0321 Ethernet module synchronized"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 CPU temperature 68°C approaching threshold, rack ambient 45°C, verify cooling system"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:47Z,normal,NORMAL,"Hot standby redundancy test successful, BMEP582040 primary/secondary switchover 45ms"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:33:55Z,warning,COMM_TIMEOUT,"Modbus TCP communication timeout detected on port 502, 3 retries before recovery, check network latency"
Bouygues Telecom,Telecom,SE-BYT-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-05T08:15:23Z,normal,NORMAL,"Galaxy VX operating in double conversion mode, output power factor 0.98, battery charge 100%, inverter efficiency 96.2%"
Bouygues Telecom,Telecom,SE-BYT-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-12T14:42:17Z,warning,INPUT_THD_HIGH,"Galaxy VX input voltage distortion detected, THD 6.8% exceeds recommended 5% threshold, harmonic filter compensation active"
Bouygues Telecom,Telecom,SE-BYT-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-18T03:28:44Z,normal,NORMAL,"Galaxy VX battery self-test completed successfully, estimated runtime 18.4 minutes at full load, internal resistance within specifications"
Bouygues Telecom,Telecom,SE-BYT-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-23T19:55:09Z,warning,TEMP_ELEVATED,"Galaxy VX ambient temperature 28.3°C approaching upper limit, cabinet cooling fans increased to 85% speed, recommend HVAC adjustment"
Bouygues Telecom,Telecom,SE-BYT-002,SE-PRODUCT-GVMSB225KGS,Galaxy VX 500kVA,UPS System,2026-01-29T11:20:56Z,normal,NORMAL,"Galaxy VX load at 62% (310kVA), parallel redundancy N+1 configuration verified, bypass static switch sync locked, zero transfer time capability confirmed"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on Phase A exceeds recommended threshold, power quality monitoring active"
