ENTREPRISE,CATEGORIE,equipment_id,product_ref,model,type,timestamp,status,alarm_code,message
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak kW recorded 847.3kW, power factor maintained at 0.94 lagging"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T19:55:33Z,normal,NORMAL,"Modbus TCP communication stable, ION Enterprise integration active, energy data logging at 1-second intervals"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T06:12:09Z,warning,VOLT_UNBALANCE,"Voltage unbalance detected 3.2% between phases, PM8000 monitoring for potential neutral current issues"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:47Z,normal,NORMAL,"Wireless communication mesh network stable, all 12 motor modules responding, predictive maintenance score 94/100"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:08:13Z,warning,TEMP_APPROACH,"Motor module M3 thermal class 10A detected elevated winding temperature 68°C, approaching 75°C threshold, recommend load reduction"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:45:39Z,normal,NORMAL,"TeSys Island base unit firmware v3.2.1 active, energy metering shows 847.3 kWh consumption, power factor 0.92"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:21:55Z,warning,PHASE_IMBALANCE,"Motor starter M7 phase imbalance detected 4.8%, current differential L1:12.3A L2:11.8A L3:11.6A, exceeds 4.5% tolerance"
Bouygues Telecom,Telecom,SE-BYT-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-03T08:15:22Z,normal,NORMAL,"Galaxy VS inverter efficiency at 96.2%, battery autonomy 18.5 minutes at full load, input PF 0.99"
Bouygues Telecom,Telecom,SE-BYT-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-09T14:42:11Z,warning,BATT_TEMP_HIGH,"Galaxy VS battery temperature elevated at 28.3°C, ambient temp 26.1°C, cooling fan speed increased to 75%"
Bouygues Telecom,Telecom,SE-BYT-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-15T03:28:47Z,normal,NORMAL,"Galaxy VS automatic battery test completed successfully, internal resistance 0.82mΩ per string, capacity 98.4%"
Bouygues Telecom,Telecom,SE-BYT-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-22T11:05:33Z,error,INPUT_THD_EXCEED,"Galaxy VS input voltage distortion detected THD 6.8%, bypass transfer initiated, load transferred to maintenance bypass"
Bouygues Telecom,Telecom,SE-BYT-005,SE-PRODUCT-GVMSB225KGS,Galaxy VS 100kVA,UPS System,2026-01-28T16:51:09Z,normal,NORMAL,"Galaxy VS operating in double conversion mode, load at 67.2kW (67%), output voltage regulation ±0.5%, frequency locked 50.00Hz"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet/IP connections stable on all 4 ports"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"BMEP584040 processor load at 34%, backplane communication nominal, hot standby sync verified"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,BATT_LOW,"M580 battery voltage at 2.87V, approaching replacement threshold, estimated 45 days remaining"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:03:47Z,normal,NORMAL,"Unity Loader firmware update completed successfully, BMENOS0300 module responding, all racks online"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:51:09Z,warning,COMM_TIMEOUT,"Modbus TCP timeout detected on remote I/O rack 3, BMENOC0321 module retries increased to 8 per minute"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-05T08:15:23Z,normal,NORMAL,"PowerLogic ION8650 power quality analysis complete - THD voltage 1.8%, THD current 2.3% within IEEE 519 limits"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-09T14:42:17Z,normal,NORMAL,"ION8650 energy metering synchronized - active power 847.3 kW, reactive power 124.6 kVAR, power factor 0.989"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-15T19:28:44Z,warning,VOLT_SAG_A,"PowerLogic ION8650 detected voltage sag event on phase A - 203V for 1.2 seconds, minimum threshold 207V"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-22T11:03:56Z,normal,NORMAL,"ION8650 harmonic analysis updated - 5th harmonic 3.1%, 7th harmonic 1.9%, 11th harmonic 0.8%, all within limits"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-28T16:51:09Z,normal,NORMAL,PowerLogic ION8650 demand interval reset complete - peak demand recorded 1247.8 kW at 2026-01-27T18:30:00Z
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-08T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected on Phase A - THD 6.8% exceeds recommended threshold of 5%, H5 component at 4.2%"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM5560 power quality analysis complete - voltage unbalance 0.8%, frequency stable at 50.02Hz, power factor 0.94 lagging"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T19:33:09Z,normal,NORMAL,"Energy accumulation registers synchronized - active energy 14,582.4 kWh, reactive energy 3,247.1 kVArh, demand peak logged"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T06:51:37Z,warning,VOLT_SAG,"PM5560 voltage sag event recorded on Phase B - 198V for 1.2 seconds, below 207V threshold, event logged to memory"
Carrefour,Distribution,SE-CRF-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-03T08:15:22Z,normal,NORMAL,PowerLogic PM8000 meters synchronized - active power monitoring 1247.3 kW across 12 zones
Carrefour,Distribution,SE-CRF-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-09T14:42:18Z,warning,PQ_THD_HIGH,Power quality deviation detected - THD voltage 6.8% on L2 phase exceeds IEEE 519 threshold
Carrefour,Distribution,SE-CRF-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-15T10:28:45Z,normal,NORMAL,Energy optimization algorithm executed - HVAC load shedding saved 342 kWh during peak demand window
Carrefour,Distribution,SE-CRF-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-22T16:55:33Z,error,COMM_TIMEOUT,Modbus TCP communication timeout with ION7650 meter bank 3 - data acquisition interrupted for refrigeration zone
Carrefour,Distribution,SE-CRF-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-28T09:12:07Z,normal,NORMAL,"Monthly energy baseline recalibration completed - PUE ratio 1.42, demand response capacity verified at 18%"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"iC60N thermal-magnetic trip unit operating within nominal range, load current 18.4A on C-curve characteristic"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-09T14:42:18Z,warning,TEMP_HIGH,"iC60N contact temperature elevated at 68°C, approaching thermal trip threshold, load at 82% rated current"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-15T10:28:45Z,normal,NORMAL,"iC60N instantaneous magnetic trip calibration verified, short-circuit protection set at 5-10xIn per IEC 60898 standard"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-22T16:55:33Z,error,MECH_WEAR,"iC60N mechanical endurance cycle count exceeded 15,000 operations, contact wear detected, replacement recommended per maintenance schedule"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-28T09:12:07Z,normal,NORMAL,"iC60N auxiliary contact functioning correctly, breaking capacity 6kA confirmed, load balanced at 21.3A across phases"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified, active power measurement 342.8 kW, power factor 0.94 leading"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase A exceeds recommended threshold, harmonic filter evaluation recommended"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PM5560 demand interval reset completed, peak demand recorded 458.3 kW at 09:45, energy totalization synchronized"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T16:55:33Z,normal,NORMAL,"PowerLogic voltage monitoring stable, L1-N: 230.2V, L2-N: 229.8V, L3-N: 230.5V, frequency 50.01 Hz"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T11:20:07Z,warning,VOLT_UNBALANCE,"PM5560 voltage unbalance detected 3.2% between phases, load redistribution advised to prevent neutral overload"
Carrefour,Distribution,SE-CRF-006,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Wireless Energy Sensor,2026-01-03T08:15:22Z,normal,NORMAL,"PowerTag Link Gateway mesh network stable, 12 wireless sensors connected, RSSI average -62 dBm"
Carrefour,Distribution,SE-CRF-006,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Wireless Energy Sensor,2026-01-09T14:32:45Z,normal,NORMAL,"Energy data aggregation completed, 3-phase load balancing within 4% tolerance, gateway uptime 156 hours"
Carrefour,Distribution,SE-CRF-006,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Wireless Energy Sensor,2026-01-15T11:20:18Z,warning,SIGNAL_WEAK,"PowerTag sensor SE-PT-08 signal strength degraded to -78 dBm, packet loss rate 8.3%, recommend repositioning"
Carrefour,Distribution,SE-CRF-006,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Wireless Energy Sensor,2026-01-22T16:48:33Z,normal,NORMAL,"Firmware update to v3.2.1 successful, wireless communication protocol optimized, all 12 PowerTag sensors reconnected"
Carrefour,Distribution,SE-CRF-006,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Wireless Energy Sensor,2026-01-28T09:55:07Z,error,CLOUD_COMM_FAIL,"Gateway communication timeout with EcoStruxure cloud server, local data buffering active, 2.4 GHz channel interference detected"
Carrefour,Distribution,SE-CRF-007,SE-PRODUCT-A9F95332,Prisma Plus P,Electrical Distribution Panel,2026-01-08T09:15:22Z,normal,NORMAL,"Masterpact MTZ2 circuit breaker operating normally, load balanced across all phases at 68%"
Carrefour,Distribution,SE-CRF-007,SE-PRODUCT-A9F95332,Prisma Plus P,Electrical Distribution Panel,2026-01-12T14:42:18Z,warning,HARM_THD_HIGH,PowerLogic PM5560 detected harmonics THD 6.8% on L2 phase exceeding recommended threshold
Carrefour,Distribution,SE-CRF-007,SE-PRODUCT-A9F95332,Prisma Plus P,Electrical Distribution Panel,2026-01-18T11:28:45Z,normal,NORMAL,"Compact NSX630F thermal trip threshold at 72%, Vigi differential protection module functional"
Carrefour,Distribution,SE-CRF-007,SE-PRODUCT-A9F95332,Prisma Plus P,Electrical Distribution Panel,2026-01-23T16:55:33Z,normal,NORMAL,"Sepam 80 relay coordination test passed, busbar temperature stable at 42°C, all feeders operational"
Carrefour,Distribution,SE-CRF-007,SE-PRODUCT-A9F95332,Prisma Plus P,Electrical Distribution Panel,2026-01-27T08:33:51Z,warning,NEUT_IMBAL,"Neutral current imbalance detected at 18A, recommend load redistribution across distribution circuits"
Carrefour,Distribution,SE-CRF-008,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-03T08:15:22Z,normal,NORMAL,"All 8 Fast Ethernet ports operational, SFP fiber port link established at 100Mbps full-duplex, RSTP topology stable"
Carrefour,Distribution,SE-CRF-008,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-09T14:42:38Z,warning,PORT_CRC_ERR,"Port 6 experiencing excessive CRC errors, frame error rate 2.3%, recommend cable inspection"
Carrefour,Distribution,SE-CRF-008,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-15T10:28:14Z,normal,NORMAL,"IGMP snooping active, 12 multicast groups registered, bandwidth utilization 34% across managed ports"
Carrefour,Distribution,SE-CRF-008,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-22T16:55:47Z,warning,TEMP_HIGH,"Internal temperature reached 68°C, approaching upper threshold for industrial operation, verify ambient cooling"
Carrefour,Distribution,SE-CRF-008,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-28T09:17:55Z,normal,NORMAL,"Redundant ring coupling operational, ring recovery time 20ms, QoS priority queues configured for 4 traffic classes"
Carrefour,Distribution,SE-CRF-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Protection,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load current 12.4A phase balance within 2%"
Carrefour,Distribution,SE-CRF-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Protection,2026-01-08T14:32:45Z,normal,NORMAL,"Digital module communication healthy, motor protection class 10A trip curve active, no ground fault detected"
Carrefour,Distribution,SE-CRF-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Protection,2026-01-15T10:47:18Z,warning,THRM_PREALARM,"TeSys Island thermal overload pre-alarm at 87% threshold on motor M3, ambient temperature 42°C"
Carrefour,Distribution,SE-CRF-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Protection,2026-01-22T16:23:51Z,normal,NORMAL,"Motor protection relay self-test completed, insulation resistance 450MΩ, contactor cycle count 18,542"
Carrefour,Distribution,SE-CRF-009,SE-PRODUCT-LP1K09008GD3,TeSys Island Digital,Motor Protection,2026-01-28T09:55:33Z,error,PHASE_LOSS,"TeSys Island phase loss detected on L2, motor M5 emergency stop triggered, contactor opened"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-03T08:15:22Z,normal,NORMAL,"EcoStruxure automation server synchronization completed, 247 data points updated successfully"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-09T14:42:18Z,warning,BACNET_LATENCY,"BACnet communication latency detected on MS/TP network segment 3, response time 1847ms exceeds threshold"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-15T10:28:45Z,normal,NORMAL,"HVAC zone optimization algorithm executed, energy savings mode active for 18 VAV controllers"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-22T16:53:31Z,error,BACKUP_FAIL,"Automation server database backup failed, insufficient storage space on local repository, 2.3GB required"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-28T09:17:09Z,normal,NORMAL,"Scheduled trend log archival completed, 156 analog and 89 digital points archived to WorkStation"
Auchan,Distribution,SE-AUC-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-03T08:15:22Z,normal,NORMAL,"EcoStruxure Facility Expert: Building energy optimization active, HVAC load shedding reduced consumption by 12.3 kWh"
Auchan,Distribution,SE-AUC-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-09T14:42:18Z,normal,NORMAL,"PowerLogic PM8000 meters synchronized, real-time power quality monitoring THD 2.1%, power factor 0.94"
Auchan,Distribution,SE-AUC-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-15T11:28:45Z,warning,DEMAND_EXCEED,"Demand response threshold exceeded: Peak demand 847 kW surpassed contracted limit 820 kW, load curtailment initiated"
Auchan,Distribution,SE-AUC-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-22T09:55:33Z,normal,NORMAL,"Energy analytics dashboard updated: 7-day rolling average efficiency 94.2%, lighting circuits optimized via KNX gateway"
Auchan,Distribution,SE-AUC-001,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-28T16:20:07Z,warning,COMM_TIMEOUT,"Communication timeout detected on Modbus RTU network segment 3, 4 PowerTag wireless sensors offline, attempting reconnection"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-03T08:15:22Z,normal,NORMAL,"Acti9 iC60N C-curve breaker operating normally, load current 18.3A on phase L1, thermal memory at 42%"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-09T14:32:47Z,normal,NORMAL,"iC60N instantaneous magnetic trip threshold stable at 10xIn, no nuisance tripping detected in last 168 hours"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-15T11:20:15Z,warning,THERMAL_HIGH,"Acti9 iC60N thermal memory accumulation at 78%, sustained load of 52A detected on 63A rated breaker"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-22T16:45:33Z,normal,NORMAL,"iC60N auxiliary contact status verified, OF/SD signaling functional, trip counter at 3 operations since installation"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-28T09:58:41Z,warning,TEMP_HIGH,"Acti9 iC60N contact temperature elevated at 68°C, ambient temperature 45°C exceeds recommended operating range"
Auchan,Distribution,SE-AUC-005,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-03T08:15:22Z,normal,NORMAL,"ConneXium TCSESM083F2CU0 all 8 Fast Ethernet ports operational, ring redundancy protocol active with <20ms failover time"
Auchan,Distribution,SE-AUC-005,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-09T14:42:37Z,normal,NORMAL,"Port mirroring configured on port 7, IGMP snooping enabled, 247 MAC addresses learned across VLAN segments"
Auchan,Distribution,SE-AUC-005,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-15T11:28:54Z,warning,BANDWIDTH_HIGH,"Port 3 bandwidth utilization at 87%, sustained traffic burst detected, QoS prioritization active for industrial protocols"
Auchan,Distribution,SE-AUC-005,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-22T19:05:16Z,normal,NORMAL,"Firmware v3.2.1 stable, RSTP topology change count: 0, PoE budget 30W available on powered ports"
Auchan,Distribution,SE-AUC-005,SE-PRODUCT-TCSESM083F2CU0,ConneXium TCSESM083F2CU0,Network Switch,2026-01-28T03:51:43Z,error,LINK_INSTABILITY,"Port 5 link flapping detected, 14 up/down transitions in 120 seconds, cable integrity check recommended"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified, active power 847.3 kW, power factor 0.94 leading"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase L2, exceeds recommended threshold of 5%"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM5560 demand interval reset completed, peak demand recorded 1,245 kW at 10:45 UTC"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T19:33:09Z,normal,NORMAL,"PowerLogic energy accumulation logged, total consumption 156,842 kWh, voltage unbalance 1.2%"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T06:51:37Z,warning,VOLT_SAG,"PM5560 detected voltage sag event on L3, minimum voltage 198.4V for 1.8 seconds, event logged"
Auchan,Distribution,SE-AUC-007,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Energy Monitoring Sensor,2026-01-05T08:15:23Z,normal,NORMAL,"PowerTag Link Gateway communication stable, 24 wireless sensors connected, RSSI average -62dBm"
Auchan,Distribution,SE-AUC-007,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Energy Monitoring Sensor,2026-01-10T14:32:47Z,normal,NORMAL,"Energy data aggregation completed, 1440 samples synchronized across all PowerTag endpoints"
Auchan,Distribution,SE-AUC-007,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Energy Monitoring Sensor,2026-01-15T19:48:12Z,warning,RSSI_LOW,"PowerTag sensor SE-PT-14 signal strength degraded to -78dBm, potential wireless interference detected"
Auchan,Distribution,SE-AUC-007,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Energy Monitoring Sensor,2026-01-22T11:05:38Z,normal,NORMAL,"Gateway firmware v3.2.1 operational, Modbus TCP data export rate 98.7%, cloud sync active"
Auchan,Distribution,SE-AUC-007,SE-PRODUCT-A9MEM1520,PowerTag Link Gateway,Energy Monitoring Sensor,2026-01-28T16:22:55Z,warning,MEM_HIGH,"Memory buffer utilization at 82%, recommend data polling interval adjustment to prevent overflow"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-05T08:15:22Z,normal,NORMAL,"EcoStruxure BMS: All zone controllers synchronized, VAV damper positions optimized, chiller plant efficiency at 94.2%"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-09T14:32:18Z,normal,NORMAL,"SmartX controller network scan complete, 47 BACnet devices discovered, IP addressing validated across all segments"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-14T11:47:55Z,warning,TEMP_DEVIATION,"AHU-3 supply air temperature deviation detected, setpoint 18.5°C actual 21.3°C, cooling coil valve position at 87%"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-21T09:23:41Z,normal,NORMAL,"Building Operation WorkStation: Trend log synchronization completed, 2.4GB historical data archived, database optimization successful"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-28T16:05:33Z,warning,COMM_TIMEOUT,"EcoStruxure automation server AS-P communication timeout on Modbus RTU loop 2, 3 field controllers offline, retry sequence initiated"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health check passed, all BMXNOE0110 Ethernet modules responding"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:38Z,warning,BAT_LOW,"M580 battery voltage at 2.85V, approaching replacement threshold, estimated 45 days remaining"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Loader firmware sync completed, BMEP584040 processor at 34% capacity, 128MB memory 62% utilized"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:53:47Z,error,REDUND_FAIL,"M580 hot standby synchronization failure, BMXCRA31200 redundancy module communication timeout on primary rack"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:17:55Z,normal,NORMAL,"M580 redundancy restored, HSBY switchover test successful in 48ms, all distributed I/O modules synchronized"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 operating at 47.3Hz, motor current 142A, DC bus voltage 648V stable"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 heatsink temperature reached 72°C, thermal derating initiated at 85% capacity"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulator feedback stable, process setpoint tracking at 1450 RPM with 0.2% deviation"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:53:31Z,error,OPF1,"ATV930 output phase loss detected on T3, motor protection triggered, drive stopped"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:17:09Z,normal,NORMAL,"ATV930 running hours 18,547h, output frequency 50.1Hz, power factor correction active at 0.96"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy accumulation verified, demand interval reset successful, power factor 0.94 lagging"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,error,HARM_THD_HIGH,"ION7650 harmonics limit exceeded, THD current 8.7% on phase C, 5th harmonic dominant at 6.2%"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 waveform capture completed, Modbus TCP communication stable, all revenue metering registers synchronized"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor circuit breaker pre-alarm threshold at 62%"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_OVLD_WARN,"Motor 2 thermal overload detected at 92% rated capacity, ambient temperature compensation active, predictive maintenance alert triggered"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:23:41Z,normal,NORMAL,"TeSys Island base unit firmware v3.2.1 stable, power measurement accuracy ±1.5%, harmonic distortion THD 3.8% within limits"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:58:33Z,error,PHASE_IMBAL_ERR,"Motor starter M4 phase imbalance detected 8.2%, current asymmetry exceeds 5% threshold, contactor C4 trip initiated"
Saint-Gobain,Industrie,SE-SG-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-03T08:15:22Z,normal,NORMAL,"Magelis HMISTO7 touchscreen calibration verified, response time 45ms, backlight intensity 85%"
Saint-Gobain,Industrie,SE-SG-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-09T14:32:18Z,normal,NORMAL,"Vijeo Designer runtime stable, active screens 12/32, memory usage 58%, Modbus TCP connections 4/8"
Saint-Gobain,Industrie,SE-SG-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-15T10:47:55Z,warning,TEMP_HIGH,"Magelis HMISTO7 internal temperature 62°C approaching threshold, ambient conditions elevated"
Saint-Gobain,Industrie,SE-SG-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-22T16:20:41Z,normal,NORMAL,"HMI display refresh rate optimal at 60Hz, Ethernet IP communication latency 12ms, no packet loss detected"
Saint-Gobain,Industrie,SE-SG-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-28T09:55:33Z,normal,NORMAL,"Magelis HMISTO7 firmware v5.2.1 operational, SD card storage 2.1GB/4GB used, alarm history buffer 340/1000 entries"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M340 CPU scan time 12ms, I/O health check passed, all BMX modules responding"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:38Z,warning,ANA_INPUT_DRIFT,"BMX ERT 1604T analog input module deviation detected on channel 3, signal drift 8.2%"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Pro program execution nominal, rack 0 backplane communication stable at 5Mbps"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T16:55:47Z,error,PSU_VOLT_LOW,"BMX CPS 2000 power supply voltage fluctuation detected, 23.1VDC output below threshold"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T09:33:55Z,normal,NORMAL,"Modbus TCP communication restored, 847 register transactions completed, CPU battery 3.4V nominal"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal, output frequency 47.3Hz, DC bus voltage 652V stable"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 68°C, thermal derating initiated at 15% capacity reduction"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV680 PID process regulation active, motor current 142A at 1475 RPM, power factor 0.94"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF,"ATV680 input phase loss detected on L2, drive protection triggered, motor coast stop executed"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV680 restart successful, harmonic filter active THD 3.8%, brake chopper ready, all diagnostics clear"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:17Z,normal,NORMAL,"ION8650 energy metering operational, power factor 0.94, demand interval logging synchronized"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T11:28:45Z,warning,VOLT_UNBALANCE,"PowerLogic ION8650 detected voltage unbalance 3.2% on phase B, exceeds recommended 2.5% threshold"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,normal,NORMAL,"ION8650 harmonic analysis complete, 5th harmonic 3.1%, 7th harmonic 1.9%, all within IEEE 519 limits"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:17:08Z,warning,VOLT_SAG,"PowerLogic ION8650 waveform capture triggered by voltage sag event, 82% nominal for 1.2 seconds on phase A"
Saint-Gobain,Industrie,SE-SG-009,SE-PRODUCT-BMEP584040,Altivar Process ATV600,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV600 motor control operating nominal, output frequency 47.3Hz, motor current 142A at 98% power factor"
Saint-Gobain,Industrie,SE-SG-009,SE-PRODUCT-BMEP584040,Altivar Process ATV600,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV600 IGBT heatsink temperature elevated to 68°C, thermal derating initiated at 15% capacity reduction"
Saint-Gobain,Industrie,SE-SG-009,SE-PRODUCT-BMEP584040,Altivar Process ATV600,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID process regulation stable, setpoint tracking error 0.8%, DC bus voltage 648VDC within tolerance"
Saint-Gobain,Industrie,SE-SG-009,SE-PRODUCT-BMEP584040,Altivar Process ATV600,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF1,"ATV600 input phase loss detected on L2, drive protection triggered, motor coast stop executed"
Saint-Gobain,Industrie,SE-SG-009,SE-PRODUCT-BMEP584040,Altivar Process ATV600,Variable Speed Drive,2026-01-28T11:20:07Z,normal,NORMAL,"ATV600 resumed operation post-fault reset, harmonic distortion THD 3.1%, brake chopper inactive, running hours 18,742h"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor circuit breaker pre-alarm threshold at 62%"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,PHASE_IMBALANCE,"Motor 4 asymmetry detected, phase imbalance 8.3%, TeSys Island predictive maintenance alert triggered for contactor wear"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:20:41Z,normal,NORMAL,"Island base unit firmware v3.2.1 stable, power consumption monitoring shows 4.2kW average across 6 motor feeders"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:55:33Z,error,THERMAL_OVERLOAD,"Motor starter M2 thermal overload trip activated at 112% rated current, TeSys Island safety lockout engaged, manual reset required"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-08T09:15:23Z,normal,NORMAL,"CPU utilization at 34%, scan time 12ms, all I/O modules responding"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-12T14:42:17Z,normal,NORMAL,"Ethernet IP communication stable, BMENOS0300 module health check passed"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-18T11:28:44Z,warning,BATT_LOW,"Battery voltage at 2.87V, replacement recommended within 30 days"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-23T16:55:09Z,normal,NORMAL,"Hot standby synchronization complete, redundancy status active"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-27T08:33:51Z,warning,TEMP_HIGH,"BMXCPS3020 power supply temperature at 68°C, approaching threshold"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 operating at 47.3Hz, motor current 142A, DC bus voltage 648V stable"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 IGBT heatsink temperature reached 72°C, thermal derating initiated at 15%"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulator feedback stable, output frequency 52.1Hz, torque demand 78%, power factor 0.94"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF1,"ATV930 input phase loss detected on L2, drive stopped to prevent motor damage"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV930 running at 60Hz nominal, harmonic distortion THD 3.8%, brake chopper inactive, runtime 14,287 hours"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 metering accuracy verified at 0.2% class, all phase measurements within tolerance"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,Total Harmonic Distortion detected on Phase A: THD 6.8% exceeds recommended threshold of 5%
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"Power quality monitoring active: voltage unbalance 0.8%, power factor 0.96 leading, demand interval reset successful"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T03:17:33Z,error,VOLT_SAG,"Voltage sag event recorded: Phase B dropped to 198V for 1.2 seconds, minimum operating threshold breached"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T16:55:09Z,normal,NORMAL,"ION8650 energy accumulation registers synchronized, Modbus TCP communication stable at 100ms polling rate"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_CAP_HIGH,"Motor 2 thermal capacity usage at 89%, ambient temperature compensation active, predicted trip in 47 minutes at current load"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T09:23:41Z,normal,NORMAL,"TeSys Island base unit self-test completed, power module firmware v3.2.1, all 12 motor channels operational"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T16:08:33Z,warning,PHASE_IMBAL,"Phase imbalance detected on motor starter 7, voltage deviation 4.8% between L1-L2, current asymmetry 6.2A"
Air Liquide,Industrie,SE-ALQ-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-03T08:15:22Z,normal,NORMAL,"Touchscreen calibration verified, backlight intensity at 85%, runtime 14,523 hours"
Air Liquide,Industrie,SE-ALQ-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-09T14:42:18Z,normal,NORMAL,"Modbus TCP communication stable, 247 active tags, screen refresh rate 100ms"
Air Liquide,Industrie,SE-ALQ-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-15T10:28:45Z,warning,STORAGE_HIGH,"Internal storage capacity at 78%, alarm history buffer approaching limit"
Air Liquide,Industrie,SE-ALQ-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-22T16:55:33Z,normal,NORMAL,"Recipe transfer completed, 12 process screens active, CPU load 34%"
Air Liquide,Industrie,SE-ALQ-005,SE-PRODUCT-A9MEM3255,Magelis HMISTO7,HMI,2026-01-28T11:19:07Z,warning,COMM_DEGRADED,"Ethernet port 1 packet loss detected 2.3%, PLC communication latency increased to 185ms"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal, output frequency 47.3Hz, DC bus voltage 652V stable"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 68°C, thermal derating threshold approaching"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV680 PID regulation active, process feedback 4-20mA loop stable at 14.7mA, motor torque 78%"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-22T16:55:33Z,warning,PHF,"ATV680 input phase imbalance detected 3.8%, line voltage L1-L2 variance exceeds 3% threshold"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV680 flying restart successful, motor speed matched at 1420rpm, seamless transfer completed"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"BMX P34 2020 processor scan time 12ms, all I/O modules responding"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:18Z,normal,NORMAL,"Modbus TCP communication stable, 847 transactions/sec on ETH port"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T19:28:45Z,warning,PS_TEMP_HIGH,BMX CPS 2000 power supply temperature 68°C approaching threshold
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T11:05:33Z,normal,NORMAL,"Unity Pro application backup completed, rack configuration verified"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T16:51:09Z,warning,IO_SIGNAL_UNSTABLE,BMX DDI 1602 digital input module slot 3 detected intermittent signal on channel 12
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:17Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:44Z,normal,NORMAL,"ION7650 energy accumulation registers synchronized, demand interval reset completed"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:09Z,error,HARMONIC_HIGH,"ION7650 harmonic distortion exceeded limits, THD current 12.7% on phase A, 5th harmonic dominant"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:33:51Z,normal,NORMAL,"ION7650 waveform capture completed, power factor 0.94 lagging, all parameters nominal"
Air Liquide,Industrie,SE-ALQ-009,SE-PRODUCT-BMEP584040,Altivar Process ATV900,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV900 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V stable"
Air Liquide,Industrie,SE-ALQ-009,SE-PRODUCT-BMEP584040,Altivar Process ATV900,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV900 IGBT heatsink temperature elevated at 72°C, thermal derating initiated at 15% capacity reduction"
Air Liquide,Industrie,SE-ALQ-009,SE-PRODUCT-BMEP584040,Altivar Process ATV900,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV900 PID regulation active, process feedback 4-20mA loop stable at 12.4mA, motor torque 78%"
Air Liquide,Industrie,SE-ALQ-009,SE-PRODUCT-BMEP584040,Altivar Process ATV900,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF1,"ATV900 input phase loss detected on L2, drive protection triggered, motor coast stop executed"
Air Liquide,Industrie,SE-ALQ-009,SE-PRODUCT-BMEP584040,Altivar Process ATV900,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV900 restart successful after fault clearance, harmonic filter active THD 3.8%, Modbus TCP communication verified"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, thermal capacity nominal"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:45Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 5ms, motor protection class 10A active"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:20:18Z,warning,CURR_ASYM,"Motor M3 current asymmetry detected 12.3%, phase imbalance threshold exceeded, recommend load inspection"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:48:33Z,normal,NORMAL,"Predictive maintenance algorithm updated, bearing vibration signatures within tolerance, estimated 2847 operating hours remaining"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:55:07Z,warning,TEMP_HIGH,"Power module PM2 temperature 68°C approaching thermal threshold, ambient compensation active, cooling system check advised"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, all racks responding"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:38Z,normal,NORMAL,"Hot Standby synchronization verified, BMEP584040 primary CPU active, backup ready"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 CPU temperature 68°C approaching threshold, rack ambient 45°C detected"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T11:05:47Z,normal,NORMAL,"Unity Loader firmware update completed, BMEP584040 v3.20 operational, all modules online"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T16:33:29Z,warning,COMM_LATENCY,"Modbus TCP communication latency 285ms on port 502, exceeds optimal 200ms threshold"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V, motor current 142A"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 heatsink temperature elevated at 68°C, thermal derating threshold approaching, ambient temperature 42°C"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV930 PID regulation active, process feedback 4-20mA at 14.8mA, speed reference 1450 RPM, torque 87%"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,warning,PHF,"ATV930 input phase imbalance detected 3.8%, line voltage L1-L2 402V L2-L3 388V L3-L1 398V"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T11:20:07Z,normal,NORMAL,"ATV930 energy optimization mode active, power factor 0.96, kWh counter 28547.3, running hours 12458h"
