ENTREPRISE,CATEGORIE,equipment_id,product_ref,model,type,timestamp,status,alarm_code,message
Danone,Agroalimentaire,SE-DAN-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"PowerLogic ION8650 energy accumulation registers synchronized, Modbus TCP communication stable at 100ms polling rate"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-08T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_PREALM,"Motor M4 thermal overload pre-alarm triggered at 92% threshold, ambient temperature 41°C, recommend load reduction"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T09:23:41Z,normal,NORMAL,"TeSys Island base unit self-diagnostics completed, power module firmware v3.2.1, all 12 motor channels operational"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T16:08:33Z,warning,PHASE_IMBAL,"Phase imbalance detected on motor M7, voltage deviation 4.8% between L1-L2, current asymmetry 6.2A"
SNCF,Transport,SE-SNCF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ2 trip unit self-test completed successfully, Micrologic 7.0 firmware operational"
SNCF,Transport,SE-SNCF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-08T14:32:45Z,normal,NORMAL,"Load current balanced at 1247A across three phases, thermal memory at 42% capacity"
SNCF,Transport,SE-SNCF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T10:18:33Z,warning,THERMAL_HIGH,"Masterpact MTZ2 thermal trip threshold reached 87%, load shedding recommended within 2 hours"
SNCF,Transport,SE-SNCF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T16:44:11Z,normal,NORMAL,"Ground fault protection active, residual current monitoring at 12mA, well below 30mA threshold"
SNCF,Transport,SE-SNCF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T09:27:58Z,warning,CONTACT_WEAR,"Masterpact contact wear indicator at 78%, maintenance cycle due in 2500 operations or 90 days"
SNCF,Transport,SE-SNCF-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet IP connections stable at 24 active nodes"
SNCF,Transport,SE-SNCF-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC Controller,2026-01-08T14:32:45Z,normal,NORMAL,"BMEP584040 firmware v3.20 running, 512MB application memory utilization at 34%, all safety modules responding"
SNCF,Transport,SE-SNCF-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC Controller,2026-01-15T10:47:18Z,warning,TEMP_HIGH,"Modicon M580 backplane temperature reached 62°C, cooling fan speed increased to 85%"
SNCF,Transport,SE-SNCF-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC Controller,2026-01-22T16:23:51Z,normal,NORMAL,"Hot standby synchronization completed in 340ms, redundant CPU BMEP584040 heartbeat nominal at 100ms intervals"
SNCF,Transport,SE-SNCF-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC Controller,2026-01-28T09:55:33Z,warning,IO_COMM_TIMEOUT,"M580 rack slot 4 analog input module BMXAMI0810 communication timeout detected, retries successful after 2.3 seconds"
SNCF,Transport,SE-SNCF-003,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-03T08:15:22Z,normal,NORMAL,"Sepam 80 self-test completed successfully, all protection functions operational"
SNCF,Transport,SE-SNCF-003,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-09T14:32:45Z,normal,NORMAL,"Earth fault protection I0> pickup threshold verified at 0.2In, directional sensitivity nominal"
SNCF,Transport,SE-SNCF-003,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-15T19:47:18Z,warning,THERMAL_MEM_HIGH,"Sepam 80 thermal memory at 78% capacity, load current sustained at 0.92In for 4.2 hours"
SNCF,Transport,SE-SNCF-003,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-22T11:23:56Z,normal,NORMAL,"Differential protection 87B operating correctly, restraint characteristic slope verified at 25%"
SNCF,Transport,SE-SNCF-003,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-28T16:08:33Z,warning,VOLT_UNBALANCE,"Sepam 80 detected voltage unbalance 3.8% on phase B, negative sequence V2 threshold approaching limit"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-09T14:42:18Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, waveform capture buffer at 34% capacity"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-15T19:28:45Z,warning,PF_LOW,"ION9000 detected power factor deviation 0.82 on phase A, capacitor bank switching recommended"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-22T11:05:33Z,normal,NORMAL,"Energy metering accuracy verification passed - Class 0.2S compliance confirmed, demand interval reset successful"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-28T16:51:09Z,warning,VOLT_TRANSIENT,"ION9000 transient overvoltage event recorded 1.18 pu on L2-N, duration 0.3 cycles, waveform captured"
SNCF,Transport,SE-SNCF-005,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ1 trip unit self-test completed successfully, Micrologic 7.0 firmware operational"
SNCF,Transport,SE-SNCF-005,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-09T14:32:45Z,normal,NORMAL,"Circuit breaker load current 645A, thermal capacity at 62%, contact wear indicator nominal"
SNCF,Transport,SE-SNCF-005,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-15T11:20:18Z,warning,THERMAL_HIGH,"Masterpact thermal trip threshold at 87%, ambient temperature 42°C detected in switchgear"
SNCF,Transport,SE-SNCF-005,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-22T16:48:33Z,normal,NORMAL,"Ground fault protection active, Micrologic residual current monitoring 12mA, PowerLogic THD 3.8%"
SNCF,Transport,SE-SNCF-005,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-28T09:55:07Z,warning,AUX_CONTACT_DEGRADE,"MTZ1 auxiliary contact C1 response time degraded to 18ms, maintenance recommended within 30 days"
SNCF,Transport,SE-SNCF-006,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-05T08:15:22Z,normal,NORMAL,"SF6 gas pressure 1.45 bar at 20°C, circuit breaker operations count: 1247, Sepam relay self-test passed"
SNCF,Transport,SE-SNCF-006,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-10T14:32:18Z,normal,NORMAL,"Load current phase L1: 285A, L2: 278A, L3: 291A, busbar temperature 42°C, vacuum interrupter contact resistance 85µΩ"
SNCF,Transport,SE-SNCF-006,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-17T10:48:55Z,warning,SF6_PRESS_LOW,"SF6 gas pressure 1.38 bar at 22°C approaching low threshold, partial discharge activity detected 125pC on phase L3"
SNCF,Transport,SE-SNCF-006,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-23T16:21:40Z,normal,NORMAL,"SF6 gas refilled to 1.46 bar, Sepam 40 protection relay coordination verified, earthing switch interlocking mechanism tested OK"
SNCF,Transport,SE-SNCF-006,SE-PRODUCT-TCSESM083F2CU0,SM6-36 IM,Medium Voltage Switchgear,2026-01-28T09:05:33Z,normal,NORMAL,"Voltage monitoring 20.1kV L-L, current unbalance 3.2%, motor protection ANSI 50/51 settings verified, auxiliary contacts functional"
SNCF,Transport,SE-SNCF-007,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet IP connections stable at 24 active nodes"
SNCF,Transport,SE-SNCF-007,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC Controller,2026-01-08T14:32:45Z,normal,NORMAL,"BMEP585040 firmware v3.20 running, backplane communication nominal, 512MB memory utilization at 34%"
SNCF,Transport,SE-SNCF-007,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC Controller,2026-01-15T10:47:18Z,warning,TEMP_HIGH,"M580 rack temperature sensor reading 62°C, approaching upper threshold, ambient cooling recommended"
SNCF,Transport,SE-SNCF-007,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC Controller,2026-01-22T16:23:51Z,normal,NORMAL,"Hot standby synchronization verified, primary PLC active, redundancy heartbeat 50ms, battery backup at 98%"
SNCF,Transport,SE-SNCF-007,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC Controller,2026-01-28T09:55:33Z,warning,COMM_TIMEOUT,"Modbus TCP communication timeout detected on port 502, slave device 0x0A non-responsive for 3 consecutive polls"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-09T14:42:18Z,normal,NORMAL,"PM8000 power quality monitoring active - voltage unbalance 0.9%, frequency stable at 50.02 Hz"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-15T11:28:45Z,warning,PF_LOW,"PM8000 detected power factor deviation - current PF 0.82, below target threshold of 0.90"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-22T19:55:33Z,normal,NORMAL,"PowerLogic PM8000 demand logging synchronized - peak demand 847.3 kW recorded, load profile updated"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-28T06:12:09Z,warning,VOLT_SAG,"PM8000 voltage sag event detected on Phase A - 203V for 1.2 seconds, event logged to memory"
Aeroports de Paris,Transport,SE-ADP-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Micrologic 7.0 trip unit self-test completed successfully, all protection functions operational"
Aeroports de Paris,Transport,SE-ADP-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-09T14:42:18Z,normal,NORMAL,"Load current balanced across phases L1:1245A L2:1238A L3:1251A, thermal capacity at 78%"
Aeroports de Paris,Transport,SE-ADP-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T10:28:45Z,warning,CONTACT_WEAR_HIGH,"Masterpact contact wear indicator at 72%, recommend maintenance scheduling within 3 months"
Aeroports de Paris,Transport,SE-ADP-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T16:55:33Z,normal,NORMAL,"PowerLogic energy metering active, THD measured at 3.8%, power factor 0.94 within acceptable range"
Aeroports de Paris,Transport,SE-ADP-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T09:12:07Z,warning,GROUND_FAULT_ELEVATED,"Ground fault protection sensitivity adjusted, residual current detected at 285mA approaching I-curve threshold"
Aeroports de Paris,Transport,SE-ADP-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet IP communication stable on all 4 ports"
Aeroports de Paris,Transport,SE-ADP-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC Controller,2026-01-09T14:42:18Z,warning,TEMP_HIGH,"M580 backplane temperature 58°C approaching threshold, rack slot 3 BMXDDI3202K module reporting elevated temp"
Aeroports de Paris,Transport,SE-ADP-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC Controller,2026-01-15T10:28:45Z,normal,NORMAL,"Unity Loader firmware update completed successfully, BMEP584040 now running v3.20, hot standby synchronization verified"
Aeroports de Paris,Transport,SE-ADP-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC Controller,2026-01-22T16:55:33Z,error,RIO_COMM_LOSS,"M580 RIO drop detected on remote rack 2, BMXCRA31200 communication adapter timeout, 16 I/O points offline"
Aeroports de Paris,Transport,SE-ADP-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC Controller,2026-01-28T09:12:07Z,normal,NORMAL,"M580 battery backup test passed, BMXBAT supercapacitor at 98% capacity, estimated runtime 45 minutes"
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION9000 power quality analysis complete - THD voltage 1.8%, THD current 2.3% within limits"
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,ION9000 detected voltage unbalance phase A-B-C: 2.8% exceeding recommended 2.5% threshold
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-15T11:28:45Z,normal,NORMAL,"ION9000 demand interval reset successful - peak demand 1847 kW recorded, power factor 0.94 lagging"
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-22T19:53:31Z,error,COMM_TIMEOUT,ION9000 communication timeout on Modbus RTU port 2 - revenue metering data logging interrupted
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-28T07:19:56Z,normal,NORMAL,"ION9000 harmonic spectrum analysis completed - 5th harmonic 3.1%, 7th harmonic 1.9%, all within IEEE 519 limits"
Aeroports de Paris,Transport,SE-ADP-004,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-03T08:15:22Z,normal,NORMAL,"Sepam 80 self-test completed successfully, all protection functions operational"
Aeroports de Paris,Transport,SE-ADP-004,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-09T14:32:45Z,normal,NORMAL,"Earth fault protection I0> pickup at 12% threshold, directional sensitivity verified"
Aeroports de Paris,Transport,SE-ADP-004,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-15T19:47:18Z,warning,THRM_HIGH,"Sepam 80 thermal overload I2t calculation at 78%, load shedding advisory"
Aeroports de Paris,Transport,SE-ADP-004,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-22T11:23:56Z,normal,NORMAL,"Differential protection 87T operating correctly, restraint characteristic within limits"
Aeroports de Paris,Transport,SE-ADP-004,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-28T16:08:33Z,warning,COMM_TIMEOUT,"Sepam communication watchdog timeout on Modbus RTU port 2, retries successful"
Aeroports de Paris,Transport,SE-ADP-005,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Micrologic 7.0 trip unit self-test completed successfully, all protection functions operational"
Aeroports de Paris,Transport,SE-ADP-005,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-09T14:42:18Z,normal,NORMAL,"MTZ1 contact wear indicator at 12%, thermal memory load 68%, breaking capacity nominal at 800A"
Aeroports de Paris,Transport,SE-ADP-005,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-15T10:28:45Z,warning,GND_FAULT_HIGH,"Ground fault protection threshold exceeded 78%, Ir setting at 0.8In, instantaneous trip Ii at 8In detected"
Aeroports de Paris,Transport,SE-ADP-005,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-22T16:55:33Z,normal,NORMAL,"Masterpact motor mechanism spring charge cycle completed in 4.2s, auxiliary contacts verified, Modbus communication stable"
Aeroports de Paris,Transport,SE-ADP-005,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-28T11:20:07Z,warning,THERMAL_OVERLOAD,"Micrologic thermal overload protection at 89% of Ith rating, long-time delay tr=120s approaching threshold"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified - Class 0.2S compliance maintained, all phase measurements within tolerance"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-09T14:32:45Z,normal,NORMAL,"Power quality analysis complete - THD voltage 1.8%, THD current 3.2%, power factor 0.94 lagging on all phases"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T11:47:18Z,warning,HARM_THD_HIGH,"PowerLogic harmonics detected - THD current 6.8% on phase L2 exceeds threshold 5%, 5th harmonic dominant at 4.2%"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T09:23:51Z,normal,NORMAL,"Demand interval reset successful - 15-minute rolling average updated, peak demand 847.3 kW recorded at 08:45 UTC"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T16:55:33Z,warning,VOLT_UNBAL,"Voltage unbalance detected - Phase L3 deviation 3.8% from average, negative sequence voltage 2.1% exceeds IEC 61000-2-2 limits"
Aeroports de Paris,Transport,SE-ADP-007,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC Controller,2026-01-08T09:15:23Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication nominal"
Aeroports de Paris,Transport,SE-ADP-007,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC Controller,2026-01-12T14:42:17Z,warning,TEMP_HIGH,"M580 rack temperature 58°C approaching threshold, ambient cooling recommended"
Aeroports de Paris,Transport,SE-ADP-007,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC Controller,2026-01-18T07:28:44Z,normal,NORMAL,"Unity Loader firmware update completed v3.2, BMEP585040 memory utilization 47%"
Aeroports de Paris,Transport,SE-ADP-007,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC Controller,2026-01-23T16:53:09Z,error,RIO_COMM_LOSS,"M580 RIO drop detected on remote rack 3, BMXCRA31200 communication timeout"
Aeroports de Paris,Transport,SE-ADP-007,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC Controller,2026-01-27T11:19:56Z,normal,NORMAL,"M580 hot standby synchronization verified, battery backup 94%, all I/O modules responsive"
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION8650 power quality analysis complete - THD voltage 1.8%, THD current 2.3% within acceptable limits"
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,ION8650 detected voltage unbalance phase A-B-C: 2.8% exceeding recommended 2.5% threshold
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-15T10:28:45Z,normal,NORMAL,"ION8650 energy metering synchronized - active power 847.2 kW, reactive power 124.5 kVAR, power factor 0.989"
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-22T16:55:33Z,error,COMM_TIMEOUT,ION8650 communication timeout on Modbus RTU port 2 - CT secondary monitoring interrupted
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-28T11:20:07Z,normal,NORMAL,"ION8650 waveform capture completed - 128 samples per cycle recorded, no transient events detected"
Airbus,Aeronautique,SE-AIR-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ2 trip unit self-test completed successfully, Micrologic 7.0 firmware operational"
Airbus,Aeronautique,SE-AIR-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-08T14:32:45Z,normal,NORMAL,"Load current balanced at 1240A across three phases, thermal memory at 42% capacity"
Airbus,Aeronautique,SE-AIR-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T10:18:33Z,warning,THERMAL_HIGH,"Masterpact MTZ2 thermal trip threshold reached 87%, load shedding recommended within 2 hours"
Airbus,Aeronautique,SE-AIR-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T16:44:11Z,normal,NORMAL,"PowerLogic energy metering active, power factor corrected to 0.96, THD measured at 3.8%"
Airbus,Aeronautique,SE-AIR-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T09:27:58Z,warning,GROUND_FAULT_DETECT,"Micrologic 7.0 detected ground fault leakage 285mA on phase L2, below trip threshold but monitoring required"
Airbus,Aeronautique,SE-AIR-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication nominal"
Airbus,Aeronautique,SE-AIR-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC,2026-01-09T14:42:18Z,warning,TEMP_HIGH,"M580 rack temperature 58°C approaching threshold, ambient cooling recommended"
Airbus,Aeronautique,SE-AIR-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC,2026-01-15T10:28:45Z,normal,NORMAL,"BMEP584040 memory utilization 42%, application logic execution stable, no faults detected"
Airbus,Aeronautique,SE-AIR-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC,2026-01-22T16:55:33Z,error,ETH_LINK_FAIL,"M580 Ethernet module BMENOC0321 port 2 link down, redundant network path activated"
Airbus,Aeronautique,SE-AIR-002,SE-PRODUCT-BMEP584040,Modicon M580 BMEP584040,PLC,2026-01-28T09:17:56Z,normal,NORMAL,"M580 hot standby synchronization complete, CPU battery voltage 3.2V nominal, firmware v3.20"
Airbus,Aeronautique,SE-AIR-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
Airbus,Aeronautique,SE-AIR-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-09T14:42:17Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, waveform capture buffer at 34% capacity"
Airbus,Aeronautique,SE-AIR-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-15T11:28:45Z,warning,PF_LOW,"ION8650 detected power factor deviation - current PF 0.82, below target threshold of 0.90 on phase A"
Airbus,Aeronautique,SE-AIR-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-22T16:55:33Z,normal,NORMAL,"Energy metering synchronized - revenue-grade accuracy class 0.2S verified, demand interval reset successful"
Airbus,Aeronautique,SE-AIR-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-28T09:17:08Z,normal,NORMAL,"ION8650 Modbus TCP communication stable - 127 registers polled, sequence of events recorder at 18% full"
Airbus,Aeronautique,SE-AIR-004,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-03T08:15:22Z,normal,NORMAL,"Sepam 80 directional overcurrent protection active, phase sequence ABC verified, no ground fault detected"
Airbus,Aeronautique,SE-AIR-004,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-09T14:42:18Z,normal,NORMAL,"Sepam relay self-test completed successfully, trip circuit supervision nominal, auxiliary contacts functional"
Airbus,Aeronautique,SE-AIR-004,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-15T11:28:45Z,warning,THERMAL_ACCUM_HIGH,"Sepam 80 thermal overload I²t accumulation at 78%, load current 892A approaching 87S1 threshold setting"
Airbus,Aeronautique,SE-AIR-004,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-22T09:53:31Z,normal,NORMAL,"Sepam differential protection balanced, restraint characteristic curve within limits, CT ratio 2000/5A confirmed"
Airbus,Aeronautique,SE-AIR-004,SE-PRODUCT-TCSESM083F2CU0,Sepam Series 80,Protection Relay,2026-01-28T16:19:07Z,warning,VOLT_UNBALANCE,"Sepam 80 detected voltage unbalance 3.8% on phases, negative sequence component V2/V1 ratio exceeds 2.5% threshold"
Airbus,Aeronautique,SE-AIR-005,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V stable"
Airbus,Aeronautique,SE-AIR-005,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 IGBT heatsink temperature elevated at 68°C, thermal derating initiated at 15% capacity reduction"
Airbus,Aeronautique,SE-AIR-005,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulation loop stable, process feedback 4-20mA at 12.4mA, motor speed 1465 RPM"
Airbus,Aeronautique,SE-AIR-005,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,error,OPF1,"ATV930 output phase loss detected on T phase, motor protection triggered, drive in safe stop mode"
Airbus,Aeronautique,SE-AIR-005,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV930 Modbus TCP communication active, harmonic distortion THD 3.8%, power factor 0.94 leading"
Airbus,Aeronautique,SE-AIR-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ1 trip unit self-test completed successfully, Micrologic 7.0 firmware v2.14 operational"
Airbus,Aeronautique,SE-AIR-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-09T14:32:18Z,normal,NORMAL,"Circuit breaker load current 742A, thermal capacity utilization 68%, contact wear indicator at 12%"
Airbus,Aeronautique,SE-AIR-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-15T10:47:55Z,warning,THERMAL_HIGH,"Masterpact MTZ1 thermal trip threshold reached 87%, ambient temperature 42°C exceeds nominal rating"
Airbus,Aeronautique,SE-AIR-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-22T16:23:41Z,normal,NORMAL,"PowerLogic metering active: THD-I 3.8%, power factor 0.94, energy consumption 1847 kWh daily average"
Airbus,Aeronautique,SE-AIR-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-28T09:18:33Z,normal,NORMAL,"Micrologic trip unit coordination verified, LSIG protection settings confirmed, 12500 operations logged since commissioning"
Airbus,Aeronautique,SE-AIR-008,SE-PRODUCT-A9MEM3255,Magelis HMIGTO6315,HMI,2026-01-03T08:15:22Z,normal,NORMAL,"Touchscreen calibration verified, backlight intensity at 85%, runtime 14523 hours"
Airbus,Aeronautique,SE-AIR-008,SE-PRODUCT-A9MEM3255,Magelis HMIGTO6315,HMI,2026-01-09T14:42:18Z,normal,NORMAL,"Vijeo Designer application sync completed, 247 tags updated, Modbus TCP communication stable"
Airbus,Aeronautique,SE-AIR-008,SE-PRODUCT-A9MEM3255,Magelis HMIGTO6315,HMI,2026-01-15T10:28:45Z,warning,TEMP_HIGH,"Internal temperature elevated at 58°C, ambient threshold approaching operational limit"
Airbus,Aeronautique,SE-AIR-008,SE-PRODUCT-A9MEM3255,Magelis HMIGTO6315,HMI,2026-01-22T16:55:33Z,normal,NORMAL,"Ethernet IP connection restored, PLC data exchange rate 100ms, screen refresh 250ms nominal"
Airbus,Aeronautique,SE-AIR-008,SE-PRODUCT-A9MEM3255,Magelis HMIGTO6315,HMI,2026-01-28T11:20:07Z,warning,STORAGE_WEAR,"CompactFlash card write cycles at 82% lifecycle threshold, backup recommended"
Airbus,Aeronautique,SE-AIR-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 three-phase power quality monitoring active, THD-V 2.1%, power factor 0.94 leading"
Airbus,Aeronautique,SE-AIR-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring,2026-01-09T14:32:47Z,normal,NORMAL,"PM8000 energy metering synchronized, cumulative kWh 847,293.5, demand peak 1,245 kW recorded"
Airbus,Aeronautique,SE-AIR-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring,2026-01-15T19:48:13Z,warning,VOLT_UNBALANCE,"PowerLogic PM8000 voltage unbalance detected on Phase B, deviation 3.8% exceeds threshold 3.5%"
Airbus,Aeronautique,SE-AIR-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring,2026-01-22T11:05:39Z,normal,NORMAL,"PM8000 harmonic analysis complete, THD-I 4.7%, 5th harmonic dominant at 3.2%, within IEEE 519 limits"
Airbus,Aeronautique,SE-AIR-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring,2026-01-28T16:21:55Z,warning,NEUTRAL_HIGH,"PowerLogic PM8000 neutral current elevated at 142A, load imbalance detected across distribution panel"
Airbus,Aeronautique,SE-AIR-010,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet IP communication stable on all 4 ports"
Airbus,Aeronautique,SE-AIR-010,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC,2026-01-09T14:42:18Z,warning,TEMP_HIGH,"M580 backplane temperature 58°C approaching threshold, rack ambient 45°C detected"
Airbus,Aeronautique,SE-AIR-010,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC,2026-01-15T10:28:45Z,normal,NORMAL,"Hot standby synchronization verified, primary-secondary heartbeat 50ms, memory consistency check passed"
Airbus,Aeronautique,SE-AIR-010,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC,2026-01-22T16:55:33Z,error,COMM_LOSS,"M580 module BMXCRA31200 communication timeout on RIO drop 3, 12 remote I/O modules offline"
Airbus,Aeronautique,SE-AIR-010,SE-PRODUCT-BMEP584040,Modicon M580 BMEP585040,PLC,2026-01-28T09:12:07Z,normal,NORMAL,"Unity Loader firmware update completed v3.20, application restored, 2048KB user logic validated"
Bouygues Construction,BTP,SE-BYG-001,SE-PRODUCT-A9F95332,Prisma Plus P,Modular Distribution Panel,2026-01-03T08:15:22Z,normal,NORMAL,"Compact NSX circuit breaker load balancing optimal, phase currents L1:245A L2:238A L3:242A within tolerance"
Bouygues Construction,BTP,SE-BYG-001,SE-PRODUCT-A9F95332,Prisma Plus P,Modular Distribution Panel,2026-01-09T14:42:18Z,normal,NORMAL,"PowerLogic PM5560 meter reporting power factor 0.96, busbar temperature 42°C, all distribution modules operational"
Bouygues Construction,BTP,SE-BYG-001,SE-PRODUCT-A9F95332,Prisma Plus P,Modular Distribution Panel,2026-01-15T10:28:45Z,warning,RCD_LEAK_HIGH,"Vigi C60 residual current device detected ground leakage 28mA on outgoing feeder 6, approaching 30mA threshold"
Bouygues Construction,BTP,SE-BYG-001,SE-PRODUCT-A9F95332,Prisma Plus P,Modular Distribution Panel,2026-01-22T16:55:33Z,normal,NORMAL,"Acti9 iC60 MCB self-test completed, trip curve verification passed, neutral current 12A within specifications"
Bouygues Construction,BTP,SE-BYG-001,SE-PRODUCT-A9F95332,Prisma Plus P,Modular Distribution Panel,2026-01-28T09:17:56Z,warning,THERMAL_HIGH,"Compact NSX250 thermal protection at 82% threshold, sustained load 656A detected on main incomer, recommend load shedding"
Bouygues Construction,BTP,SE-BYG-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified, active power 847.3 kW, power factor 0.94 leading"
Bouygues Construction,BTP,SE-BYG-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase L2, exceeds recommended threshold of 5%"
Bouygues Construction,BTP,SE-BYG-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM5560 demand interval reset completed, peak demand recorded 1,245 kW at 09:30 UTC"
Bouygues Construction,BTP,SE-BYG-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T16:55:33Z,normal,NORMAL,"PowerLogic energy accumulation logged, total consumption 18,456 kWh, Modbus TCP communication stable"
Bouygues Construction,BTP,SE-BYG-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T09:17:09Z,warning,VOLT_UNBALANCE,"PM5560 voltage unbalance detected 3.2% between phases, L3 voltage 389V deviation from nominal"
Bouygues Construction,BTP,SE-BYG-003,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Acti9 iC60N thermal-magnetic trip unit operating within nominal range, load current 18.4A on C-curve characteristic"
Bouygues Construction,BTP,SE-BYG-003,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-09T14:42:18Z,normal,NORMAL,"iC60N contact resistance measured at 0.8mΩ, auxiliary contact block functioning correctly, trip-free mechanism verified"
Bouygues Construction,BTP,SE-BYG-003,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-15T10:28:45Z,warning,THERMAL_HIGH,"Acti9 iC60N thermal overload detected at 87% of rated current, bimetallic strip temperature approaching trip threshold"
Bouygues Construction,BTP,SE-BYG-003,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-22T16:55:33Z,normal,NORMAL,"iC60N instantaneous magnetic trip calibrated at 10xIn, breaking capacity 6kA confirmed, DIN rail mounting secure"
Bouygues Construction,BTP,SE-BYG-003,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-28T09:17:56Z,normal,NORMAL,"Acti9 iC60N operational cycle count at 2,847 operations, contact wear within acceptable limits, arc chute integrity verified"
Bouygues Construction,BTP,SE-BYG-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-03T08:15:22Z,normal,NORMAL,"EcoStruxure BO server synchronization completed, 247 data points updated, network latency 12ms"
Bouygues Construction,BTP,SE-BYG-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-09T14:32:45Z,normal,NORMAL,"BACnet/IP communication stable, 34 field controllers responding, automation server CPU utilization 23%"
Bouygues Construction,BTP,SE-BYG-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-15T10:47:18Z,warning,CTRL_COMM_LOSS,"SmartX controller SE-BYG-008-SC12 missed 3 consecutive polling cycles, backup schedule activated"
Bouygues Construction,BTP,SE-BYG-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-22T16:20:33Z,normal,NORMAL,"HVAC optimization algorithm executed, predicted energy savings 14.3% for zone control, setpoint adjustments applied"
Bouygues Construction,BTP,SE-BYG-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-28T09:55:07Z,warning,DB_CAPACITY_HIGH,"Automation server database size at 87% capacity, 2.1GB remaining, archive recommended within 14 days"
Bouygues Construction,BTP,SE-BYG-010,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-03T08:15:22Z,normal,NORMAL,"EcoStruxure Facility Expert: Building energy optimization cycle completed, 12.3% reduction achieved vs baseline"
Bouygues Construction,BTP,SE-BYG-010,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-09T14:32:18Z,normal,NORMAL,"PowerLogic PM8000 meters synchronized, real-time power quality monitoring active across 47 circuits"
Bouygues Construction,BTP,SE-BYG-010,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-15T10:47:55Z,warning,LOAD_DEVIATION,"HVAC load profile deviation detected in Zone 3, demand forecast variance 18% above predicted consumption"
Bouygues Construction,BTP,SE-BYG-010,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-22T16:20:41Z,normal,NORMAL,"Modbus TCP gateway communication stable, 284 data points polled successfully, average response time 45ms"
Bouygues Construction,BTP,SE-BYG-010,SE-PRODUCT-A9MEM3255,EcoStruxure Facility Expert,Energy Management System,2026-01-28T09:05:33Z,warning,DEMAND_HIGH,"Peak demand threshold approaching 92% of contracted capacity, load shedding strategy recommended for next billing cycle"
Eiffage,BTP,SE-EIF-001,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection,2026-01-08T09:15:22Z,normal,NORMAL,"iC60N C-curve breaker operating nominal, instantaneous trip threshold at 12% of rated current"
Eiffage,BTP,SE-EIF-001,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection,2026-01-14T14:32:47Z,normal,NORMAL,"Thermal magnetic protection active, load current 28.4A within rated 32A capacity"
Eiffage,BTP,SE-EIF-001,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection,2026-01-19T11:08:13Z,warning,TEMP_HIGH,"iC60N thermal element temperature elevated at 68°C, approaching 70°C threshold under sustained load"
Eiffage,BTP,SE-EIF-001,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection,2026-01-23T16:44:55Z,normal,NORMAL,"Contact resistance measurement 0.8mΩ, auxiliary contact operational, breaking capacity 6kA confirmed"
Eiffage,BTP,SE-EIF-001,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection,2026-01-28T08:21:39Z,warning,OVERLOAD_WARN,"Overload detection: load current 30.8A sustained for 18 minutes, thermal trip curve at 82% threshold"
Eiffage,BTP,SE-EIF-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Energy Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 power quality monitoring active, THD-V 2.1%, all phases balanced within 1.5%"
Eiffage,BTP,SE-EIF-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Energy Meter,2026-01-09T14:42:18Z,warning,VOLT_SAG_B,"PowerLogic PM5560 detected voltage sag on Phase B: 207V (10% below nominal), duration 1.2 seconds"
Eiffage,BTP,SE-EIF-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Energy Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PowerLogic PM5560 energy accumulation verified, daily consumption 1847.3 kWh, power factor 0.94 lagging"
Eiffage,BTP,SE-EIF-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Energy Meter,2026-01-22T16:55:33Z,warning,HARM_THD_HIGH,"PowerLogic PM5560 harmonics threshold exceeded: THD-I 18.7% on Phase C, 5th harmonic dominant at 12.3%"
Eiffage,BTP,SE-EIF-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Energy Meter,2026-01-28T09:12:07Z,normal,NORMAL,"PowerLogic PM5560 Modbus TCP communication stable, demand interval reset completed, peak demand 342.8 kW recorded"
Eiffage,BTP,SE-EIF-003,SE-PRODUCT-A9F95332,Prisma Plus P,Distribution Panel,2026-01-08T09:15:22Z,normal,NORMAL,"Compact NSX circuit breakers all operational, load distribution balanced across 3 phases at 68%"
Eiffage,BTP,SE-EIF-003,SE-PRODUCT-A9F95332,Prisma Plus P,Distribution Panel,2026-01-14T14:42:18Z,warning,HARM_THD_HIGH,PowerLogic PM5560 detected harmonics THD 6.8% on L2 phase exceeding recommended threshold
Eiffage,BTP,SE-EIF-003,SE-PRODUCT-A9F95332,Prisma Plus P,Distribution Panel,2026-01-19T11:28:45Z,normal,NORMAL,"Acti9 iC60 MCBs thermal monitoring nominal, busbar temperature 42°C within specifications"
Eiffage,BTP,SE-EIF-003,SE-PRODUCT-A9F95332,Prisma Plus P,Distribution Panel,2026-01-23T16:55:33Z,normal,NORMAL,"Vigi module ground fault protection test successful, residual current sensitivity 300mA verified"
Eiffage,BTP,SE-EIF-003,SE-PRODUCT-A9F95332,Prisma Plus P,Distribution Panel,2026-01-28T08:20:11Z,warning,THRM_TRIP_HIGH,"Compact NSX250F thermal trip threshold reached 87%, load shedding recommended on outgoing feeder 4"
Eiffage,BTP,SE-EIF-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Energy Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 energy metering operational - Total harmonic distortion THD 2.8%, power factor 0.94"
Eiffage,BTP,SE-EIF-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Energy Monitoring System,2026-01-09T14:32:45Z,normal,NORMAL,"PM8000 demand interval reset completed - Peak demand 847.3 kW recorded, all phases balanced within 3%"
Eiffage,BTP,SE-EIF-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Energy Monitoring System,2026-01-15T11:20:18Z,warning,VOLT_SAG_B,"PowerLogic PM8000 voltage sag detected on Phase B - 203.4V for 1.2 seconds, below 207V threshold"
Eiffage,BTP,SE-EIF-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Energy Monitoring System,2026-01-22T16:48:33Z,normal,NORMAL,"PM8000 power quality analysis complete - Voltage unbalance 1.4%, current unbalance 2.1%, all within limits"
Eiffage,BTP,SE-EIF-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Energy Monitoring System,2026-01-28T09:55:07Z,warning,THD_HIGH_A,"PowerLogic PM8000 harmonic distortion elevated - THD Phase A 6.8% exceeds 5% threshold, 5th harmonic dominant"
EDF,Energie,SE-EDF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ2 electronic trip unit self-test completed successfully, Micrologic 7.0 firmware v2.4.1 operational"
EDF,Energie,SE-EDF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-09T14:32:45Z,normal,NORMAL,"Circuit breaker load current 1247A on phase L1, thermal memory at 62%, trip threshold nominal at 1600A"
EDF,Energie,SE-EDF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T11:20:18Z,warning,CONTACT_WEAR_HIGH,"Masterpact MTZ2 contact wear indicator at 78%, maintenance recommended within 2000 operations, current operation count: 8234"
EDF,Energie,SE-EDF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T16:47:33Z,normal,NORMAL,"PowerLogic monitoring active, THD measured at 3.8% on L2, power factor 0.94 lagging, energy metering accurate"
EDF,Energie,SE-EDF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T09:55:07Z,warning,GROUND_FAULT_PREALARM,"Micrologic trip unit detected ground fault pre-alarm 180mA, threshold set at 250mA, investigate downstream insulation"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-05T08:15:23Z,normal,NORMAL,"PowerLogic ION9000 revenue metering accuracy verified at 0.1% class, all phase measurements within tolerance"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-10T14:42:17Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase A, approaching IEEE 519 limit threshold"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:44Z,normal,NORMAL,"ION9000 power quality analysis complete, voltage sag events logged: 2, power factor stable at 0.96"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:03:56Z,error,CT_IMBALANCE,"ION9000 CT secondary current imbalance detected 18% deviation between phases, verify CT connections"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic ION9000 demand interval reset successful, peak demand recorded 1847 kW, energy accumulation synchronized"
EDF,Energie,SE-EDF-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-08T09:15:23Z,normal,NORMAL,"Sepam S80 directional overcurrent protection active, phase sequence ABC verified, no ground fault detected"
EDF,Energie,SE-EDF-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-14T14:42:17Z,normal,NORMAL,"Sepam differential protection 87T operational, restraint characteristic curve within limits, CT ratio 2000/1A confirmed"
EDF,Energie,SE-EDF-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-19T03:28:44Z,warning,VOLT_UNBALANCE,"Sepam S80 detected voltage unbalance 3.8% on phase B, negative sequence component exceeding threshold, monitoring required"
EDF,Energie,SE-EDF-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-23T18:55:09Z,normal,NORMAL,"Sepam relay coordination test completed successfully, IDMT curve 51 pickup at 1.2x In, trip time 850ms verified"
EDF,Energie,SE-EDF-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-28T11:33:51Z,normal,NORMAL,"Sepam S80 busbar protection zone 1 stable, arc flash detection sensors calibrated, Modbus communication with SCADA nominal"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, 128 samples per cycle recording"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,warning,VOLT_UNBALANCE,ION9000 detected voltage unbalance phase A-B-C: 2.8% exceeds recommended 2.0% threshold
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,normal,NORMAL,"Energy accumulation registers synchronized - active energy 45,832 kWh, reactive energy 12,441 kVArh logged"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"ION9000 waveform capture buffer at 45% capacity - power factor 0.94 lagging, demand interval reset successful"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 revenue metering accuracy verified at 0.2S class, all phase measurements within tolerance"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,PowerLogic harmonics analysis detected THD 6.8% on Phase A exceeding IEEE 519 recommended limit of 5%
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"ION9000 power quality monitoring active, voltage sag/swell detection operational, power factor 0.94 lagging"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T19:53:31Z,normal,NORMAL,"ION9000 waveform capture completed, demand interval reset successful, energy accumulation registers synchronized"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T03:17:09Z,warning,VOLT_UNBALANCE,"ION9000 detected voltage unbalance 3.2% exceeding NEMA MG1 2% threshold, phase sequence verification required"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-05T08:15:22Z,normal,NORMAL,"Sepam S80 directional overcurrent protection active, phase sequence ABC verified, no ground fault detected"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-10T14:42:18Z,warning,THERMAL_WARN,"Sepam S80 thermal overload I²t calculation at 78%, load shedding threshold approaching on phase L2"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-17T03:28:45Z,normal,NORMAL,"Sepam S80 differential protection calibration completed, restraint characteristic curve validated, CT ratio 2000/5A confirmed"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-23T19:55:33Z,error,OVERCURRENT_TRIP,"Sepam S80 instantaneous overcurrent trip I>>> activated at 14.2kA, circuit breaker command issued, fault record stored in event log"
Engie,Energie,SE-ENGIE-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-28T11:20:09Z,normal,NORMAL,"Sepam S80 voltage protection monitoring stable, U1=13.8kV U2=13.7kV U3=13.9kV, frequency 50.02Hz, power factor 0.94 leading"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, waveform capture buffer at 34%"
