ENTREPRISE,CATEGORIE,equipment_id,product_ref,model,type,timestamp,status,alarm_code,message
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,warning,PF_LOW,"ION9000 detected power factor deviation - current PF 0.82 lagging, recommend capacitor bank adjustment"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,normal,NORMAL,"Energy metering accuracy verified - revenue class 0.2S certification valid, demand interval reset successful"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,warning,VOLT_UNBALANCE,"ION9000 voltage unbalance detected - phase A-B-C deviation 2.8%, exceeds NEMA MG1 2.5% threshold"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-05T08:15:23Z,normal,NORMAL,"Masterpact MTZ2 electronic trip unit self-test completed successfully, Micrologic 7.0 firmware v2.14 operational"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-09T14:32:47Z,normal,NORMAL,"Circuit breaker load current 1247A phase L1, 1239A phase L2, 1251A phase L3, thermal capacity at 78% of 1600A rating"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T11:28:15Z,warning,CONTACT_WEAR_HIGH,"Masterpact MTZ2 contact wear indicator at 82%, recommend maintenance scheduling within 3 months, 14,237 operations logged"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T03:41:09Z,normal,NORMAL,"Ground fault protection active, residual current monitoring 12mA, Micrologic trip curve LSIG parameters within tolerance"
RTE,Energie,SE-RTE-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T16:55:33Z,warning,TEMP_ELEVATED,"Masterpact auxiliary contact temperature 68°C detected, ambient compensation active, thermal trip threshold at 91%"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-10T14:42:18Z,normal,NORMAL,"Revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,warning,VOLT_SAG,"Power quality event detected - voltage sag to 88.3% nominal for 1.2 seconds on phase A, waveform captured"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,normal,NORMAL,"ION9000 demand interval reset successful - 15-minute sliding window active, peak demand 847.3 kW recorded"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T03:17:09Z,warning,CURR_IMBALANCE,"Neutral current imbalance detected - 42A on neutral conductor, phase imbalance 18%, recommend load redistribution"
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-03T08:15:22Z,normal,NORMAL,Sepam S80 self-test completed successfully - all protection functions operational
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-09T14:32:47Z,normal,NORMAL,"Directional earth fault protection active - sensitivity 20% In, pickup delay 150ms"
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-15T19:48:13Z,warning,THERMAL_HIGH,Sepam S80 thermal memory at 78% - load current sustained at 92% rated capacity
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-22T11:05:39Z,normal,NORMAL,Circuit breaker trip coil supervision OK - auxiliary contact status verified
RTE,Energie,SE-RTE-005,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-28T16:21:55Z,warning,PHASE_UNBALANCE,Phase unbalance detected - negative sequence current 12.3% exceeds threshold of 10%
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION8650 power quality monitoring active, THD voltage 1.8%, all phases balanced within 2% tolerance"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,HARM_THD_HIGH,"ION8650 detected harmonic distortion THD 6.8% on phase A exceeding 5% threshold, recommend load analysis"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION8650 energy accumulation registers synchronized, demand interval reset completed, power factor 0.96 leading"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG_B,"ION8650 voltage sag detected phase B: 198V (13% below nominal), duration 1.2 seconds, event logged to waveform capture"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"ION8650 Modbus TCP communication stable, real-time metering operational, neutral current 12A within limits"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Micrologic 7.0 trip unit self-test completed successfully, all protection functions operational"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-09T14:42:18Z,normal,NORMAL,"MTZ2 electronic trip unit thermal memory at 68%, contact wear indicator within normal range"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T10:28:45Z,warning,THERMAL_HIGH,"Masterpact thermal trip threshold at 87%, load current approaching Ir setting of 1600A"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T16:55:33Z,normal,NORMAL,"PowerLogic harmonics analysis complete, THD measured at 3.8%, Micrologic ground fault protection stable"
TotalEnergies,Energie,SE-TOT-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T09:17:56Z,warning,MAINT_DUE,"MTZ2 motor operator spring charge cycle count at 8,450 operations, maintenance recommended within 1,550 cycles"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonics analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,PF_LOW,"ION9000 detected power factor deviation - current PF 0.82 lagging, capacitor bank compensation recommended"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION9000 revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG,"ION9000 voltage sag event recorded - Phase A dropped to 198V for 1.2 seconds, waveform capture stored in event log"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic ION9000 demand interval reset successful - peak demand 1847 kW recorded, Modbus TCP communication stable"
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-05T08:15:22Z,normal,NORMAL,Sepam S80 self-test completed successfully - all protection functions operational
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-10T14:32:18Z,normal,NORMAL,Directional earth fault protection active - sensitivity 0.2A residual current threshold
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-15T19:47:55Z,warning,THRM_ACCUM_HIGH,Sepam S80 thermal overload I²t accumulation at 78% - load shedding recommended
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-22T11:23:41Z,normal,NORMAL,Phase differential protection balanced - CT ratio verification confirmed at 2000/1A
TotalEnergies,Energie,SE-TOT-004,SE-PRODUCT-TCSESM083F2CU0,Sepam S80,Protection Relay,2026-01-28T16:08:33Z,warning,COMM_TIMEOUT,Sepam S80 communication timeout on Modbus RTU port - SFT2841 software connection lost
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ1 trip unit self-test completed successfully, Micrologic 7.0 firmware operational"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-09T14:32:45Z,normal,NORMAL,"Circuit breaker load current 742A, thermal capacity at 68%, Ir setting 800A verified"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-15T11:20:18Z,warning,THERMAL_HIGH,"Masterpact MTZ1 thermal trip threshold at 87%, sustained load 812A approaching Ir threshold"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-22T16:48:33Z,normal,NORMAL,"PowerLogic harmonics analysis complete, THD 3.8%, Micrologic ground fault protection active"
TotalEnergies,Energie,SE-TOT-006,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ1 08H1,Circuit Breaker,2026-01-28T09:55:07Z,warning,CONTACT_WEAR,"MTZ1 contact wear indicator at 78%, recommend maintenance scheduling within 2000 operations"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonics analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,PF_LOW,ION9000 detected power factor deviation 0.82 on phase A - capacitor bank compensation recommended
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION9000 revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG,"ION9000 voltage sag detected phase B - 78% nominal for 1.2 seconds, waveform capture stored in event log"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic ION9000 demand interval reset successful - peak demand 847.3 kW recorded, Modbus TCP communication stable"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION9000 power quality analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-09T14:42:18Z,normal,NORMAL,"Revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-15T19:28:45Z,warning,HARM_THD_HIGH,"Harmonic distortion threshold exceeded on Phase B - THD current 6.8%, 5th harmonic component at 4.2%"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-22T11:05:33Z,normal,NORMAL,"ION9000 demand interval reset successful - 15-minute rolling demand window active, peak demand 847.3 kW recorded"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-28T03:51:09Z,warning,PF_LOW,"Power factor deviation detected - lagging PF 0.82 on main incomer, reactive power compensation recommended"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication stable"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,warning,BAT_LOW,"M580 battery voltage at 2.85V, replacement recommended within 30 days"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Loader firmware sync completed, BMEP584040 CPU temperature 48°C nominal"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T16:55:47Z,error,IO_MODULE_FAULT,"M580 rack slot 4 module BMEAHI0812 analog input fault detected, channel 3 open circuit"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T09:33:55Z,normal,NORMAL,"M580 hot standby synchronization verified, primary CPU active, scan cycle 15ms"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-03T08:15:22Z,normal,NORMAL,"EcoStruxure BMS controller synchronization complete - 247 data points updated, network latency 12ms"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-08T14:32:45Z,normal,NORMAL,"HVAC zone optimization active - 18 VAV controllers responding, energy savings mode engaged at 23% reduction"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-15T10:47:18Z,warning,BACNET_TIMEOUT,"BACnet communication timeout detected on MS/TP trunk 3 - 2 field controllers unresponsive, retry sequence initiated"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-22T16:20:33Z,normal,NORMAL,"Workstation server database backup completed successfully - 4.7GB archived, trend logs optimized for 90-day retention"
OVH,Datacenter,SE-OVH-005,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Management System,2026-01-28T09:55:07Z,warning,MEM_HIGH,"SmartX controller AS-P memory utilization at 87% - alarm buffer approaching capacity, recommend trend purge"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on Phase A exceeds IEEE 519 recommended limit of 5%, harmonic filter review recommended"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak demand 847.3 kW recorded at 2026-01-14T18:30:00Z, power factor 0.94 lagging"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T19:55:33Z,normal,NORMAL,"PowerLogic energy accumulation verified - 12,458.7 kWh total consumption, Modbus TCP communication stable, 0 packet loss"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T06:12:09Z,warning,VOLT_UNBALANCE,"PM8000 voltage unbalance detected 3.2% exceeds NEMA MG1 2.5% threshold, Phase B voltage 226.4V deviates from nominal 230V"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet IP communication stable"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"BMEP584040 processor load at 34%, backplane communication nominal, all safety modules responding"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 internal temperature 58°C approaching threshold, rack ambient 42°C, cooling check recommended"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:47Z,normal,NORMAL,"Hot Standby synchronization verified, BMECRA31210 redundancy module active, failover time <50ms"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:33:29Z,warning,COMM_TIMEOUT,"Modbus TCP connection timeout detected on port 502, 3 remote I/O drops in 24h, network diagnostics required"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication stable"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:18Z,normal,NORMAL,"Unity Pro application running nominal, 2048 discrete I/O points active, memory usage 42%"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:45Z,warning,CPU_TEMP_HIGH,"M580 CPU temperature elevated to 58°C, ambient conditions affecting thermal management"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:33Z,normal,NORMAL,"Hot standby synchronization verified, BMEP584040 redundancy status healthy, failover ready"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:51:09Z,warning,COMM_TIMEOUT,"Modbus TCP connection timeout detected on port 502, remote I/O module BMEAHI0812 intermittent"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified, active power measurement 847.3 kW with 0.92 power factor"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-10T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase A exceeding recommended threshold, voltage distortion present"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak demand recorded 1,245 kW at 09:15, energy accumulation tracking nominal"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T16:55:33Z,warning,VOLT_UNBALANCE,"PM8000 voltage unbalance detected 3.4% between phases, phase B voltage 389V deviating from nominal 400V"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T11:20:07Z,normal,NORMAL,"PowerLogic PM8000 self-diagnostics passed, Modbus communication stable, current transformers reading balanced load 412A per phase"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-05T08:15:23Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load current 12.4A per phase, power factor 0.89"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:17Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, all 8 motor channels responsive"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T10:47:55Z,warning,THRM_PREALARM,"Motor channel 5 thermal overload pre-alarm at 92% of trip threshold, ambient temperature 48°C detected"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:20:41Z,normal,NORMAL,"TeSys Island base module firmware v3.2.1 active, predictive maintenance counters updated, 2847 operating hours logged"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:05:12Z,error,PHASE_IMBALANCE,"Motor channel 2 phase imbalance detected, voltage deviation 8.2% between L1-L3, starter tripped to protect motor"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality analysis complete - THD voltage 1.8%, THD current 3.2% within acceptable limits"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,ION7650 detected voltage unbalance phase A-B-C: 2.8% exceeding recommended 2.5% threshold
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy metering synchronized - active power 847.3 kW, reactive power 124.6 kVAR, power factor 0.989"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-22T16:55:33Z,error,COMM_TIMEOUT,ION7650 communication timeout on Modbus RTU port 2 - slave device 0x14 not responding after 3 retry attempts
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 waveform capture completed - 128 samples per cycle recorded, all harmonics up to 63rd order analyzed"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 three-phase power measurement stable, THD-V 1.8%, power factor 0.94 leading"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,"PowerLogic PM5560 detected voltage unbalance 3.2% on phase B, exceeds recommended 2% threshold"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PowerLogic PM5560 energy logging active, demand interval reset completed, peak demand 847.3 kW recorded"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T16:55:33Z,warning,HARMONIC_HIGH,"PowerLogic PM5560 harmonics analysis shows THD-I 12.4% on phase A, 5th harmonic dominant at 8.7%"
Orange,Telecom,SE-ORA-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T09:17:56Z,normal,NORMAL,"PowerLogic PM5560 Modbus TCP communication verified, all 63 registers responding, firmware v2.8.4 operational"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, backplane communication nominal, all I/O modules responding"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"Unity Loader firmware update completed successfully, BMENOC0321 Ethernet module synchronized"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 CPU temperature 68°C approaching threshold, rack ambient 45°C, verify cooling system"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:47Z,normal,NORMAL,"Hot standby redundancy test successful, BMEP582040 primary/secondary switchover 45ms"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:33:55Z,warning,COMM_TIMEOUT,"Modbus TCP communication timeout detected on port 502, 3 retries before recovery, check network latency"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on Phase A exceeds recommended threshold, power quality monitoring active"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak kW recorded 847.3kW, power factor maintained at 0.94 lagging"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T19:55:33Z,normal,NORMAL,"Modbus TCP communication stable, ION Enterprise integration active, energy data logging at 1-second intervals"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T06:12:09Z,warning,VOLT_UNBALANCE,"Voltage unbalance detected 3.2% between phases, PM8000 monitoring for potential neutral current issues"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:47Z,normal,NORMAL,"Wireless communication mesh network stable, all 12 motor modules responding, predictive maintenance score 94/100"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:08:13Z,warning,TEMP_APPROACH,"Motor module M3 thermal class 10A detected elevated winding temperature 68°C, approaching 75°C threshold, recommend load reduction"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:45:39Z,normal,NORMAL,"TeSys Island base unit firmware v3.2.1 active, energy metering shows 847.3 kWh consumption, power factor 0.92"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:21:55Z,warning,PHASE_IMBALANCE,"Motor starter M7 phase imbalance detected 4.8%, current differential L1:12.3A L2:11.8A L3:11.6A, exceeds 4.5% tolerance"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet/IP connections stable on all 4 ports"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"BMEP584040 processor load at 34%, backplane communication nominal, hot standby sync verified"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,BATT_LOW,"M580 battery voltage at 2.87V, approaching replacement threshold, estimated 45 days remaining"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:03:47Z,normal,NORMAL,"Unity Loader firmware update completed successfully, BMENOS0300 module responding, all racks online"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:51:09Z,warning,COMM_TIMEOUT,"Modbus TCP timeout detected on remote I/O rack 3, BMENOC0321 module retries increased to 8 per minute"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-05T08:15:23Z,normal,NORMAL,"PowerLogic ION8650 power quality analysis complete - THD voltage 1.8%, THD current 2.3% within IEEE 519 limits"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-09T14:42:17Z,normal,NORMAL,"ION8650 energy metering synchronized - active power 847.3 kW, reactive power 124.6 kVAR, power factor 0.989"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-15T19:28:44Z,warning,VOLT_SAG_A,"PowerLogic ION8650 detected voltage sag event on phase A - 203V for 1.2 seconds, minimum threshold 207V"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-22T11:03:56Z,normal,NORMAL,"ION8650 harmonic analysis updated - 5th harmonic 3.1%, 7th harmonic 1.9%, 11th harmonic 0.8%, all within limits"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-28T16:51:09Z,normal,NORMAL,PowerLogic ION8650 demand interval reset complete - peak demand recorded 1247.8 kW at 2026-01-27T18:30:00Z
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-08T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected on Phase A - THD 6.8% exceeds recommended threshold of 5%, H5 component at 4.2%"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM5560 power quality analysis complete - voltage unbalance 0.8%, frequency stable at 50.02Hz, power factor 0.94 lagging"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T19:33:09Z,normal,NORMAL,"Energy accumulation registers synchronized - active energy 14,582.4 kWh, reactive energy 3,247.1 kVArh, demand peak logged"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T06:51:37Z,warning,VOLT_SAG,"PM5560 voltage sag event recorded on Phase B - 198V for 1.2 seconds, below 207V threshold, event logged to memory"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"iC60N thermal-magnetic trip unit operating within nominal range, load current 18.4A on C-curve characteristic"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-09T14:42:18Z,warning,TEMP_HIGH,"iC60N contact temperature elevated at 68°C, approaching thermal trip threshold, load at 82% rated current"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-15T10:28:45Z,normal,NORMAL,"iC60N instantaneous magnetic trip calibration verified, short-circuit protection set at 5-10xIn per IEC 60898 standard"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-22T16:55:33Z,error,MECH_WEAR,"iC60N mechanical endurance cycle count exceeded 15,000 operations, contact wear detected, replacement recommended per maintenance schedule"
Carrefour,Distribution,SE-CRF-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Breaker,2026-01-28T09:12:07Z,normal,NORMAL,"iC60N auxiliary contact functioning correctly, breaking capacity 6kA confirmed, load balanced at 21.3A across phases"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified, active power measurement 342.8 kW, power factor 0.94 leading"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase A exceeds recommended threshold, harmonic filter evaluation recommended"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PM5560 demand interval reset completed, peak demand recorded 458.3 kW at 09:45, energy totalization synchronized"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T16:55:33Z,normal,NORMAL,"PowerLogic voltage monitoring stable, L1-N: 230.2V, L2-N: 229.8V, L3-N: 230.5V, frequency 50.01 Hz"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T11:20:07Z,warning,VOLT_UNBALANCE,"PM5560 voltage unbalance detected 3.2% between phases, load redistribution advised to prevent neutral overload"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-03T08:15:22Z,normal,NORMAL,"EcoStruxure automation server synchronization completed, 247 data points updated successfully"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-09T14:42:18Z,warning,BACNET_LATENCY,"BACnet communication latency detected on MS/TP network segment 3, response time 1847ms exceeds threshold"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-15T10:28:45Z,normal,NORMAL,"HVAC zone optimization algorithm executed, energy savings mode active for 18 VAV controllers"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-22T16:53:31Z,error,BACKUP_FAIL,"Automation server database backup failed, insufficient storage space on local repository, 2.3GB required"
Carrefour,Distribution,SE-CRF-010,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,Building Automation Controller,2026-01-28T09:17:09Z,normal,NORMAL,"Scheduled trend log archival completed, 156 analog and 89 digital points archived to WorkStation"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-03T08:15:22Z,normal,NORMAL,"Acti9 iC60N C-curve breaker operating normally, load current 18.3A on phase L1, thermal memory at 42%"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-09T14:32:47Z,normal,NORMAL,"iC60N instantaneous magnetic trip threshold stable at 10xIn, no nuisance tripping detected in last 168 hours"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-15T11:20:15Z,warning,THERMAL_HIGH,"Acti9 iC60N thermal memory accumulation at 78%, sustained load of 52A detected on 63A rated breaker"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-22T16:45:33Z,normal,NORMAL,"iC60N auxiliary contact status verified, OF/SD signaling functional, trip counter at 3 operations since installation"
Auchan,Distribution,SE-AUC-004,SE-PRODUCT-A9F94116,Acti9 iC60N,Circuit Protection Panel,2026-01-28T09:58:41Z,warning,TEMP_HIGH,"Acti9 iC60N contact temperature elevated at 68°C, ambient temperature 45°C exceeds recommended operating range"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified, active power 847.3 kW, power factor 0.94 leading"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase L2, exceeds recommended threshold of 5%"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM5560 demand interval reset completed, peak demand recorded 1,245 kW at 10:45 UTC"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T19:33:09Z,normal,NORMAL,"PowerLogic energy accumulation logged, total consumption 156,842 kWh, voltage unbalance 1.2%"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T06:51:37Z,warning,VOLT_SAG,"PM5560 detected voltage sag event on L3, minimum voltage 198.4V for 1.8 seconds, event logged"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-05T08:15:22Z,normal,NORMAL,"EcoStruxure BMS: All zone controllers synchronized, VAV damper positions optimized, chiller plant efficiency at 94.2%"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-09T14:32:18Z,normal,NORMAL,"SmartX controller network scan complete, 47 BACnet devices discovered, IP addressing validated across all segments"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-14T11:47:55Z,warning,TEMP_DEVIATION,"AHU-3 supply air temperature deviation detected, setpoint 18.5°C actual 21.3°C, cooling coil valve position at 87%"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-21T09:23:41Z,normal,NORMAL,"Building Operation WorkStation: Trend log synchronization completed, 2.4GB historical data archived, database optimization successful"
Auchan,Distribution,SE-AUC-008,SE-PRODUCT-A9MEM1520,EcoStruxure Building Operation,HVAC Control System,2026-01-28T16:05:33Z,warning,COMM_TIMEOUT,"EcoStruxure automation server AS-P communication timeout on Modbus RTU loop 2, 3 field controllers offline, retry sequence initiated"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health check passed, all BMXNOE0110 Ethernet modules responding"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:38Z,warning,BAT_LOW,"M580 battery voltage at 2.85V, approaching replacement threshold, estimated 45 days remaining"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Loader firmware sync completed, BMEP584040 processor at 34% capacity, 128MB memory 62% utilized"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:53:47Z,error,REDUND_FAIL,"M580 hot standby synchronization failure, BMXCRA31200 redundancy module communication timeout on primary rack"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:17:55Z,normal,NORMAL,"M580 redundancy restored, HSBY switchover test successful in 48ms, all distributed I/O modules synchronized"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 operating at 47.3Hz, motor current 142A, DC bus voltage 648V stable"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 heatsink temperature reached 72°C, thermal derating initiated at 85% capacity"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulator feedback stable, process setpoint tracking at 1450 RPM with 0.2% deviation"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:53:31Z,error,OPF1,"ATV930 output phase loss detected on T3, motor protection triggered, drive stopped"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:17:09Z,normal,NORMAL,"ATV930 running hours 18,547h, output frequency 50.1Hz, power factor correction active at 0.96"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy accumulation verified, demand interval reset successful, power factor 0.94 lagging"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,error,HARM_THD_HIGH,"ION7650 harmonics limit exceeded, THD current 8.7% on phase C, 5th harmonic dominant at 6.2%"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 waveform capture completed, Modbus TCP communication stable, all revenue metering registers synchronized"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor circuit breaker pre-alarm threshold at 62%"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_OVLD_WARN,"Motor 2 thermal overload detected at 92% rated capacity, ambient temperature compensation active, predictive maintenance alert triggered"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:23:41Z,normal,NORMAL,"TeSys Island base unit firmware v3.2.1 stable, power measurement accuracy ±1.5%, harmonic distortion THD 3.8% within limits"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:58:33Z,error,PHASE_IMBAL_ERR,"Motor starter M4 phase imbalance detected 8.2%, current asymmetry exceeds 5% threshold, contactor C4 trip initiated"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M340 CPU scan time 12ms, I/O health check passed, all BMX modules responding"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:38Z,warning,ANA_INPUT_DRIFT,"BMX ERT 1604T analog input module deviation detected on channel 3, signal drift 8.2%"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Pro program execution nominal, rack 0 backplane communication stable at 5Mbps"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T16:55:47Z,error,PSU_VOLT_LOW,"BMX CPS 2000 power supply voltage fluctuation detected, 23.1VDC output below threshold"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T09:33:55Z,normal,NORMAL,"Modbus TCP communication restored, 847 register transactions completed, CPU battery 3.4V nominal"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal, output frequency 47.3Hz, DC bus voltage 652V stable"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 68°C, thermal derating initiated at 15% capacity reduction"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV680 PID process regulation active, motor current 142A at 1475 RPM, power factor 0.94"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF,"ATV680 input phase loss detected on L2, drive protection triggered, motor coast stop executed"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV680 restart successful, harmonic filter active THD 3.8%, brake chopper ready, all diagnostics clear"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:17Z,normal,NORMAL,"ION8650 energy metering operational, power factor 0.94, demand interval logging synchronized"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T11:28:45Z,warning,VOLT_UNBALANCE,"PowerLogic ION8650 detected voltage unbalance 3.2% on phase B, exceeds recommended 2.5% threshold"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,normal,NORMAL,"ION8650 harmonic analysis complete, 5th harmonic 3.1%, 7th harmonic 1.9%, all within IEEE 519 limits"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:17:08Z,warning,VOLT_SAG,"PowerLogic ION8650 waveform capture triggered by voltage sag event, 82% nominal for 1.2 seconds on phase A"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor circuit breaker pre-alarm threshold at 62%"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,PHASE_IMBALANCE,"Motor 4 asymmetry detected, phase imbalance 8.3%, TeSys Island predictive maintenance alert triggered for contactor wear"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:20:41Z,normal,NORMAL,"Island base unit firmware v3.2.1 stable, power consumption monitoring shows 4.2kW average across 6 motor feeders"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:55:33Z,error,THERMAL_OVERLOAD,"Motor starter M2 thermal overload trip activated at 112% rated current, TeSys Island safety lockout engaged, manual reset required"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-08T09:15:23Z,normal,NORMAL,"CPU utilization at 34%, scan time 12ms, all I/O modules responding"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-12T14:42:17Z,normal,NORMAL,"Ethernet IP communication stable, BMENOS0300 module health check passed"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-18T11:28:44Z,warning,BATT_LOW,"Battery voltage at 2.87V, replacement recommended within 30 days"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-23T16:55:09Z,normal,NORMAL,"Hot standby synchronization complete, redundancy status active"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-27T08:33:51Z,warning,TEMP_HIGH,"BMXCPS3020 power supply temperature at 68°C, approaching threshold"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 operating at 47.3Hz, motor current 142A, DC bus voltage 648V stable"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 IGBT heatsink temperature reached 72°C, thermal derating initiated at 15%"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulator feedback stable, output frequency 52.1Hz, torque demand 78%, power factor 0.94"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF1,"ATV930 input phase loss detected on L2, drive stopped to prevent motor damage"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV930 running at 60Hz nominal, harmonic distortion THD 3.8%, brake chopper inactive, runtime 14,287 hours"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 metering accuracy verified at 0.2% class, all phase measurements within tolerance"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,Total Harmonic Distortion detected on Phase A: THD 6.8% exceeds recommended threshold of 5%
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"Power quality monitoring active: voltage unbalance 0.8%, power factor 0.96 leading, demand interval reset successful"
