ENTREPRISE,CATEGORIE,equipment_id,product_ref,model,type,timestamp,status,alarm_code,message
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T19:55:33Z,normal,NORMAL,"Modbus TCP communication stable, ION Enterprise integration active, energy data logging at 1-second intervals"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T06:12:09Z,warning,VOLT_UNBALANCE,"Voltage unbalance detected 3.2% between phases, PM8000 monitoring for potential neutral current issues"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:47Z,normal,NORMAL,"Wireless communication mesh network stable, all 12 motor modules responding, predictive maintenance score 94/100"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:08:13Z,warning,TEMP_APPROACH,"Motor module M3 thermal class 10A detected elevated winding temperature 68°C, approaching 75°C threshold, recommend load reduction"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:45:39Z,normal,NORMAL,"TeSys Island base unit firmware v3.2.1 active, energy metering shows 847.3 kWh consumption, power factor 0.92"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:21:55Z,warning,PHASE_IMBALANCE,"Motor starter M7 phase imbalance detected 4.8%, current differential L1:12.3A L2:11.8A L3:11.6A, exceeds 4.5% tolerance"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet/IP connections stable on all 4 ports"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"BMEP584040 processor load at 34%, backplane communication nominal, hot standby sync verified"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,BATT_LOW,"M580 battery voltage at 2.87V, approaching replacement threshold, estimated 45 days remaining"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:03:47Z,normal,NORMAL,"Unity Loader firmware update completed successfully, BMENOS0300 module responding, all racks online"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:51:09Z,warning,COMM_TIMEOUT,"Modbus TCP timeout detected on remote I/O rack 3, BMENOC0321 module retries increased to 8 per minute"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-05T08:15:23Z,normal,NORMAL,"PowerLogic ION8650 power quality analysis complete - THD voltage 1.8%, THD current 2.3% within IEEE 519 limits"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-09T14:42:17Z,normal,NORMAL,"ION8650 energy metering synchronized - active power 847.3 kW, reactive power 124.6 kVAR, power factor 0.989"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-15T19:28:44Z,warning,VOLT_SAG_A,"PowerLogic ION8650 detected voltage sag event on phase A - 203V for 1.2 seconds, minimum threshold 207V"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-22T11:03:56Z,normal,NORMAL,"ION8650 harmonic analysis updated - 5th harmonic 3.1%, 7th harmonic 1.9%, 11th harmonic 0.8%, all within limits"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-28T16:51:09Z,normal,NORMAL,PowerLogic ION8650 demand interval reset complete - peak demand recorded 1247.8 kW at 2026-01-27T18:30:00Z
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-08T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected on Phase A - THD 6.8% exceeds recommended threshold of 5%, H5 component at 4.2%"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM5560 power quality analysis complete - voltage unbalance 0.8%, frequency stable at 50.02Hz, power factor 0.94 lagging"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T19:33:09Z,normal,NORMAL,"Energy accumulation registers synchronized - active energy 14,582.4 kWh, reactive energy 3,247.1 kVArh, demand peak logged"
Bouygues Telecom,Telecom,SE-BYT-010,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T06:51:37Z,warning,VOLT_SAG,"PM5560 voltage sag event recorded on Phase B - 198V for 1.2 seconds, below 207V threshold, event logged to memory"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified, active power measurement 342.8 kW, power factor 0.94 leading"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase A exceeds recommended threshold, harmonic filter evaluation recommended"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PM5560 demand interval reset completed, peak demand recorded 458.3 kW at 09:45, energy totalization synchronized"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T16:55:33Z,normal,NORMAL,"PowerLogic voltage monitoring stable, L1-N: 230.2V, L2-N: 229.8V, L3-N: 230.5V, frequency 50.01 Hz"
Carrefour,Distribution,SE-CRF-005,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T11:20:07Z,warning,VOLT_UNBALANCE,"PM5560 voltage unbalance detected 3.2% between phases, load redistribution advised to prevent neutral overload"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified, active power 847.3 kW, power factor 0.94 leading"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase L2, exceeds recommended threshold of 5%"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM5560 demand interval reset completed, peak demand recorded 1,245 kW at 10:45 UTC"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T19:33:09Z,normal,NORMAL,"PowerLogic energy accumulation logged, total consumption 156,842 kWh, voltage unbalance 1.2%"
Auchan,Distribution,SE-AUC-006,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T06:51:37Z,warning,VOLT_SAG,"PM5560 detected voltage sag event on L3, minimum voltage 198.4V for 1.8 seconds, event logged"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health check passed, all BMXNOE0110 Ethernet modules responding"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:38Z,warning,BAT_LOW,"M580 battery voltage at 2.85V, approaching replacement threshold, estimated 45 days remaining"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Loader firmware sync completed, BMEP584040 processor at 34% capacity, 128MB memory 62% utilized"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:53:47Z,error,REDUND_FAIL,"M580 hot standby synchronization failure, BMXCRA31200 redundancy module communication timeout on primary rack"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:17:55Z,normal,NORMAL,"M580 redundancy restored, HSBY switchover test successful in 48ms, all distributed I/O modules synchronized"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 operating at 47.3Hz, motor current 142A, DC bus voltage 648V stable"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 heatsink temperature reached 72°C, thermal derating initiated at 85% capacity"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulator feedback stable, process setpoint tracking at 1450 RPM with 0.2% deviation"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:53:31Z,error,OPF1,"ATV930 output phase loss detected on T3, motor protection triggered, drive stopped"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:17:09Z,normal,NORMAL,"ATV930 running hours 18,547h, output frequency 50.1Hz, power factor correction active at 0.96"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy accumulation verified, demand interval reset successful, power factor 0.94 lagging"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,error,HARM_THD_HIGH,"ION7650 harmonics limit exceeded, THD current 8.7% on phase C, 5th harmonic dominant at 6.2%"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 waveform capture completed, Modbus TCP communication stable, all revenue metering registers synchronized"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor circuit breaker pre-alarm threshold at 62%"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_OVLD_WARN,"Motor 2 thermal overload detected at 92% rated capacity, ambient temperature compensation active, predictive maintenance alert triggered"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:23:41Z,normal,NORMAL,"TeSys Island base unit firmware v3.2.1 stable, power measurement accuracy ±1.5%, harmonic distortion THD 3.8% within limits"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:58:33Z,error,PHASE_IMBAL_ERR,"Motor starter M4 phase imbalance detected 8.2%, current asymmetry exceeds 5% threshold, contactor C4 trip initiated"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M340 CPU scan time 12ms, I/O health check passed, all BMX modules responding"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:38Z,warning,ANA_INPUT_DRIFT,"BMX ERT 1604T analog input module deviation detected on channel 3, signal drift 8.2%"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Pro program execution nominal, rack 0 backplane communication stable at 5Mbps"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T16:55:47Z,error,PSU_VOLT_LOW,"BMX CPS 2000 power supply voltage fluctuation detected, 23.1VDC output below threshold"
Saint-Gobain,Industrie,SE-SG-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T09:33:55Z,normal,NORMAL,"Modbus TCP communication restored, 847 register transactions completed, CPU battery 3.4V nominal"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal, output frequency 47.3Hz, DC bus voltage 652V stable"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 68°C, thermal derating initiated at 15% capacity reduction"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV680 PID process regulation active, motor current 142A at 1475 RPM, power factor 0.94"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF,"ATV680 input phase loss detected on L2, drive protection triggered, motor coast stop executed"
Saint-Gobain,Industrie,SE-SG-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV680 restart successful, harmonic filter active THD 3.8%, brake chopper ready, all diagnostics clear"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:17Z,normal,NORMAL,"ION8650 energy metering operational, power factor 0.94, demand interval logging synchronized"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T11:28:45Z,warning,VOLT_UNBALANCE,"PowerLogic ION8650 detected voltage unbalance 3.2% on phase B, exceeds recommended 2.5% threshold"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,normal,NORMAL,"ION8650 harmonic analysis complete, 5th harmonic 3.1%, 7th harmonic 1.9%, all within IEEE 519 limits"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:17:08Z,warning,VOLT_SAG,"PowerLogic ION8650 waveform capture triggered by voltage sag event, 82% nominal for 1.2 seconds on phase A"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor circuit breaker pre-alarm threshold at 62%"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,PHASE_IMBALANCE,"Motor 4 asymmetry detected, phase imbalance 8.3%, TeSys Island predictive maintenance alert triggered for contactor wear"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:20:41Z,normal,NORMAL,"Island base unit firmware v3.2.1 stable, power consumption monitoring shows 4.2kW average across 6 motor feeders"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:55:33Z,error,THERMAL_OVERLOAD,"Motor starter M2 thermal overload trip activated at 112% rated current, TeSys Island safety lockout engaged, manual reset required"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-08T09:15:23Z,normal,NORMAL,"CPU utilization at 34%, scan time 12ms, all I/O modules responding"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-12T14:42:17Z,normal,NORMAL,"Ethernet IP communication stable, BMENOS0300 module health check passed"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-18T11:28:44Z,warning,BATT_LOW,"Battery voltage at 2.87V, replacement recommended within 30 days"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-23T16:55:09Z,normal,NORMAL,"Hot standby synchronization complete, redundancy status active"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-27T08:33:51Z,warning,TEMP_HIGH,"BMXCPS3020 power supply temperature at 68°C, approaching threshold"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 operating at 47.3Hz, motor current 142A, DC bus voltage 648V stable"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 IGBT heatsink temperature reached 72°C, thermal derating initiated at 15%"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulator feedback stable, output frequency 52.1Hz, torque demand 78%, power factor 0.94"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF1,"ATV930 input phase loss detected on L2, drive stopped to prevent motor damage"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV930 running at 60Hz nominal, harmonic distortion THD 3.8%, brake chopper inactive, runtime 14,287 hours"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 metering accuracy verified at 0.2% class, all phase measurements within tolerance"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,Total Harmonic Distortion detected on Phase A: THD 6.8% exceeds recommended threshold of 5%
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"Power quality monitoring active: voltage unbalance 0.8%, power factor 0.96 leading, demand interval reset successful"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T03:17:33Z,error,VOLT_SAG,"Voltage sag event recorded: Phase B dropped to 198V for 1.2 seconds, minimum operating threshold breached"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T16:55:09Z,normal,NORMAL,"ION8650 energy accumulation registers synchronized, Modbus TCP communication stable at 100ms polling rate"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_CAP_HIGH,"Motor 2 thermal capacity usage at 89%, ambient temperature compensation active, predicted trip in 47 minutes at current load"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T09:23:41Z,normal,NORMAL,"TeSys Island base unit self-test completed, power module firmware v3.2.1, all 12 motor channels operational"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T16:08:33Z,warning,PHASE_IMBAL,"Phase imbalance detected on motor starter 7, voltage deviation 4.8% between L1-L2, current asymmetry 6.2A"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal, output frequency 47.3Hz, DC bus voltage 652V stable"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 68°C, thermal derating threshold approaching"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV680 PID regulation active, process feedback 4-20mA loop stable at 14.7mA, motor torque 78%"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-22T16:55:33Z,warning,PHF,"ATV680 input phase imbalance detected 3.8%, line voltage L1-L2 variance exceeds 3% threshold"
Air Liquide,Industrie,SE-ALQ-006,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV680 flying restart successful, motor speed matched at 1420rpm, seamless transfer completed"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"BMX P34 2020 processor scan time 12ms, all I/O modules responding"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:18Z,normal,NORMAL,"Modbus TCP communication stable, 847 transactions/sec on ETH port"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T19:28:45Z,warning,PS_TEMP_HIGH,BMX CPS 2000 power supply temperature 68°C approaching threshold
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T11:05:33Z,normal,NORMAL,"Unity Pro application backup completed, rack configuration verified"
Air Liquide,Industrie,SE-ALQ-007,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T16:51:09Z,warning,IO_SIGNAL_UNSTABLE,BMX DDI 1602 digital input module slot 3 detected intermittent signal on channel 12
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:17Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:44Z,normal,NORMAL,"ION7650 energy accumulation registers synchronized, demand interval reset completed"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:09Z,error,HARMONIC_HIGH,"ION7650 harmonic distortion exceeded limits, THD current 12.7% on phase A, 5th harmonic dominant"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:33:51Z,normal,NORMAL,"ION7650 waveform capture completed, power factor 0.94 lagging, all parameters nominal"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, thermal capacity nominal"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:45Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 5ms, motor protection class 10A active"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:20:18Z,warning,CURR_ASYM,"Motor M3 current asymmetry detected 12.3%, phase imbalance threshold exceeded, recommend load inspection"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:48:33Z,normal,NORMAL,"Predictive maintenance algorithm updated, bearing vibration signatures within tolerance, estimated 2847 operating hours remaining"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:55:07Z,warning,TEMP_HIGH,"Power module PM2 temperature 68°C approaching thermal threshold, ambient compensation active, cooling system check advised"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, all racks responding"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:38Z,normal,NORMAL,"Hot Standby synchronization verified, BMEP584040 primary CPU active, backup ready"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 CPU temperature 68°C approaching threshold, rack ambient 45°C detected"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T11:05:47Z,normal,NORMAL,"Unity Loader firmware update completed, BMEP584040 v3.20 operational, all modules online"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T16:33:29Z,warning,COMM_LATENCY,"Modbus TCP communication latency 285ms on port 502, exceeds optimal 200ms threshold"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V, motor current 142A"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 heatsink temperature elevated at 68°C, thermal derating threshold approaching, ambient temperature 42°C"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV930 PID regulation active, process feedback 4-20mA at 14.8mA, speed reference 1450 RPM, torque 87%"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,warning,PHF,"ATV930 input phase imbalance detected 3.8%, line voltage L1-L2 402V L2-L3 388V L3-L1 398V"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T11:20:07Z,normal,NORMAL,"ATV930 energy optimization mode active, power factor 0.96, kWh counter 28547.3, running hours 12458h"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-08T14:32:47Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:20:33Z,warning,THRM_PREALM,"Motor starter M4 thermal overload pre-alarm triggered at 92% threshold, ambient temperature 48°C detected"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:45:18Z,normal,NORMAL,"TeSys Island base unit self-diagnostics completed, power module firmware v3.2.1, all 12 motor channels operational"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:58:05Z,error,PHASE_IMBAL,"Motor starter M7 phase imbalance detected 18% deviation, contactor welding suspected on phase L2, emergency stop initiated"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy accumulation registers synchronized, demand interval reset completed"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,warning,HARMONIC_HIGH,"ION7650 harmonics analysis shows 5th harmonic at 6.8%, 7th harmonic at 4.1%, total THD 5.9%"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 power factor correction optimal at 0.98 lagging, reactive power compensation stable"
Michelin,Industrie,SE-MICH-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"BMX P34 2020 processor scan time 12ms, all I/O modules responding"
Michelin,Industrie,SE-MICH-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:18Z,normal,NORMAL,"Modbus TCP communication stable, 847 transactions/sec, rack 0 configuration verified"
Michelin,Industrie,SE-MICH-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T19:28:45Z,warning,PSU_TEMP_HIGH,"BMX CPS 2000 power supply temperature 68°C approaching threshold, rack ventilation check recommended"
Michelin,Industrie,SE-MICH-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T11:05:33Z,normal,NORMAL,"Unity Pro application cycle nominal, battery backup at 94%, distributed I/O health check passed"
Michelin,Industrie,SE-MICH-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T16:51:09Z,warning,IO_MODULE_FAULT,"BMX DDI 1602 digital input module slot 3 detected intermittent signal on channel 12, wiring inspection advised"
Michelin,Industrie,SE-MICH-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal, output frequency 47.3Hz, DC bus voltage 652V stable"
Michelin,Industrie,SE-MICH-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 68°C, thermal derating initiated at 15% capacity reduction"
Michelin,Industrie,SE-MICH-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV680 PID regulation active, process feedback 4-20mA loop stable at 14.7mA, motor torque 78% rated"
Michelin,Industrie,SE-MICH-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF,"ATV680 input phase loss detected on L2, drive protection triggered, motor coast stop executed"
Michelin,Industrie,SE-MICH-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T11:20:09Z,normal,NORMAL,"ATV680 resumed operation post-maintenance, brake chopper resistance test passed, flying start sequence completed successfully"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 metering accuracy verified at 0.2% class, all phase measurements within tolerance"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"Total harmonic distortion detected on phase A: THD 6.8%, approaching IEEE 519 threshold"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"Power quality monitoring active, power factor stable at 0.94 lagging, demand interval reset completed"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,warning,VOLT_SAG,"Voltage sag event recorded: Phase B dropped to 87.3% nominal for 1.2 seconds, waveform capture stored"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:17:56Z,normal,NORMAL,"ION8650 energy accumulation registers synchronized, Modbus TCP communication optimal at 99.8% uptime"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication stable"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:18Z,warning,PS_VOLT_LOW,"M580 rack 2 power supply voltage fluctuation detected 23.8V, threshold 24V nominal"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:45Z,normal,NORMAL,"Hot standby synchronization completed, primary CPU active, backup ready state confirmed"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:55:33Z,error,IO_MODULE_FAULT,"M580 BMEP584040 module I/O fault detected on slot 4, channel 7 input signal loss"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:12:07Z,normal,NORMAL,"M580 firmware v3.20 operational, Modbus TCP connections 14/32, CPU temperature 42°C"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 motor control operating nominal - output frequency 47.3Hz, DC bus voltage 652V, motor current 142A"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH_WARN,"ATV930 heatsink temperature elevated - thermal sensor reading 68°C, derating threshold approaching"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV930 PID regulation active - process feedback 78.4%, speed reference 1465 RPM, torque output 87%"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:53:31Z,error,PHF,"ATV930 input phase loss detected - phase monitoring indicates L2 voltage drop below 380V threshold, drive faulted"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:17:09Z,normal,NORMAL,"ATV930 energy optimization mode active - estimated power savings 12.3kWh, motor flux reduction enabled at light load"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active - THD voltage 1.8%, THD current 2.3% within limits"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:17Z,normal,NORMAL,"Energy metering accuracy verified - Class 0.2S IEC 62053-22 compliance confirmed, demand interval reset"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T11:28:45Z,warning,HARM_THD_HIGH,"ION7650 harmonic distortion threshold exceeded - THD current 6.8% on phase B, recommend load analysis"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T09:53:31Z,normal,NORMAL,"Power factor correction optimal - PF 0.98 lagging, reactive power compensation stable at 45 kVAR"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T16:19:08Z,warning,VOLT_SAG,"ION7650 voltage sag detected - Phase A dropped to 207V for 1.2 seconds, event logged to waveform capture"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:47Z,normal,NORMAL,"Predictive maintenance algorithm reports 94% health score, thermal imaging shows uniform heat distribution across contactors"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:08:13Z,warning,CURR_ASYM,"Motor channel 3 current asymmetry detected at 12.4%, phase imbalance exceeds 10% threshold, recommend load inspection"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:44:55Z,normal,NORMAL,"EcoStruxure connectivity stable, wireless module RSSI -52dBm, motor starts logged: 847 cycles, efficiency monitoring active"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:21:38Z,warning,WEAR_HIGH,"Contactor wear indicator on channel 2 at 82% lifecycle threshold, estimated 45,000 operations remaining before replacement"
Veolia Environnement,Industrie,SE-VEO-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"BMX P34 2020 processor scan time 12ms, I/O health check passed, all 8 racks responding"
Veolia Environnement,Industrie,SE-VEO-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:38Z,normal,NORMAL,"Modbus TCP communication stable, 24 active connections, Ethernet module BMXNOE0110 latency 8ms"
Veolia Environnement,Industrie,SE-VEO-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T19:28:14Z,warning,IO_SIGNAL_UNSTABLE,"BMX DDI 1602 discrete input module slot 3 detected intermittent signal on channel 12, verify field wiring"
Veolia Environnement,Industrie,SE-VEO-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T11:05:47Z,normal,NORMAL,"Battery backup module BMXBAT voltage 3.1V nominal, application memory retained, estimated 18 months remaining"
Veolia Environnement,Industrie,SE-VEO-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T16:33:29Z,warning,TEMP_ELEVATED,"Processor temperature 62°C approaching threshold, ambient conditions elevated, verify rack ventilation clearance"
Veolia Environnement,Industrie,SE-VEO-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-05T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal - output frequency 48.3Hz, DC bus voltage 652V, motor current 142A"
Veolia Environnement,Industrie,SE-VEO-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-11T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 72°C - thermal derating initiated, fan speed increased to 85%"
Veolia Environnement,Industrie,SE-VEO-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-17T10:28:45Z,normal,NORMAL,"PID process regulation stable - setpoint tracking 99.2%, motor torque 78%, power factor correction active 0.96"
Veolia Environnement,Industrie,SE-VEO-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-23T19:55:33Z,warning,PHF,"ATV680 input phase imbalance detected - phase voltage deviation 3.8%, line reactor compensation adjusted"
Veolia Environnement,Industrie,SE-VEO-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T06:12:09Z,normal,NORMAL,"ATV680 preventive maintenance counter at 4,287 operating hours - brake chopper cycles 1,542, capacitor ESR within spec"
Veolia Environnement,Industrie,SE-VEO-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"ION8650 power quality monitoring active, THD-V 2.1%, all phases balanced within 1.5%"
Veolia Environnement,Industrie,SE-VEO-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-10T14:32:47Z,warning,VOLT_SAG,"ION8650 detected voltage sag event on Phase A, 88.3% nominal for 1.2 seconds, waveform captured"
Veolia Environnement,Industrie,SE-VEO-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-17T11:08:15Z,normal,NORMAL,"ION8650 energy accumulation verified, demand interval reset successful, power factor 0.94 leading"
Veolia Environnement,Industrie,SE-VEO-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-23T19:44:33Z,warning,HARM_HIGH,"ION8650 harmonic analysis shows THD-I 8.7% on Phase C, exceeds IEEE 519 threshold of 8.0%"
Veolia Environnement,Industrie,SE-VEO-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T06:21:09Z,normal,NORMAL,"ION8650 Modbus TCP communication stable, 128 registers polled, revenue metering accuracy class 0.2S verified"
Veolia Environnement,Industrie,SE-VEO-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Veolia Environnement,Industrie,SE-VEO-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:47Z,normal,NORMAL,"Predictive maintenance algorithm reports 94% health score, thermal imaging shows uniform heat distribution across contactors"
Veolia Environnement,Industrie,SE-VEO-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:08:13Z,warning,CURR_ASYM,"Motor M3 current asymmetry detected 12.3%, phase imbalance exceeds threshold, recommend load inspection"
Veolia Environnement,Industrie,SE-VEO-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:44:55Z,normal,NORMAL,"EcoStruxure cloud connectivity stable, motor runtime M1: 1847hrs M2: 1923hrs M3: 1801hrs M4: 1889hrs, all within service interval"
Veolia Environnement,Industrie,SE-VEO-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:21:38Z,warning,TEMP_RISE,"Bus bar temperature sensor TB2 reading 68°C approaching 75°C warning threshold, ambient compensation active"
Stellantis,Automobile,SE-STEL-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health score 98%, all racks responding"
Stellantis,Automobile,SE-STEL-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:37Z,warning,CPU_TEMP_HIGH,"M580 BMEP584040 processor temperature 62°C approaching threshold, ambient cooling recommended"
Stellantis,Automobile,SE-STEL-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Hot Standby synchronization verified, BMEH584040 redundancy active, switchover time 45ms"
Stellantis,Automobile,SE-STEL-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:53:09Z,error,ETH_COMM_LOSS,"M580 BMENOC0321 Ethernet module port 2 communication loss, 47 dropped packets detected"
Stellantis,Automobile,SE-STEL-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:17:45Z,normal,NORMAL,"M580 firmware v3.20 stable, EcoStruxure Control Expert connection established, memory usage 34%"
Stellantis,Automobile,SE-STEL-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V, motor current 142A"
Stellantis,Automobile,SE-STEL-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 IGBT heatsink temperature elevated at 72°C, thermal derating initiated at 15% capacity reduction"
Stellantis,Automobile,SE-STEL-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV930 PID regulation stable, process feedback 4-20mA at 12.4mA, speed reference 1450 RPM achieved"
Stellantis,Automobile,SE-STEL-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF,"ATV930 input phase loss detected on L2, undervoltage fault triggered, drive stopped to protect motor"
Stellantis,Automobile,SE-STEL-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T11:20:09Z,normal,NORMAL,"ATV930 energy optimization active, power factor correction at 0.97, harmonic distortion THD 3.8% within limits"
Stellantis,Automobile,SE-STEL-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Stellantis,Automobile,SE-STEL-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-10T14:42:18Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching threshold limit"
Stellantis,Automobile,SE-STEL-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PowerLogic energy metering accuracy verified, demand interval reset completed, power factor 0.94"
Stellantis,Automobile,SE-STEL-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,error,THD_HIGH,"ION7650 harmonic distortion exceeded limits, THD current 8.7% on phase A, filter bank activation recommended"
Stellantis,Automobile,SE-STEL-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 waveform capture completed, Modbus TCP communication stable, all revenue metering registers synchronized"
Stellantis,Automobile,SE-STEL-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Stellantis,Automobile,SE-STEL-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-08T14:32:45Z,normal,NORMAL,"Predictive maintenance algorithm reports 94% health score, thermal imaging shows uniform heat distribution across contactors"
Stellantis,Automobile,SE-STEL-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T10:47:18Z,warning,CURR_ASYM,"Motor channel M3 current asymmetry detected 12.3%, phase imbalance exceeds threshold, recommend load inspection"
Stellantis,Automobile,SE-STEL-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:20:33Z,normal,NORMAL,"EcoStruxure connectivity stable, wireless module RSSI -45dBm, motor protection class 10A coordination verified"
Stellantis,Automobile,SE-STEL-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:55:07Z,error,OVLD_TRIP,"Motor starter M2 overload trip activated at 112% rated current, thermal memory 89%, automatic restart inhibited"
Stellantis,Automobile,SE-STEL-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"BMX P34 2020 processor scan time 12ms, I/O health check passed, all 8 racks responding"
Stellantis,Automobile,SE-STEL-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:38Z,warning,PWR_VOLT_LOW,"BMX CPS 2000 power supply voltage fluctuation detected 23.1V, threshold 24V ±15%"
Stellantis,Automobile,SE-STEL-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Modbus TCP communication stable, 247 active connections, Ethernet module BMX NOE 0110 latency 3ms"
Stellantis,Automobile,SE-STEL-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T16:55:47Z,error,IO_MODULE_FAULT,"BMX DDI 1602 discrete input module slot 4 communication timeout, rack 2 I/O fault detected"
