ENTREPRISE,CATEGORIE,equipment_id,product_ref,model,type,timestamp,status,alarm_code,message
Stellantis,Automobile,SE-STEL-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T09:17:55Z,normal,NORMAL,"Unity Pro application cycle time nominal 18ms, battery backup BMX BAT OK at 3.1V, memory usage 62%"
Stellantis,Automobile,SE-STEL-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V stable"
Stellantis,Automobile,SE-STEL-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 72°C, thermal derating initiated at 15% capacity reduction"
Stellantis,Automobile,SE-STEL-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV680 PID regulation active, process feedback 4-20mA loop stable at 12.4mA, motor torque 78% rated"
Stellantis,Automobile,SE-STEL-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF,"ATV680 input phase loss detected on L2, undervoltage fault triggered, drive stopped to protect motor"
Stellantis,Automobile,SE-STEL-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV680 restart successful, harmonic filter active THD 3.8%, brake chopper ready, running at 1475 RPM"
Stellantis,Automobile,SE-STEL-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 power quality monitoring active, THD-V 2.1%, all phases balanced within 1.5%"
Stellantis,Automobile,SE-STEL-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_SAG,"ION8650 detected voltage sag event on Phase A: 92.3% nominal for 1.2 seconds, waveform captured"
Stellantis,Automobile,SE-STEL-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"Energy metering accuracy verified, revenue-grade measurements within IEC 61557 Class 0.2S limits"
Stellantis,Automobile,SE-STEL-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,warning,HARMONIC_HIGH,ION8650 harmonics analysis: THD-I 8.7% on Phase B exceeds IEEE 519 recommended limit of 8.0%
Stellantis,Automobile,SE-STEL-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"PowerLogic ION8650 demand interval reset completed, peak demand 847.3 kW recorded, power factor 0.94 lagging"
Danone,Agroalimentaire,SE-DAN-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication nominal"
Danone,Agroalimentaire,SE-DAN-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:38Z,warning,CPU_TEMP_HIGH,"M580 BMEP584040 CPU temperature 62°C approaching threshold, rack ambient 48°C"
Danone,Agroalimentaire,SE-DAN-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Loader firmware update completed v3.2, hot standby synchronization verified"
Danone,Agroalimentaire,SE-DAN-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:55:47Z,error,ETH_LINK_LOSS,"M580 BMENOC0321 Ethernet module port 2 link lost, redundant network failover activated"
Danone,Agroalimentaire,SE-DAN-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:33:55Z,normal,NORMAL,"M580 battery backup test passed, BMXBAT module capacity 94%, estimated 18 months remaining"
Danone,Agroalimentaire,SE-DAN-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-05T08:15:23Z,normal,NORMAL,"ATV930 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V, motor current 87.3A"
Danone,Agroalimentaire,SE-DAN-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-10T14:42:17Z,warning,TH118,"ATV930 drive temperature elevated, heatsink temp 68°C approaching threshold, ambient 42°C detected"
Danone,Agroalimentaire,SE-DAN-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:55Z,normal,NORMAL,"ATV930 PID regulation active, process feedback 4-20mA loop stable, speed reference 1485 RPM achieved"
Danone,Agroalimentaire,SE-DAN-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:53:41Z,error,PHF1,"ATV930 input phase loss detected on L2, drive entering protective mode, motor deceleration initiated"
Danone,Agroalimentaire,SE-DAN-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:17:09Z,normal,NORMAL,"ATV930 operational post-reset, Modbus TCP communication restored, torque limit 110% configured, brake control sequence verified"
Danone,Agroalimentaire,SE-DAN-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic ION7650 metering accuracy verified at Class 0.2S, all phase voltages balanced within 0.8%"
Danone,Agroalimentaire,SE-DAN-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-10T14:42:18Z,warning,THD_HIGH,PowerLogic harmonics detected THD 6.8% on Phase A exceeds IEEE 519 recommended limit of 5%
Danone,Agroalimentaire,SE-DAN-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 power quality monitoring active, power factor maintained at 0.96 leading, demand interval reset successful"
Danone,Agroalimentaire,SE-DAN-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,warning,VOLT_SAG,"ION7650 voltage sag event recorded: Phase B dropped to 198V for 1.2 seconds, below 207V threshold"
Danone,Agroalimentaire,SE-DAN-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"PowerLogic ION7650 energy accumulation registers synchronized, Modbus TCP communication stable at 100ms response time"
Danone,Agroalimentaire,SE-DAN-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Danone,Agroalimentaire,SE-DAN-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Danone,Agroalimentaire,SE-DAN-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,TEMP_HIGH,"TeSys Island base unit temperature elevated at 62°C, ambient conditions affecting thermal dissipation on motor channel 5"
Danone,Agroalimentaire,SE-DAN-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T09:23:41Z,normal,NORMAL,"Predictive maintenance algorithm reports 94% health score, motor insulation resistance 850 MΩ across all 8 channels"
Danone,Agroalimentaire,SE-DAN-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T16:08:33Z,warning,CURR_ASYM,"Motor channel 2 current asymmetry detected at 18%, phase imbalance exceeding 15% threshold, recommend load inspection"
Danone,Agroalimentaire,SE-DAN-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"BMX P34 2020 processor cycle time 12ms, I/O scan complete, all 8 racks responding"
Danone,Agroalimentaire,SE-DAN-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-09T14:42:38Z,warning,PWR_VOLT_LOW,"BMX CPS 2000 power supply voltage fluctuation detected 23.1V, threshold 24V ±15%"
Danone,Agroalimentaire,SE-DAN-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Pro program execution nominal, 4096 discrete I/O active, Modbus TCP communication stable"
Danone,Agroalimentaire,SE-DAN-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-22T16:55:47Z,error,IO_MODULE_FAULT,"BMX DDI 1602 input module slot 3 communication timeout, rack 2 I/O health check failed"
Danone,Agroalimentaire,SE-DAN-006,SE-PRODUCT-BMEP584040,Modicon M340,PLC,2026-01-28T09:33:05Z,normal,NORMAL,"System restored, all BMX modules online, Ethernet IP scanner operational, battery backup 98%"
Danone,Agroalimentaire,SE-DAN-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-05T08:15:22Z,normal,NORMAL,"ATV680 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V stable"
Danone,Agroalimentaire,SE-DAN-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-12T14:42:18Z,warning,TH118,"ATV680 IGBT heatsink temperature elevated at 72°C, thermal derating initiated at 15% capacity reduction"
Danone,Agroalimentaire,SE-DAN-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-18T10:28:45Z,normal,NORMAL,"PID process regulation active, motor torque 87% rated, power factor correction 0.96 leading"
Danone,Agroalimentaire,SE-DAN-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-23T16:55:33Z,error,PHF,"ATV680 input phase loss detected on L2, drive protection triggered, motor coast stop executed"
Danone,Agroalimentaire,SE-DAN-007,SE-PRODUCT-BMEP584040,Altivar Process ATV680,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV680 restart successful, harmonic filter THD reduced to 3.8%, Modbus TCP communication verified"
Danone,Agroalimentaire,SE-DAN-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 metering accuracy verified at 0.2% class, all phase voltages balanced within 1.5%"
Danone,Agroalimentaire,SE-DAN-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-10T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on L2, exceeds IEEE 519 recommended limit of 5%"
Danone,Agroalimentaire,SE-DAN-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION8650 power quality monitoring active, power factor maintained at 0.96 leading, demand interval reset successful"
Danone,Agroalimentaire,SE-DAN-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,warning,VOLT_SAG,"ION8650 voltage sag event recorded: L1 dropped to 198V for 1.2 seconds, below 207V threshold"
Danone,Agroalimentaire,SE-DAN-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"PowerLogic ION8650 energy accumulation registers synchronized, Modbus TCP communication stable at 100ms polling rate"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-08T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_PREALM,"Motor M4 thermal overload pre-alarm triggered at 92% threshold, ambient temperature 41°C, recommend load reduction"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T09:23:41Z,normal,NORMAL,"TeSys Island base unit self-diagnostics completed, power module firmware v3.2.1, all 12 motor channels operational"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T16:08:33Z,warning,PHASE_IMBAL,"Phase imbalance detected on motor M7, voltage deviation 4.8% between L1-L2, current asymmetry 6.2A"
SNCF,Transport,SE-SNCF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ2 trip unit self-test completed successfully, Micrologic 7.0 firmware operational"
SNCF,Transport,SE-SNCF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-08T14:32:45Z,normal,NORMAL,"Load current balanced at 1247A across three phases, thermal memory at 42% capacity"
SNCF,Transport,SE-SNCF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T10:18:33Z,warning,THERMAL_HIGH,"Masterpact MTZ2 thermal trip threshold reached 87%, load shedding recommended within 2 hours"
SNCF,Transport,SE-SNCF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T16:44:11Z,normal,NORMAL,"Ground fault protection active, residual current monitoring at 12mA, well below 30mA threshold"
SNCF,Transport,SE-SNCF-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T09:27:58Z,warning,CONTACT_WEAR,"Masterpact contact wear indicator at 78%, maintenance cycle due in 2500 operations or 90 days"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-09T14:42:18Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, waveform capture buffer at 34% capacity"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-15T19:28:45Z,warning,PF_LOW,"ION9000 detected power factor deviation 0.82 on phase A, capacitor bank switching recommended"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-22T11:05:33Z,normal,NORMAL,"Energy metering accuracy verification passed - Class 0.2S compliance confirmed, demand interval reset successful"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-28T16:51:09Z,warning,VOLT_TRANSIENT,"ION9000 transient overvoltage event recorded 1.18 pu on L2-N, duration 0.3 cycles, waveform captured"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-09T14:42:18Z,normal,NORMAL,"PM8000 power quality monitoring active - voltage unbalance 0.9%, frequency stable at 50.02 Hz"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-15T11:28:45Z,warning,PF_LOW,"PM8000 detected power factor deviation - current PF 0.82, below target threshold of 0.90"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-22T19:55:33Z,normal,NORMAL,"PowerLogic PM8000 demand logging synchronized - peak demand 847.3 kW recorded, load profile updated"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-28T06:12:09Z,warning,VOLT_SAG,"PM8000 voltage sag event detected on Phase A - 203V for 1.2 seconds, event logged to memory"
Aeroports de Paris,Transport,SE-ADP-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Micrologic 7.0 trip unit self-test completed successfully, all protection functions operational"
Aeroports de Paris,Transport,SE-ADP-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-09T14:42:18Z,normal,NORMAL,"Load current balanced across phases L1:1245A L2:1238A L3:1251A, thermal capacity at 78%"
Aeroports de Paris,Transport,SE-ADP-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T10:28:45Z,warning,CONTACT_WEAR_HIGH,"Masterpact contact wear indicator at 72%, recommend maintenance scheduling within 3 months"
Aeroports de Paris,Transport,SE-ADP-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T16:55:33Z,normal,NORMAL,"PowerLogic energy metering active, THD measured at 3.8%, power factor 0.94 within acceptable range"
Aeroports de Paris,Transport,SE-ADP-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T09:12:07Z,warning,GROUND_FAULT_ELEVATED,"Ground fault protection sensitivity adjusted, residual current detected at 285mA approaching I-curve threshold"
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION9000 power quality analysis complete - THD voltage 1.8%, THD current 2.3% within limits"
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,ION9000 detected voltage unbalance phase A-B-C: 2.8% exceeding recommended 2.5% threshold
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-15T11:28:45Z,normal,NORMAL,"ION9000 demand interval reset successful - peak demand 1847 kW recorded, power factor 0.94 lagging"
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-22T19:53:31Z,error,COMM_TIMEOUT,ION9000 communication timeout on Modbus RTU port 2 - revenue metering data logging interrupted
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-28T07:19:56Z,normal,NORMAL,"ION9000 harmonic spectrum analysis completed - 5th harmonic 3.1%, 7th harmonic 1.9%, all within IEEE 519 limits"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified - Class 0.2S compliance maintained, all phase measurements within tolerance"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-09T14:32:45Z,normal,NORMAL,"Power quality analysis complete - THD voltage 1.8%, THD current 3.2%, power factor 0.94 lagging on all phases"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T11:47:18Z,warning,HARM_THD_HIGH,"PowerLogic harmonics detected - THD current 6.8% on phase L2 exceeds threshold 5%, 5th harmonic dominant at 4.2%"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T09:23:51Z,normal,NORMAL,"Demand interval reset successful - 15-minute rolling average updated, peak demand 847.3 kW recorded at 08:45 UTC"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T16:55:33Z,warning,VOLT_UNBAL,"Voltage unbalance detected - Phase L3 deviation 3.8% from average, negative sequence voltage 2.1% exceeds IEC 61000-2-2 limits"
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION8650 power quality analysis complete - THD voltage 1.8%, THD current 2.3% within acceptable limits"
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,ION8650 detected voltage unbalance phase A-B-C: 2.8% exceeding recommended 2.5% threshold
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-15T10:28:45Z,normal,NORMAL,"ION8650 energy metering synchronized - active power 847.2 kW, reactive power 124.5 kVAR, power factor 0.989"
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-22T16:55:33Z,error,COMM_TIMEOUT,ION8650 communication timeout on Modbus RTU port 2 - CT secondary monitoring interrupted
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-28T11:20:07Z,normal,NORMAL,"ION8650 waveform capture completed - 128 samples per cycle recorded, no transient events detected"
Airbus,Aeronautique,SE-AIR-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-03T08:15:22Z,normal,NORMAL,"Masterpact MTZ2 trip unit self-test completed successfully, Micrologic 7.0 firmware operational"
Airbus,Aeronautique,SE-AIR-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-08T14:32:45Z,normal,NORMAL,"Load current balanced at 1240A across three phases, thermal memory at 42% capacity"
Airbus,Aeronautique,SE-AIR-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-15T10:18:33Z,warning,THERMAL_HIGH,"Masterpact MTZ2 thermal trip threshold reached 87%, load shedding recommended within 2 hours"
Airbus,Aeronautique,SE-AIR-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-22T16:44:11Z,normal,NORMAL,"PowerLogic energy metering active, power factor corrected to 0.96, THD measured at 3.8%"
Airbus,Aeronautique,SE-AIR-001,SE-PRODUCT-TCSESM083F2CU0,Masterpact MTZ2 16H1,Circuit Breaker,2026-01-28T09:27:58Z,warning,GROUND_FAULT_DETECT,"Micrologic 7.0 detected ground fault leakage 285mA on phase L2, below trip threshold but monitoring required"
Airbus,Aeronautique,SE-AIR-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
Airbus,Aeronautique,SE-AIR-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-09T14:42:17Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, waveform capture buffer at 34% capacity"
Airbus,Aeronautique,SE-AIR-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-15T11:28:45Z,warning,PF_LOW,"ION8650 detected power factor deviation - current PF 0.82, below target threshold of 0.90 on phase A"
Airbus,Aeronautique,SE-AIR-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-22T16:55:33Z,normal,NORMAL,"Energy metering synchronized - revenue-grade accuracy class 0.2S verified, demand interval reset successful"
Airbus,Aeronautique,SE-AIR-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-28T09:17:08Z,normal,NORMAL,"ION8650 Modbus TCP communication stable - 127 registers polled, sequence of events recorder at 18% full"
Airbus,Aeronautique,SE-AIR-005,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V stable"
Airbus,Aeronautique,SE-AIR-005,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 IGBT heatsink temperature elevated at 68°C, thermal derating initiated at 15% capacity reduction"
Airbus,Aeronautique,SE-AIR-005,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulation loop stable, process feedback 4-20mA at 12.4mA, motor speed 1465 RPM"
Airbus,Aeronautique,SE-AIR-005,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,error,OPF1,"ATV930 output phase loss detected on T phase, motor protection triggered, drive in safe stop mode"
Airbus,Aeronautique,SE-AIR-005,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV930 Modbus TCP communication active, harmonic distortion THD 3.8%, power factor 0.94 leading"
Airbus,Aeronautique,SE-AIR-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 three-phase power quality monitoring active, THD-V 2.1%, power factor 0.94 leading"
Airbus,Aeronautique,SE-AIR-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring,2026-01-09T14:32:47Z,normal,NORMAL,"PM8000 energy metering synchronized, cumulative kWh 847,293.5, demand peak 1,245 kW recorded"
Airbus,Aeronautique,SE-AIR-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring,2026-01-15T19:48:13Z,warning,VOLT_UNBALANCE,"PowerLogic PM8000 voltage unbalance detected on Phase B, deviation 3.8% exceeds threshold 3.5%"
Airbus,Aeronautique,SE-AIR-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring,2026-01-22T11:05:39Z,normal,NORMAL,"PM8000 harmonic analysis complete, THD-I 4.7%, 5th harmonic dominant at 3.2%, within IEEE 519 limits"
Airbus,Aeronautique,SE-AIR-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring,2026-01-28T16:21:55Z,warning,NEUTRAL_HIGH,"PowerLogic PM8000 neutral current elevated at 142A, load imbalance detected across distribution panel"
Bouygues Construction,BTP,SE-BYG-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 metering accuracy verified, active power 847.3 kW, power factor 0.94 leading"
Bouygues Construction,BTP,SE-BYG-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase L2, exceeds recommended threshold of 5%"
Bouygues Construction,BTP,SE-BYG-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM5560 demand interval reset completed, peak demand recorded 1,245 kW at 09:30 UTC"
Bouygues Construction,BTP,SE-BYG-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-22T16:55:33Z,normal,NORMAL,"PowerLogic energy accumulation logged, total consumption 18,456 kWh, Modbus TCP communication stable"
Bouygues Construction,BTP,SE-BYG-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Power Meter,2026-01-28T09:17:09Z,warning,VOLT_UNBALANCE,"PM5560 voltage unbalance detected 3.2% between phases, L3 voltage 389V deviation from nominal"
Eiffage,BTP,SE-EIF-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Energy Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM5560 power quality monitoring active, THD-V 2.1%, all phases balanced within 1.5%"
Eiffage,BTP,SE-EIF-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Energy Meter,2026-01-09T14:42:18Z,warning,VOLT_SAG_B,"PowerLogic PM5560 detected voltage sag on Phase B: 207V (10% below nominal), duration 1.2 seconds"
Eiffage,BTP,SE-EIF-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Energy Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PowerLogic PM5560 energy accumulation verified, daily consumption 1847.3 kWh, power factor 0.94 lagging"
Eiffage,BTP,SE-EIF-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Energy Meter,2026-01-22T16:55:33Z,warning,HARM_THD_HIGH,"PowerLogic PM5560 harmonics threshold exceeded: THD-I 18.7% on Phase C, 5th harmonic dominant at 12.3%"
Eiffage,BTP,SE-EIF-002,SE-PRODUCT-A9MEM3255,PowerLogic PM5560,Energy Meter,2026-01-28T09:12:07Z,normal,NORMAL,"PowerLogic PM5560 Modbus TCP communication stable, demand interval reset completed, peak demand 342.8 kW recorded"
Eiffage,BTP,SE-EIF-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Energy Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 energy metering operational - Total harmonic distortion THD 2.8%, power factor 0.94"
Eiffage,BTP,SE-EIF-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Energy Monitoring System,2026-01-09T14:32:45Z,normal,NORMAL,"PM8000 demand interval reset completed - Peak demand 847.3 kW recorded, all phases balanced within 3%"
Eiffage,BTP,SE-EIF-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Energy Monitoring System,2026-01-15T11:20:18Z,warning,VOLT_SAG_B,"PowerLogic PM8000 voltage sag detected on Phase B - 203.4V for 1.2 seconds, below 207V threshold"
Eiffage,BTP,SE-EIF-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Energy Monitoring System,2026-01-22T16:48:33Z,normal,NORMAL,"PM8000 power quality analysis complete - Voltage unbalance 1.4%, current unbalance 2.1%, all within limits"
Eiffage,BTP,SE-EIF-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Energy Monitoring System,2026-01-28T09:55:07Z,warning,THD_HIGH_A,"PowerLogic PM8000 harmonic distortion elevated - THD Phase A 6.8% exceeds 5% threshold, 5th harmonic dominant"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-05T08:15:23Z,normal,NORMAL,"PowerLogic ION9000 revenue metering accuracy verified at 0.1% class, all phase measurements within tolerance"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-10T14:42:17Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase A, approaching IEEE 519 limit threshold"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:44Z,normal,NORMAL,"ION9000 power quality analysis complete, voltage sag events logged: 2, power factor stable at 0.96"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:03:56Z,error,CT_IMBALANCE,"ION9000 CT secondary current imbalance detected 18% deviation between phases, verify CT connections"
EDF,Energie,SE-EDF-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic ION9000 demand interval reset successful, peak demand recorded 1847 kW, energy accumulation synchronized"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, 128 samples per cycle recording"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,warning,VOLT_UNBALANCE,ION9000 detected voltage unbalance phase A-B-C: 2.8% exceeds recommended 2.0% threshold
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,normal,NORMAL,"Energy accumulation registers synchronized - active energy 45,832 kWh, reactive energy 12,441 kVArh logged"
EDF,Energie,SE-EDF-008,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"ION9000 waveform capture buffer at 45% capacity - power factor 0.94 lagging, demand interval reset successful"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 revenue metering accuracy verified at 0.2S class, all phase measurements within tolerance"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,PowerLogic harmonics analysis detected THD 6.8% on Phase A exceeding IEEE 519 recommended limit of 5%
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"ION9000 power quality monitoring active, voltage sag/swell detection operational, power factor 0.94 lagging"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T19:53:31Z,normal,NORMAL,"ION9000 waveform capture completed, demand interval reset successful, energy accumulation registers synchronized"
Engie,Energie,SE-ENGIE-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T03:17:09Z,warning,VOLT_UNBALANCE,"ION9000 detected voltage unbalance 3.2% exceeding NEMA MG1 2% threshold, phase sequence verification required"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, waveform capture buffer at 34%"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,warning,PF_LOW,"ION9000 detected power factor deviation - current PF 0.82 lagging, recommend capacitor bank adjustment"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,normal,NORMAL,"Energy metering accuracy verified - revenue class 0.2S certification valid, demand interval reset successful"
Engie,Energie,SE-ENGIE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,warning,VOLT_UNBALANCE,"ION9000 voltage unbalance detected - phase A-B-C deviation 2.8%, exceeds NEMA MG1 2.5% threshold"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-10T14:42:18Z,normal,NORMAL,"Revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,warning,VOLT_SAG,"Power quality event detected - voltage sag to 88.3% nominal for 1.2 seconds on phase A, waveform captured"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,normal,NORMAL,"ION9000 demand interval reset successful - 15-minute sliding window active, peak demand 847.3 kW recorded"
RTE,Energie,SE-RTE-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T03:17:09Z,warning,CURR_IMBALANCE,"Neutral current imbalance detected - 42A on neutral conductor, phase imbalance 18%, recommend load redistribution"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION8650 power quality monitoring active, THD voltage 1.8%, all phases balanced within 2% tolerance"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,HARM_THD_HIGH,"ION8650 detected harmonic distortion THD 6.8% on phase A exceeding 5% threshold, recommend load analysis"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION8650 energy accumulation registers synchronized, demand interval reset completed, power factor 0.96 leading"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG_B,"ION8650 voltage sag detected phase B: 198V (13% below nominal), duration 1.2 seconds, event logged to waveform capture"
RTE,Energie,SE-RTE-009,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"ION8650 Modbus TCP communication stable, real-time metering operational, neutral current 12A within limits"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonics analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,PF_LOW,"ION9000 detected power factor deviation - current PF 0.82 lagging, capacitor bank compensation recommended"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION9000 revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG,"ION9000 voltage sag event recorded - Phase A dropped to 198V for 1.2 seconds, waveform capture stored in event log"
TotalEnergies,Energie,SE-TOT-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic ION9000 demand interval reset successful - peak demand 1847 kW recorded, Modbus TCP communication stable"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonics analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-09T14:42:18Z,warning,PF_LOW,ION9000 detected power factor deviation 0.82 on phase A - capacitor bank compensation recommended
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-15T19:28:45Z,normal,NORMAL,"ION9000 revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-22T11:05:33Z,error,VOLT_SAG,"ION9000 voltage sag detected phase B - 78% nominal for 1.2 seconds, waveform capture stored in event log"
TotalEnergies,Energie,SE-TOT-009,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Meter,2026-01-28T16:51:09Z,normal,NORMAL,"PowerLogic ION9000 demand interval reset successful - peak demand 847.3 kW recorded, Modbus TCP communication stable"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION9000 power quality analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-09T14:42:18Z,normal,NORMAL,"Revenue metering accuracy verification passed - Class 0.2S compliance confirmed, energy registers synchronized"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-15T19:28:45Z,warning,HARM_THD_HIGH,"Harmonic distortion threshold exceeded on Phase B - THD current 6.8%, 5th harmonic component at 4.2%"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-22T11:05:33Z,normal,NORMAL,"ION9000 demand interval reset successful - 15-minute rolling demand window active, peak demand 847.3 kW recorded"
OVH,Datacenter,SE-OVH-002,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-28T03:51:09Z,warning,PF_LOW,"Power factor deviation detected - lagging PF 0.82 on main incomer, reactive power compensation recommended"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication stable"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,warning,BAT_LOW,"M580 battery voltage at 2.85V, replacement recommended within 30 days"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Loader firmware sync completed, BMEP584040 CPU temperature 48°C nominal"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T16:55:47Z,error,IO_MODULE_FAULT,"M580 rack slot 4 module BMEAHI0812 analog input fault detected, channel 3 open circuit"
OVH,Datacenter,SE-OVH-003,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T09:33:55Z,normal,NORMAL,"M580 hot standby synchronization verified, primary CPU active, scan cycle 15ms"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on Phase A exceeds IEEE 519 recommended limit of 5%, harmonic filter review recommended"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak demand 847.3 kW recorded at 2026-01-14T18:30:00Z, power factor 0.94 lagging"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T19:55:33Z,normal,NORMAL,"PowerLogic energy accumulation verified - 12,458.7 kWh total consumption, Modbus TCP communication stable, 0 packet loss"
OVH,Datacenter,SE-OVH-007,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T06:12:09Z,warning,VOLT_UNBALANCE,"PM8000 voltage unbalance detected 3.2% exceeds NEMA MG1 2.5% threshold, Phase B voltage 226.4V deviates from nominal 230V"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet IP communication stable"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"BMEP584040 processor load at 34%, backplane communication nominal, all safety modules responding"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 internal temperature 58°C approaching threshold, rack ambient 42°C, cooling check recommended"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:47Z,normal,NORMAL,"Hot Standby synchronization verified, BMECRA31210 redundancy module active, failover time <50ms"
OVH,Datacenter,SE-OVH-010,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:33:29Z,warning,COMM_TIMEOUT,"Modbus TCP connection timeout detected on port 502, 3 remote I/O drops in 24h, network diagnostics required"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication stable"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:18Z,normal,NORMAL,"Unity Pro application running nominal, 2048 discrete I/O points active, memory usage 42%"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:45Z,warning,CPU_TEMP_HIGH,"M580 CPU temperature elevated to 58°C, ambient conditions affecting thermal management"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:33Z,normal,NORMAL,"Hot standby synchronization verified, BMEP584040 redundancy status healthy, failover ready"
Orange,Telecom,SE-ORA-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:51:09Z,warning,COMM_TIMEOUT,"Modbus TCP connection timeout detected on port 502, remote I/O module BMEAHI0812 intermittent"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified, active power measurement 847.3 kW with 0.92 power factor"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-10T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on phase A exceeding recommended threshold, voltage distortion present"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak demand recorded 1,245 kW at 09:15, energy accumulation tracking nominal"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T16:55:33Z,warning,VOLT_UNBALANCE,"PM8000 voltage unbalance detected 3.4% between phases, phase B voltage 389V deviating from nominal 400V"
Orange,Telecom,SE-ORA-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T11:20:07Z,normal,NORMAL,"PowerLogic PM8000 self-diagnostics passed, Modbus communication stable, current transformers reading balanced load 412A per phase"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-05T08:15:23Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load current 12.4A per phase, power factor 0.89"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:17Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, all 8 motor channels responsive"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T10:47:55Z,warning,THRM_PREALARM,"Motor channel 5 thermal overload pre-alarm at 92% of trip threshold, ambient temperature 48°C detected"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:20:41Z,normal,NORMAL,"TeSys Island base module firmware v3.2.1 active, predictive maintenance counters updated, 2847 operating hours logged"
Orange,Telecom,SE-ORA-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:05:12Z,error,PHASE_IMBALANCE,"Motor channel 2 phase imbalance detected, voltage deviation 8.2% between L1-L3, starter tripped to protect motor"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality analysis complete - THD voltage 1.8%, THD current 3.2% within acceptable limits"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,ION7650 detected voltage unbalance phase A-B-C: 2.8% exceeding recommended 2.5% threshold
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy metering synchronized - active power 847.3 kW, reactive power 124.6 kVAR, power factor 0.989"
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-22T16:55:33Z,error,COMM_TIMEOUT,ION7650 communication timeout on Modbus RTU port 2 - slave device 0x14 not responding after 3 retry attempts
Orange,Telecom,SE-ORA-007,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Monitoring System,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 waveform capture completed - 128 samples per cycle recorded, all harmonics up to 63rd order analyzed"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, backplane communication nominal, all I/O modules responding"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"Unity Loader firmware update completed successfully, BMENOC0321 Ethernet module synchronized"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 CPU temperature 68°C approaching threshold, rack ambient 45°C, verify cooling system"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:05:47Z,normal,NORMAL,"Hot standby redundancy test successful, BMEP582040 primary/secondary switchover 45ms"
Bouygues Telecom,Telecom,SE-BYT-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:33:55Z,warning,COMM_TIMEOUT,"Modbus TCP communication timeout detected on port 502, 3 retries before recovery, check network latency"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified - Class 0.2S IEC 61557 compliant, all phase measurements within tolerance"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on Phase A exceeds recommended threshold, power quality monitoring active"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T11:28:45Z,normal,NORMAL,"PM8000 demand interval reset completed, peak kW recorded 847.3kW, power factor maintained at 0.94 lagging"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T19:55:33Z,normal,NORMAL,"Modbus TCP communication stable, ION Enterprise integration active, energy data logging at 1-second intervals"
Bouygues Telecom,Telecom,SE-BYT-003,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T06:12:09Z,warning,VOLT_UNBALANCE,"Voltage unbalance detected 3.2% between phases, PM8000 monitoring for potential neutral current issues"
