ENTREPRISE,CATEGORIE,equipment_id,product_ref,model,type,timestamp,status,alarm_code,message
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:47Z,normal,NORMAL,"Wireless communication mesh network stable, all 12 motor modules responding, predictive maintenance score 94/100"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:08:13Z,warning,TEMP_APPROACH,"Motor module M3 thermal class 10A detected elevated winding temperature 68°C, approaching 75°C threshold, recommend load reduction"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:45:39Z,normal,NORMAL,"TeSys Island base unit firmware v3.2.1 active, energy metering shows 847.3 kWh consumption, power factor 0.92"
Bouygues Telecom,Telecom,SE-BYT-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:21:55Z,warning,PHASE_IMBALANCE,"Motor starter M7 phase imbalance detected 4.8%, current differential L1:12.3A L2:11.8A L3:11.6A, exceeds 4.5% tolerance"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health 100%, Ethernet/IP connections stable on all 4 ports"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-09T14:42:38Z,normal,NORMAL,"BMEP584040 processor load at 34%, backplane communication nominal, hot standby sync verified"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-15T19:28:14Z,warning,BATT_LOW,"M580 battery voltage at 2.87V, approaching replacement threshold, estimated 45 days remaining"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-22T11:03:47Z,normal,NORMAL,"Unity Loader firmware update completed successfully, BMENOS0300 module responding, all racks online"
Bouygues Telecom,Telecom,SE-BYT-006,SE-PRODUCT-BMEP584040,Modicon M580,PLC Controller,2026-01-28T16:51:09Z,warning,COMM_TIMEOUT,"Modbus TCP timeout detected on remote I/O rack 3, BMENOC0321 module retries increased to 8 per minute"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-05T08:15:23Z,normal,NORMAL,"PowerLogic ION8650 power quality analysis complete - THD voltage 1.8%, THD current 2.3% within IEEE 519 limits"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-09T14:42:17Z,normal,NORMAL,"ION8650 energy metering synchronized - active power 847.3 kW, reactive power 124.6 kVAR, power factor 0.989"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-15T19:28:44Z,warning,VOLT_SAG_A,"PowerLogic ION8650 detected voltage sag event on phase A - 203V for 1.2 seconds, minimum threshold 207V"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-22T11:03:56Z,normal,NORMAL,"ION8650 harmonic analysis updated - 5th harmonic 3.1%, 7th harmonic 1.9%, 11th harmonic 0.8%, all within limits"
Bouygues Telecom,Telecom,SE-BYT-007,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring,2026-01-28T16:51:09Z,normal,NORMAL,PowerLogic ION8650 demand interval reset complete - peak demand recorded 1247.8 kW at 2026-01-27T18:30:00Z
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, I/O health check passed, all BMXNOE0110 Ethernet modules responding"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:38Z,warning,BAT_LOW,"M580 battery voltage at 2.85V, approaching replacement threshold, estimated 45 days remaining"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Loader firmware sync completed, BMEP584040 processor at 34% capacity, 128MB memory 62% utilized"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:53:47Z,error,REDUND_FAIL,"M580 hot standby synchronization failure, BMXCRA31200 redundancy module communication timeout on primary rack"
Saint-Gobain,Industrie,SE-SG-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:17:55Z,normal,NORMAL,"M580 redundancy restored, HSBY switchover test successful in 48ms, all distributed I/O modules synchronized"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 operating at 47.3Hz, motor current 142A, DC bus voltage 648V stable"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 heatsink temperature reached 72°C, thermal derating initiated at 85% capacity"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulator feedback stable, process setpoint tracking at 1450 RPM with 0.2% deviation"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:53:31Z,error,OPF1,"ATV930 output phase loss detected on T3, motor protection triggered, drive stopped"
Saint-Gobain,Industrie,SE-SG-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:17:09Z,normal,NORMAL,"ATV930 running hours 18,547h, output frequency 50.1Hz, power factor correction active at 0.96"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy accumulation verified, demand interval reset successful, power factor 0.94 lagging"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,error,HARM_THD_HIGH,"ION7650 harmonics limit exceeded, THD current 8.7% on phase C, 5th harmonic dominant at 6.2%"
Saint-Gobain,Industrie,SE-SG-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 waveform capture completed, Modbus TCP communication stable, all revenue metering registers synchronized"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor circuit breaker pre-alarm threshold at 62%"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_OVLD_WARN,"Motor 2 thermal overload detected at 92% rated capacity, ambient temperature compensation active, predictive maintenance alert triggered"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:23:41Z,normal,NORMAL,"TeSys Island base unit firmware v3.2.1 stable, power measurement accuracy ±1.5%, harmonic distortion THD 3.8% within limits"
Saint-Gobain,Industrie,SE-SG-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:58:33Z,error,PHASE_IMBAL_ERR,"Motor starter M4 phase imbalance detected 8.2%, current asymmetry exceeds 5% threshold, contactor C4 trip initiated"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:17Z,normal,NORMAL,"ION8650 energy metering operational, power factor 0.94, demand interval logging synchronized"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T11:28:45Z,warning,VOLT_UNBALANCE,"PowerLogic ION8650 detected voltage unbalance 3.2% on phase B, exceeds recommended 2.5% threshold"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,normal,NORMAL,"ION8650 harmonic analysis complete, 5th harmonic 3.1%, 7th harmonic 1.9%, all within IEEE 519 limits"
Saint-Gobain,Industrie,SE-SG-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:17:08Z,warning,VOLT_SAG,"PowerLogic ION8650 waveform capture triggered by voltage sag event, 82% nominal for 1.2 seconds on phase A"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor circuit breaker pre-alarm threshold at 62%"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,PHASE_IMBALANCE,"Motor 4 asymmetry detected, phase imbalance 8.3%, TeSys Island predictive maintenance alert triggered for contactor wear"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:20:41Z,normal,NORMAL,"Island base unit firmware v3.2.1 stable, power consumption monitoring shows 4.2kW average across 6 motor feeders"
Saint-Gobain,Industrie,SE-SG-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:55:33Z,error,THERMAL_OVERLOAD,"Motor starter M2 thermal overload trip activated at 112% rated current, TeSys Island safety lockout engaged, manual reset required"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-08T09:15:23Z,normal,NORMAL,"CPU utilization at 34%, scan time 12ms, all I/O modules responding"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-12T14:42:17Z,normal,NORMAL,"Ethernet IP communication stable, BMENOS0300 module health check passed"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-18T11:28:44Z,warning,BATT_LOW,"Battery voltage at 2.87V, replacement recommended within 30 days"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-23T16:55:09Z,normal,NORMAL,"Hot standby synchronization complete, redundancy status active"
Air Liquide,Industrie,SE-ALQ-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-27T08:33:51Z,warning,TEMP_HIGH,"BMXCPS3020 power supply temperature at 68°C, approaching threshold"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 operating at 47.3Hz, motor current 142A, DC bus voltage 648V stable"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 IGBT heatsink temperature reached 72°C, thermal derating initiated at 15%"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"PID regulator feedback stable, output frequency 52.1Hz, torque demand 78%, power factor 0.94"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF1,"ATV930 input phase loss detected on L2, drive stopped to prevent motor damage"
Air Liquide,Industrie,SE-ALQ-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:12:07Z,normal,NORMAL,"ATV930 running at 60Hz nominal, harmonic distortion THD 3.8%, brake chopper inactive, runtime 14,287 hours"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 metering accuracy verified at 0.2% class, all phase measurements within tolerance"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,Total Harmonic Distortion detected on Phase A: THD 6.8% exceeds recommended threshold of 5%
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"Power quality monitoring active: voltage unbalance 0.8%, power factor 0.96 leading, demand interval reset successful"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T03:17:33Z,error,VOLT_SAG,"Voltage sag event recorded: Phase B dropped to 198V for 1.2 seconds, minimum operating threshold breached"
Air Liquide,Industrie,SE-ALQ-003,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T16:55:09Z,normal,NORMAL,"ION8650 energy accumulation registers synchronized, Modbus TCP communication stable at 100ms polling rate"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_CAP_HIGH,"Motor 2 thermal capacity usage at 89%, ambient temperature compensation active, predicted trip in 47 minutes at current load"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T09:23:41Z,normal,NORMAL,"TeSys Island base unit self-test completed, power module firmware v3.2.1, all 12 motor channels operational"
Air Liquide,Industrie,SE-ALQ-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T16:08:33Z,warning,PHASE_IMBAL,"Phase imbalance detected on motor starter 7, voltage deviation 4.8% between L1-L2, current asymmetry 6.2A"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:17Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:44Z,normal,NORMAL,"ION7650 energy accumulation registers synchronized, demand interval reset completed"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:09Z,error,HARMONIC_HIGH,"ION7650 harmonic distortion exceeded limits, THD current 12.7% on phase A, 5th harmonic dominant"
Air Liquide,Industrie,SE-ALQ-008,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:33:51Z,normal,NORMAL,"ION7650 waveform capture completed, power factor 0.94 lagging, all parameters nominal"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, thermal capacity nominal"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:45Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 5ms, motor protection class 10A active"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:20:18Z,warning,CURR_ASYM,"Motor M3 current asymmetry detected 12.3%, phase imbalance threshold exceeded, recommend load inspection"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:48:33Z,normal,NORMAL,"Predictive maintenance algorithm updated, bearing vibration signatures within tolerance, estimated 2847 operating hours remaining"
Air Liquide,Industrie,SE-ALQ-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:55:07Z,warning,TEMP_HIGH,"Power module PM2 temperature 68°C approaching thermal threshold, ambient compensation active, cooling system check advised"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, all racks responding"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:38Z,normal,NORMAL,"Hot Standby synchronization verified, BMEP584040 primary CPU active, backup ready"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T19:28:14Z,warning,TEMP_HIGH,"M580 CPU temperature 68°C approaching threshold, rack ambient 45°C detected"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T11:05:47Z,normal,NORMAL,"Unity Loader firmware update completed, BMEP584040 v3.20 operational, all modules online"
Michelin,Industrie,SE-MICH-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T16:33:29Z,warning,COMM_LATENCY,"Modbus TCP communication latency 285ms on port 502, exceeds optimal 200ms threshold"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V, motor current 142A"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 heatsink temperature elevated at 68°C, thermal derating threshold approaching, ambient temperature 42°C"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV930 PID regulation active, process feedback 4-20mA at 14.8mA, speed reference 1450 RPM, torque 87%"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,warning,PHF,"ATV930 input phase imbalance detected 3.8%, line voltage L1-L2 402V L2-L3 388V L3-L1 398V"
Michelin,Industrie,SE-MICH-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T11:20:07Z,normal,NORMAL,"ATV930 energy optimization mode active, power factor 0.96, kWh counter 28547.3, running hours 12458h"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-08T14:32:47Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:20:33Z,warning,THRM_PREALM,"Motor starter M4 thermal overload pre-alarm triggered at 92% threshold, ambient temperature 48°C detected"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:45:18Z,normal,NORMAL,"TeSys Island base unit self-diagnostics completed, power module firmware v3.2.1, all 12 motor channels operational"
Michelin,Industrie,SE-MICH-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:58:05Z,error,PHASE_IMBAL,"Motor starter M7 phase imbalance detected 18% deviation, contactor welding suspected on phase L2, emergency stop initiated"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching 3.5% threshold"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 energy accumulation registers synchronized, demand interval reset completed"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,warning,HARMONIC_HIGH,"ION7650 harmonics analysis shows 5th harmonic at 6.8%, 7th harmonic at 4.1%, total THD 5.9%"
Michelin,Industrie,SE-MICH-005,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 power factor correction optimal at 0.98 lagging, reactive power compensation stable"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 metering accuracy verified at 0.2% class, all phase measurements within tolerance"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,THD_HIGH,"Total harmonic distortion detected on phase A: THD 6.8%, approaching IEEE 519 threshold"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"Power quality monitoring active, power factor stable at 0.94 lagging, demand interval reset completed"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,warning,VOLT_SAG,"Voltage sag event recorded: Phase B dropped to 87.3% nominal for 1.2 seconds, waveform capture stored"
Michelin,Industrie,SE-MICH-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:17:56Z,normal,NORMAL,"ION8650 energy accumulation registers synchronized, Modbus TCP communication optimal at 99.8% uptime"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication stable"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:18Z,warning,PS_VOLT_LOW,"M580 rack 2 power supply voltage fluctuation detected 23.8V, threshold 24V nominal"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:45Z,normal,NORMAL,"Hot standby synchronization completed, primary CPU active, backup ready state confirmed"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:55:33Z,error,IO_MODULE_FAULT,"M580 BMEP584040 module I/O fault detected on slot 4, channel 7 input signal loss"
Veolia Environnement,Industrie,SE-VEO-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:12:07Z,normal,NORMAL,"M580 firmware v3.20 operational, Modbus TCP connections 14/32, CPU temperature 42°C"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 motor control operating nominal - output frequency 47.3Hz, DC bus voltage 652V, motor current 142A"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH_WARN,"ATV930 heatsink temperature elevated - thermal sensor reading 68°C, derating threshold approaching"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV930 PID regulation active - process feedback 78.4%, speed reference 1465 RPM, torque output 87%"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:53:31Z,error,PHF,"ATV930 input phase loss detected - phase monitoring indicates L2 voltage drop below 380V threshold, drive faulted"
Veolia Environnement,Industrie,SE-VEO-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:17:09Z,normal,NORMAL,"ATV930 energy optimization mode active - estimated power savings 12.3kWh, motor flux reduction enabled at light load"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"ION7650 power quality monitoring active - THD voltage 1.8%, THD current 2.3% within limits"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-09T14:42:17Z,normal,NORMAL,"Energy metering accuracy verified - Class 0.2S IEC 62053-22 compliance confirmed, demand interval reset"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T11:28:45Z,warning,HARM_THD_HIGH,"ION7650 harmonic distortion threshold exceeded - THD current 6.8% on phase B, recommend load analysis"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T09:53:31Z,normal,NORMAL,"Power factor correction optimal - PF 0.98 lagging, reactive power compensation stable at 45 kVAR"
Veolia Environnement,Industrie,SE-VEO-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T16:19:08Z,warning,VOLT_SAG,"ION7650 voltage sag detected - Phase A dropped to 207V for 1.2 seconds, event logged to waveform capture"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:47Z,normal,NORMAL,"Predictive maintenance algorithm reports 94% health score, thermal imaging shows uniform heat distribution across contactors"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:08:13Z,warning,CURR_ASYM,"Motor channel 3 current asymmetry detected at 12.4%, phase imbalance exceeds 10% threshold, recommend load inspection"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:44:55Z,normal,NORMAL,"EcoStruxure connectivity stable, wireless module RSSI -52dBm, motor starts logged: 847 cycles, efficiency monitoring active"
Veolia Environnement,Industrie,SE-VEO-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:21:38Z,warning,WEAR_HIGH,"Contactor wear indicator on channel 2 at 82% lifecycle threshold, estimated 45,000 operations remaining before replacement"
Veolia Environnement,Industrie,SE-VEO-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"ION8650 power quality monitoring active, THD-V 2.1%, all phases balanced within 1.5%"
Veolia Environnement,Industrie,SE-VEO-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-10T14:32:47Z,warning,VOLT_SAG,"ION8650 detected voltage sag event on Phase A, 88.3% nominal for 1.2 seconds, waveform captured"
Veolia Environnement,Industrie,SE-VEO-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-17T11:08:15Z,normal,NORMAL,"ION8650 energy accumulation verified, demand interval reset successful, power factor 0.94 leading"
Veolia Environnement,Industrie,SE-VEO-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-23T19:44:33Z,warning,HARM_HIGH,"ION8650 harmonic analysis shows THD-I 8.7% on Phase C, exceeds IEEE 519 threshold of 8.0%"
Veolia Environnement,Industrie,SE-VEO-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T06:21:09Z,normal,NORMAL,"ION8650 Modbus TCP communication stable, 128 registers polled, revenue metering accuracy class 0.2S verified"
Veolia Environnement,Industrie,SE-VEO-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Veolia Environnement,Industrie,SE-VEO-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:47Z,normal,NORMAL,"Predictive maintenance algorithm reports 94% health score, thermal imaging shows uniform heat distribution across contactors"
Veolia Environnement,Industrie,SE-VEO-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:08:13Z,warning,CURR_ASYM,"Motor M3 current asymmetry detected 12.3%, phase imbalance exceeds threshold, recommend load inspection"
Veolia Environnement,Industrie,SE-VEO-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:44:55Z,normal,NORMAL,"EcoStruxure cloud connectivity stable, motor runtime M1: 1847hrs M2: 1923hrs M3: 1801hrs M4: 1889hrs, all within service interval"
Veolia Environnement,Industrie,SE-VEO-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:21:38Z,warning,TEMP_RISE,"Bus bar temperature sensor TB2 reading 68°C approaching 75°C warning threshold, ambient compensation active"
Stellantis,Automobile,SE-STEL-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health score 98%, all racks responding"
Stellantis,Automobile,SE-STEL-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:37Z,warning,CPU_TEMP_HIGH,"M580 BMEP584040 processor temperature 62°C approaching threshold, ambient cooling recommended"
Stellantis,Automobile,SE-STEL-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Hot Standby synchronization verified, BMEH584040 redundancy active, switchover time 45ms"
Stellantis,Automobile,SE-STEL-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:53:09Z,error,ETH_COMM_LOSS,"M580 BMENOC0321 Ethernet module port 2 communication loss, 47 dropped packets detected"
Stellantis,Automobile,SE-STEL-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:17:45Z,normal,NORMAL,"M580 firmware v3.20 stable, EcoStruxure Control Expert connection established, memory usage 34%"
Stellantis,Automobile,SE-STEL-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-03T08:15:22Z,normal,NORMAL,"ATV930 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V, motor current 142A"
Stellantis,Automobile,SE-STEL-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-09T14:42:18Z,warning,TH118,"ATV930 IGBT heatsink temperature elevated at 72°C, thermal derating initiated at 15% capacity reduction"
Stellantis,Automobile,SE-STEL-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:45Z,normal,NORMAL,"ATV930 PID regulation stable, process feedback 4-20mA at 12.4mA, speed reference 1450 RPM achieved"
Stellantis,Automobile,SE-STEL-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:55:33Z,error,PHF,"ATV930 input phase loss detected on L2, undervoltage fault triggered, drive stopped to protect motor"
Stellantis,Automobile,SE-STEL-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T11:20:09Z,normal,NORMAL,"ATV930 energy optimization active, power factor correction at 0.97, harmonic distortion THD 3.8% within limits"
Stellantis,Automobile,SE-STEL-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic ION7650 power quality monitoring active, THD voltage 1.8%, THD current 2.3% within limits"
Stellantis,Automobile,SE-STEL-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-10T14:42:18Z,warning,VOLT_UNBALANCE,"ION7650 detected voltage unbalance 3.2% on phase B, approaching threshold limit"
Stellantis,Automobile,SE-STEL-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"PowerLogic energy metering accuracy verified, demand interval reset completed, power factor 0.94"
Stellantis,Automobile,SE-STEL-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,error,THD_HIGH,"ION7650 harmonic distortion exceeded limits, THD current 8.7% on phase A, filter bank activation recommended"
Stellantis,Automobile,SE-STEL-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"ION7650 waveform capture completed, Modbus TCP communication stable, all revenue metering registers synchronized"
Stellantis,Automobile,SE-STEL-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter M1-M4 all channels operational, load balancing at 78%, digital twin synchronization complete"
Stellantis,Automobile,SE-STEL-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-08T14:32:45Z,normal,NORMAL,"Predictive maintenance algorithm reports 94% health score, thermal imaging shows uniform heat distribution across contactors"
Stellantis,Automobile,SE-STEL-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T10:47:18Z,warning,CURR_ASYM,"Motor channel M3 current asymmetry detected 12.3%, phase imbalance exceeds threshold, recommend load inspection"
Stellantis,Automobile,SE-STEL-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T16:20:33Z,normal,NORMAL,"EcoStruxure connectivity stable, wireless module RSSI -45dBm, motor protection class 10A coordination verified"
Stellantis,Automobile,SE-STEL-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T09:55:07Z,error,OVLD_TRIP,"Motor starter M2 overload trip activated at 112% rated current, thermal memory 89%, automatic restart inhibited"
Stellantis,Automobile,SE-STEL-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 power quality monitoring active, THD-V 2.1%, all phases balanced within 1.5%"
Stellantis,Automobile,SE-STEL-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-09T14:42:18Z,warning,VOLT_SAG,"ION8650 detected voltage sag event on Phase A: 92.3% nominal for 1.2 seconds, waveform captured"
Stellantis,Automobile,SE-STEL-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"Energy metering accuracy verified, revenue-grade measurements within IEC 61557 Class 0.2S limits"
Stellantis,Automobile,SE-STEL-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,warning,HARMONIC_HIGH,ION8650 harmonics analysis: THD-I 8.7% on Phase B exceeds IEEE 519 recommended limit of 8.0%
Stellantis,Automobile,SE-STEL-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"PowerLogic ION8650 demand interval reset completed, peak demand 847.3 kW recorded, power factor 0.94 lagging"
Danone,Agroalimentaire,SE-DAN-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-03T08:15:22Z,normal,NORMAL,"M580 CPU scan time 12ms, Ethernet I/O health 100%, backplane communication nominal"
Danone,Agroalimentaire,SE-DAN-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-09T14:42:38Z,warning,CPU_TEMP_HIGH,"M580 BMEP584040 CPU temperature 62°C approaching threshold, rack ambient 48°C"
Danone,Agroalimentaire,SE-DAN-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-15T10:28:14Z,normal,NORMAL,"Unity Loader firmware update completed v3.2, hot standby synchronization verified"
Danone,Agroalimentaire,SE-DAN-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-22T16:55:47Z,error,ETH_LINK_LOSS,"M580 BMENOC0321 Ethernet module port 2 link lost, redundant network failover activated"
Danone,Agroalimentaire,SE-DAN-001,SE-PRODUCT-BMEP584040,Modicon M580,PLC,2026-01-28T09:33:55Z,normal,NORMAL,"M580 battery backup test passed, BMXBAT module capacity 94%, estimated 18 months remaining"
Danone,Agroalimentaire,SE-DAN-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-05T08:15:23Z,normal,NORMAL,"ATV930 motor control operating nominal, output frequency 50.2Hz, DC bus voltage 648V, motor current 87.3A"
Danone,Agroalimentaire,SE-DAN-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-10T14:42:17Z,warning,TH118,"ATV930 drive temperature elevated, heatsink temp 68°C approaching threshold, ambient 42°C detected"
Danone,Agroalimentaire,SE-DAN-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-15T10:28:55Z,normal,NORMAL,"ATV930 PID regulation active, process feedback 4-20mA loop stable, speed reference 1485 RPM achieved"
Danone,Agroalimentaire,SE-DAN-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-22T16:53:41Z,error,PHF1,"ATV930 input phase loss detected on L2, drive entering protective mode, motor deceleration initiated"
Danone,Agroalimentaire,SE-DAN-002,SE-PRODUCT-BMEP584040,Altivar Process ATV930,Variable Speed Drive,2026-01-28T09:17:09Z,normal,NORMAL,"ATV930 operational post-reset, Modbus TCP communication restored, torque limit 110% configured, brake control sequence verified"
Danone,Agroalimentaire,SE-DAN-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic ION7650 metering accuracy verified at Class 0.2S, all phase voltages balanced within 0.8%"
Danone,Agroalimentaire,SE-DAN-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-10T14:42:18Z,warning,THD_HIGH,PowerLogic harmonics detected THD 6.8% on Phase A exceeds IEEE 519 recommended limit of 5%
Danone,Agroalimentaire,SE-DAN-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION7650 power quality monitoring active, power factor maintained at 0.96 leading, demand interval reset successful"
Danone,Agroalimentaire,SE-DAN-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-22T16:55:33Z,warning,VOLT_SAG,"ION7650 voltage sag event recorded: Phase B dropped to 198V for 1.2 seconds, below 207V threshold"
Danone,Agroalimentaire,SE-DAN-003,SE-PRODUCT-A9MEM3255,PowerLogic ION7650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"PowerLogic ION7650 energy accumulation registers synchronized, Modbus TCP communication stable at 100ms response time"
Danone,Agroalimentaire,SE-DAN-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Danone,Agroalimentaire,SE-DAN-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-09T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Danone,Agroalimentaire,SE-DAN-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,TEMP_HIGH,"TeSys Island base unit temperature elevated at 62°C, ambient conditions affecting thermal dissipation on motor channel 5"
Danone,Agroalimentaire,SE-DAN-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T09:23:41Z,normal,NORMAL,"Predictive maintenance algorithm reports 94% health score, motor insulation resistance 850 MΩ across all 8 channels"
Danone,Agroalimentaire,SE-DAN-004,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T16:08:33Z,warning,CURR_ASYM,"Motor channel 2 current asymmetry detected at 18%, phase imbalance exceeding 15% threshold, recommend load inspection"
Danone,Agroalimentaire,SE-DAN-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-05T08:15:22Z,normal,NORMAL,"PowerLogic ION8650 metering accuracy verified at 0.2% class, all phase voltages balanced within 1.5%"
Danone,Agroalimentaire,SE-DAN-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-10T14:42:18Z,warning,THD_HIGH,"PowerLogic harmonics detected THD 6.8% on L2, exceeds IEEE 519 recommended limit of 5%"
Danone,Agroalimentaire,SE-DAN-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-15T10:28:45Z,normal,NORMAL,"ION8650 power quality monitoring active, power factor maintained at 0.96 leading, demand interval reset successful"
Danone,Agroalimentaire,SE-DAN-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-22T16:55:33Z,warning,VOLT_SAG,"ION8650 voltage sag event recorded: L1 dropped to 198V for 1.2 seconds, below 207V threshold"
Danone,Agroalimentaire,SE-DAN-008,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Meter,2026-01-28T09:12:07Z,normal,NORMAL,"PowerLogic ION8650 energy accumulation registers synchronized, Modbus TCP communication stable at 100ms polling rate"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-03T08:15:22Z,normal,NORMAL,"TeSys Island motor starter group 3 operating nominal, load balancing at 78%, all contactors responding within 45ms"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-08T14:32:18Z,normal,NORMAL,"Digital module communication healthy, EtherNet/IP cyclic data exchange 10ms, motor protection class 10A active"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-15T11:47:55Z,warning,THRM_PREALM,"Motor M4 thermal overload pre-alarm triggered at 92% threshold, ambient temperature 41°C, recommend load reduction"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-22T09:23:41Z,normal,NORMAL,"TeSys Island base unit self-diagnostics completed, power module firmware v3.2.1, all 12 motor channels operational"
Danone,Agroalimentaire,SE-DAN-010,SE-PRODUCT-A9F94116,TeSys Island,Motor Management System,2026-01-28T16:08:33Z,warning,PHASE_IMBAL,"Phase imbalance detected on motor M7, voltage deviation 4.8% between L1-L2, current asymmetry 6.2A"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic ION9000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-09T14:42:18Z,normal,NORMAL,"Power quality monitoring active - voltage sag detection enabled, waveform capture buffer at 34% capacity"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-15T19:28:45Z,warning,PF_LOW,"ION9000 detected power factor deviation 0.82 on phase A, capacitor bank switching recommended"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-22T11:05:33Z,normal,NORMAL,"Energy metering accuracy verification passed - Class 0.2S compliance confirmed, demand interval reset successful"
SNCF,Transport,SE-SNCF-004,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-28T16:51:09Z,warning,VOLT_TRANSIENT,"ION9000 transient overvoltage event recorded 1.18 pu on L2-N, duration 0.3 cycles, waveform captured"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 harmonic analysis complete - THD voltage 1.8%, THD current 3.2% within IEEE 519 limits"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-09T14:42:18Z,normal,NORMAL,"PM8000 power quality monitoring active - voltage unbalance 0.9%, frequency stable at 50.02 Hz"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-15T11:28:45Z,warning,PF_LOW,"PM8000 detected power factor deviation - current PF 0.82, below target threshold of 0.90"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-22T19:55:33Z,normal,NORMAL,"PowerLogic PM8000 demand logging synchronized - peak demand 847.3 kW recorded, load profile updated"
SNCF,Transport,SE-SNCF-009,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Monitoring System,2026-01-28T06:12:09Z,warning,VOLT_SAG,"PM8000 voltage sag event detected on Phase A - 203V for 1.2 seconds, event logged to memory"
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION9000 power quality analysis complete - THD voltage 1.8%, THD current 2.3% within limits"
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,ION9000 detected voltage unbalance phase A-B-C: 2.8% exceeding recommended 2.5% threshold
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-15T11:28:45Z,normal,NORMAL,"ION9000 demand interval reset successful - peak demand 1847 kW recorded, power factor 0.94 lagging"
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-22T19:53:31Z,error,COMM_TIMEOUT,ION9000 communication timeout on Modbus RTU port 2 - revenue metering data logging interrupted
Aeroports de Paris,Transport,SE-ADP-003,SE-PRODUCT-A9MEM3255,PowerLogic ION9000,Power Monitoring System,2026-01-28T07:19:56Z,normal,NORMAL,"ION9000 harmonic spectrum analysis completed - 5th harmonic 3.1%, 7th harmonic 1.9%, all within IEEE 519 limits"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-03T08:15:22Z,normal,NORMAL,"PowerLogic PM8000 metering accuracy verified - Class 0.2S compliance maintained, all phase measurements within tolerance"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-09T14:32:45Z,normal,NORMAL,"Power quality analysis complete - THD voltage 1.8%, THD current 3.2%, power factor 0.94 lagging on all phases"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-15T11:47:18Z,warning,HARM_THD_HIGH,"PowerLogic harmonics detected - THD current 6.8% on phase L2 exceeds threshold 5%, 5th harmonic dominant at 4.2%"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-22T09:23:51Z,normal,NORMAL,"Demand interval reset successful - 15-minute rolling average updated, peak demand 847.3 kW recorded at 08:45 UTC"
Aeroports de Paris,Transport,SE-ADP-006,SE-PRODUCT-A9MEM3255,PowerLogic PM8000,Power Meter,2026-01-28T16:55:33Z,warning,VOLT_UNBAL,"Voltage unbalance detected - Phase L3 deviation 3.8% from average, negative sequence voltage 2.1% exceeds IEC 61000-2-2 limits"
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-03T08:15:22Z,normal,NORMAL,"ION8650 power quality analysis complete - THD voltage 1.8%, THD current 2.3% within acceptable limits"
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-09T14:42:18Z,warning,VOLT_UNBALANCE,ION8650 detected voltage unbalance phase A-B-C: 2.8% exceeding recommended 2.5% threshold
Aeroports de Paris,Transport,SE-ADP-010,SE-PRODUCT-A9MEM3255,PowerLogic ION8650,Power Monitoring System,2026-01-15T10:28:45Z,normal,NORMAL,"ION8650 energy metering synchronized - active power 847.2 kW, reactive power 124.5 kVAR, power factor 0.989"
