equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-RTE-003,RTE,Energie,Premset 630kVA,Power Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""Premset 630kVA"",""issue_date"":""2023-09-12"",""issue_description"":""Elevated moisture content in transformer oil detected at 22ppm during routine dissolved gas analysis. Silica gel breather saturated and requiring replacement."",""parts_used"":""Silica gel breather assembly (P/N: SGB-630), Oil filter cartridges (3x)"",""preventive_action"":""Implemented quarterly breather inspection schedule and added moisture monitoring to monthly maintenance checklist"",""resolution_date"":""2023-09-14"",""resolution_details"":""Replaced silica gel breather assembly. Performed oil filtration and dehydration to reduce moisture content from 22ppm to 8ppm. Conducted full dissolved gas analysis post-treatment showing normal gas levels."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer had not replaced breather in 18 months despite recommendation. Oil quality recovered well after filtration. Advised quarterly breather inspections going forward.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Park"",""days_to_resolve"":4,""equipment_model"":""Premset 630kVA"",""issue_date"":""2024-01-18"",""issue_description"":""Dissolved gas analysis revealed elevated hydrogen and ethylene levels. Moisture content at 19ppm. Breather color indicator showing pink/white indicating saturation."",""parts_used"":""Self-indicating breather assembly (P/N: SGB-630SI), Gasket kit, Oil reclamation service"",""preventive_action"":""Upgraded to high-capacity self-indicating breather suitable for coastal environment. Reduced DGA interval from annual to semi-annual."",""resolution_date"":""2024-01-22"",""resolution_details"":""Emergency oil reclamation performed. Replaced breather system and upgraded to self-indicating type. DGA results post-treatment showed gas levels within acceptable limits. Thermal imaging confirmed no hot spots."",""resolution_type"":""Corrective Maintenance"",""severity"":""High"",""technician_notes"":""Transformer located in high-humidity coastal environment. Original breather undersized for conditions. Upgrade to larger capacity breather recommended and completed.""},{""case_id"":""CASE-83902"",""case_status"":""Closed"",""customer_name"":""Northgate Distribution Center"",""days_to_resolve"":1,""equipment_model"":""Premset 630kVA"",""issue_date"":""2024-03-05"",""issue_description"":""Scheduled DGA maintenance alert triggered. Visual inspection revealed breather color change to pink. Moisture content measured at 20ppm during oil sampling."",""parts_used"":""Silica gel breather (P/N: SGB-630), Dehydration filter media"",""preventive_action"":""Maintained existing quarterly inspection schedule. Provided customer with breather color reference chart for early detection."",""resolution_date"":""2024-03-06"",""resolution_details"":""Replaced silica gel breather as part of scheduled maintenance. Performed oil dehydration treatment reducing moisture to 7ppm. Completed full DGA panel - all gases within normal operating range."",""resolution_type"":""Scheduled Maintenance"",""severity"":""Medium"",""technician_notes"":""Proactive maintenance prevented potential issues. Customer's maintenance schedule adherence is excellent. Transformer operating within all parameters post-service.""}]"
SE-RTE-004,RTE,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting THD voltage exceeding 5% threshold, triggering IEEE 519 compliance alerts. Facility experiencing power quality issues affecting sensitive medical equipment."",""parts_used"":""Harmonic filter assembly, updated firmware v4.2.1"",""preventive_action"":""Scheduled quarterly power quality monitoring and recommended harmonic mitigation study before adding additional high-power medical equipment"",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified upstream harmonic distortion from variable frequency drives in HVAC system. Installed harmonic filters on main distribution panel. Recalibrated ION9000 measurement parameters and verified THD readings returned to normal range (1.5% voltage, 2.8% current)."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer had recently added new MRI equipment which increased harmonic load. Recommended power quality audit for future expansions. ION9000 performed correctly - issue was facility power distribution.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss between ION9000 and building management system. No data logging for 18 hours. Power measurements appear normal but remote monitoring unavailable."",""parts_used"":""None"",""preventive_action"":""Configured firmware updates to occur during scheduled maintenance windows only. Added network health monitoring to BMS system."",""resolution_date"":""2024-01-23"",""resolution_details"":""Ethernet module firmware corrupted during automatic update. Performed remote firmware rollback to v4.1.8, then clean installation of v4.2.3. Restored Modbus TCP communication and verified data logging resumed."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Network switch had intermittent packet loss during firmware update causing corruption. Customer IT team resolved switch issue. All historical data preserved in meter's internal memory.""}]"
SE-RTE-004,RTE,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Transit Authority"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Revenue metering accuracy drift detected during quarterly verification - readings showing 0.3% deviation from reference standard, exceeding Class 0.2S tolerance"",""parts_used"":""None"",""preventive_action"":""Scheduled semi-annual accuracy verification and environmental monitoring of meter installation location"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full calibration procedure per IEC 62053-22 standards. Adjusted voltage and current measurement circuits. Recalibrated energy registers and verified against certified reference meter. All parameters now within Class 0.2S specifications (±0.2% accuracy)."",""resolution_type"":""Calibration"",""severity"":""High"",""technician_notes"":""Drift likely caused by ambient temperature variations in meter room. Customer advised to improve HVAC control. Recommended semi-annual verification instead of quarterly given critical revenue application.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Coastal Energy Distribution"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Energy register synchronization failure - cumulative kWh values not matching between primary and backup registers, 0.8 MWh discrepancy detected"",""parts_used"":""None"",""preventive_action"":""Firmware upgrade deployed to all ION9000 units in customer network, enhanced UPS backup recommended for critical revenue meters"",""resolution_date"":""2023-11-25"",""resolution_details"":""Identified firmware bug in register synchronization routine (version 3.2.1). Upgraded firmware to version 3.2.4 which includes synchronization fix. Performed manual register alignment using audit trail data to reconcile discrepancy. Verified synchronization over 72-hour monitoring period."",""resolution_type"":""Software Reset"",""severity"":""Medium"",""technician_notes"":""Discrepancy occurred after brief power interruption on 2023-11-18. Firmware update resolves known issue with register sync after power events. Customer's revenue data integrity maintained through audit logs.""}]"
SE-RTE-004,RTE,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""Repeated voltage sag events detected on phase B, dropping to 85.7% nominal during morning production startup. Multiple waveform captures showing distortion."",""parts_used"":""[]"",""preventive_action"":""Implemented power quality monitoring dashboard with trend analysis. Scheduled quarterly review of voltage event logs with facility maintenance team."",""resolution_date"":""2024-01-22"",""resolution_details"":""Investigated upstream power distribution. Found inadequate capacitor bank switching causing transient voltage sags. Coordinated with facility electrical team to adjust capacitor bank control settings and implement soft-start on large motor loads. Recalibrated meter alarm thresholds to 82% to reduce nuisance alarms."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer has several large induction motors (250HP+) that draw significant inrush current on startup. Recommended staggered startup sequence and consideration of variable frequency drives for future upgrades. Meter functioning correctly - issue was power quality from facility loads.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-08"",""issue_description"":""Power quality alarm triggered - voltage sag to 79.2% on all three phases for 0.8 seconds. UPS systems activated. Customer concerned about potential equipment damage and data integrity."",""parts_used"":""[]"",""preventive_action"":""Configured email alerts to facility management and utility liaison for future voltage events exceeding 15% deviation. Added weather monitoring integration to correlate power events with environmental conditions."",""resolution_date"":""2023-11-10"",""resolution_details"":""Analyzed captured waveform data and event timestamps. Correlated with utility company records showing momentary fault on transmission line 2.3 miles from facility due to tree contact during windstorm. Verified meter accuracy and alarm functionality operating within specifications. Confirmed UPS systems responded appropriately."",""resolution_type"":""External Utility Issue"",""severity"":""High"",""technician_notes"":""ION9000 performed exactly as designed - captured detailed waveform and provided early warning. Customer's backup systems worked correctly. Provided detailed power quality report for customer's insurance documentation. Recommended enhanced coordination with utility for advance storm notifications.""},{""case_id"":""CASE-85092"",""case_status"":""Closed"",""customer_name"":""Precision Machining Solutions"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-22"",""issue_description"":""Intermittent voltage sag alarms on phase C over 3-week period, ranging from 86-91% nominal, duration 0.5-2.3 seconds. Customer reporting occasional CNC machine faults coinciding with events."",""parts_used"":""[]"",""preventive_action"":""Recommended annual thermographic inspection of all electrical connections. Added monitoring for phase imbalance as early warning indicator. Trained customer maintenance staff on interpreting power quality reports from ION9000."",""resolution_date"":""2023-10-06"",""resolution_details"":""Comprehensive power quality analysis revealed pattern of voltage sags during specific time periods. Physical inspection of facility electrical infrastructure identified loose connection on phase C busbar in main distribution panel. Coordinated shutdown window with customer, tightened all connections, performed thermographic scan showing temperature normalization."",""resolution_type"":""Hardware Repair"",""severity"":""Medium"",""technician_notes"":""Loose connection was creating high resistance, causing voltage drop under load. ION9000 trending data was instrumental in identifying the pattern and ruling out utility-side issues. Customer very satisfied with diagnostic capabilities. No meter issues - hardware performed flawlessly in detecting the problem.""}]"
SE-RTE-004,RTE,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter demand interval configuration lost after facility power outage. Meter reverted to default 30-minute interval instead of configured 15-minute sliding window. Peak demand readings inconsistent with utility billing requirements."",""parts_used"":""[]"",""preventive_action"":""Enabled automatic configuration backup to network storage. Scheduled quarterly verification of demand interval settings."",""resolution_date"":""2023-09-15"",""resolution_details"":""Remotely accessed meter configuration interface and restored 15-minute sliding window demand interval settings. Verified battery backup system was functioning but configuration memory had corrupted. Reloaded customer-specific demand parameters and validated against utility requirements."",""resolution_type"":""Configuration"",""severity"":""Medium"",""technician_notes"":""Customer reported discrepancy between meter readings and utility bill. Configuration backup was available in ION Setup software. Recommended implementing automated configuration backup schedule. Battery tested at 3.2V - within normal range.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":5,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Inaccurate peak demand recording during high load event. Meter showed peak demand of 1,247 kW but facility load calculations indicated actual peak should have been approximately 1,580 kW. Potential revenue impact due to underreported demand charges."",""parts_used"":""[\""CT-3000/5A\"",\""Mounting Hardware Kit\""]"",""preventive_action"":""Recommended annual CT capacity review aligned with facility load growth projections. Updated metering diagram to reflect new CT ratios."",""resolution_date"":""2023-11-27"",""resolution_details"":""On-site investigation revealed CT saturation issue on Phase B current transformer. CT ratio was correct but physical CT was undersized for actual load conditions. Replaced CT with higher capacity unit (2000:5 to 3000:5) and recalibrated meter. Performed load verification test confirming accurate measurement across all three phases."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer had expanded server capacity without updating metering infrastructure. All three phase CTs inspected - only Phase B showed saturation. Verified demand interval reset function working correctly post-repair. Provided load growth recommendations for future capacity planning.""}]"
SE-RTE-004,RTE,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""Neutral current imbalance detected at 38A with phase imbalance of 21%. Customer reported flickering lights and intermittent equipment shutdowns on Phase B."",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly load balance reviews and installed phase monitoring alerts at 15% imbalance threshold"",""resolution_date"":""2024-01-18"",""resolution_details"":""Performed load analysis across all three phases. Redistributed high-draw equipment from Phase B to Phase A. Relocated two CNC machines and HVAC unit to balance loads. Post-adjustment neutral current reduced to 12A with phase imbalance at 4%."",""resolution_type"":""Load Rebalancing"",""severity"":""Medium"",""technician_notes"":""Customer had added new equipment to Phase B without considering load distribution. Provided load management guidelines and recommended quarterly power quality audits. Neutral current imbalance can cause overheating and premature equipment failure.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Critical neutral current imbalance alarm - 55A neutral current with 28% phase imbalance. Overheating detected on neutral bus bar."",""parts_used"":""Neutral bus bar assembly (P/N: NB-600A-CU), Bus bar connectors (4x), Thermal compound"",""preventive_action"":""Implemented capacity planning protocol requiring electrical review before adding loads over 50kW. Installed real-time phase balance monitoring dashboard."",""resolution_date"":""2023-11-23"",""resolution_details"":""Emergency response dispatched. Found severe load concentration on Phase C due to recent server rack expansion. Immediately redistributed PDU connections across phases. Replaced overheated neutral bus bar and associated connectors. Neutral current reduced to 8A, phase imbalance to 3%."",""resolution_type"":""Emergency Load Rebalancing + Hardware Repair"",""severity"":""High"",""technician_notes"":""Neutral bus bar showed discoloration from thermal stress. Customer's rapid IT expansion created dangerous imbalance. Emphasized importance of load planning during infrastructure changes. Installed continuous thermal monitoring on neutral conductor.""},{""case_id"":""CASE-73891"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-08"",""issue_description"":""Intermittent neutral current imbalance warnings - fluctuating between 25A and 45A on neutral conductor. Phase imbalance varying from 12% to 22% throughout the day."",""parts_used"":""None"",""preventive_action"":""Created equipment startup checklist for shift supervisors. Configured ION9000 to send alerts if imbalance exceeds 15% for more than 10 minutes."",""resolution_date"":""2023-09-12"",""resolution_details"":""Investigation revealed imbalance caused by operational patterns - multiple large single-phase loads starting simultaneously during shift changes. Redistributed welding equipment and induction heaters across phases. Implemented staggered startup schedule for high-draw equipment."",""resolution_type"":""Load Rebalancing + Operational Changes"",""severity"":""Medium"",""technician_notes"":""Pattern analysis showed imbalance correlated with 7am and 3pm shift changes. Worked with operations team to create equipment startup sequence. Neutral current now stable at 15A average with phase imbalance under 8%. Customer very cooperative.""}]"
SE-RTE-005,RTE,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Protection relay failed to trip during ground fault test. CT input monitoring showed intermittent signal loss on phase B."",""parts_used"":""MES120 CT Input Module, Terminal Block Kit"",""preventive_action"":""Scheduled quarterly thermal imaging inspections and annual CT circuit testing"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed faulty CT input module. Replaced MES120 measurement module and recalibrated all protection settings per manufacturer specifications."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported relay had been exposed to high ambient temperatures (45°C+) for extended period. Recommended improved ventilation in relay cabinet. All self-tests passed after module replacement.""},{""case_id"":""CS-81205"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Manufacturing Co"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between Sepam S80 and SCADA system. Modbus RTU protocol not responding. Local HMI functional but remote monitoring unavailable."",""parts_used"":""None"",""preventive_action"":""Installed additional surge suppression on communication lines and implemented UPS backup for control power"",""resolution_date"":""2023-11-23"",""resolution_details"":""Found corrupted communication parameters after power surge event. Reset communication module, updated firmware from v8.12 to v8.17, and reconfigured Modbus addressing."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Power quality issues evident from event logs. Relay experienced 3 voltage sags in previous week. Protection functions remained operational throughout. Recommended surge protection upgrade.""}]"
SE-RTE-005,RTE,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-08-15"",""issue_description"":""Directional earth fault protection triggering false alarms during normal load conditions. Sensitivity setting at 20% In causing nuisance trips during switching operations."",""parts_used"":""[]"",""preventive_action"":""Schedule annual protection coordination study and review sensitivity settings based on actual fault current levels"",""resolution_date"":""2023-08-17"",""resolution_details"":""Adjusted earth fault sensitivity from 20% to 30% In and increased pickup delay from 150ms to 250ms to prevent false triggering during transient conditions. Verified settings with load profile analysis."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer experiencing 3-4 false trips per week during peak switching hours. Settings were too sensitive for their network topology. Recommended quarterly review of protection coordination with upstream devices.""},{""case_id"":""CS-2024-012389"",""case_status"":""Closed"",""customer_name"":""Industrial Manufacturing Corp"",""days_to_resolve"":3,""equipment_model"":""Sepam S80"",""issue_date"":""2024-01-22"",""issue_description"":""Relay failed to detect actual ground fault event. Post-incident analysis showed directional earth fault protection did not activate during confirmed fault condition."",""parts_used"":""[\""CT Input Module S80-CIM\"",\""Calibration Kit\""]"",""preventive_action"":""Implement preventive replacement of CT/VT input modules every 5-7 years and annual relay testing program"",""resolution_date"":""2024-01-25"",""resolution_details"":""Discovered CT input module degradation affecting earth fault measurement accuracy. Replaced CT input card and recalibrated all protection functions. Performed comprehensive relay testing per IEC 60255 standards."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""CT secondary circuit showed intermittent high resistance. Module had been in service for 9 years. All protection zones tested and verified operational post-replacement. Customer advised to implement 5-year replacement cycle for critical I/O modules.""}]"
SE-RTE-005,RTE,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Pacific Steel Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam S80 thermal memory reached 85% with sustained overload at 98% rated capacity. Relay issued thermal alarm and customer reported intermittent tripping."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly thermal memory monitoring and annual load profile review"",""resolution_date"":""2023-09-16"",""resolution_details"":""Conducted load analysis and discovered motor load profile exceeded relay thermal curve settings. Recalibrated thermal protection parameters to match actual motor thermal characteristics. Verified cooling system operation and cleared thermal memory."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer was running equipment at higher duty cycle than originally specified. Recommended load distribution review. Thermal settings adjusted from Class 10 to Class 20 to prevent nuisance trips while maintaining protection. Educated customer on thermal memory accumulation.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Riverside Water Treatment Facility"",""days_to_resolve"":3,""equipment_model"":""Sepam S80"",""issue_date"":""2024-01-22"",""issue_description"":""Thermal overload warning at 82% thermal memory. Pump motor running continuously at 94% rated current during peak demand periods."",""parts_used"":""[]"",""preventive_action"":""Added pump performance monitoring and quarterly mechanical inspection to maintenance schedule"",""resolution_date"":""2024-01-25"",""resolution_details"":""Remote diagnostics showed sustained high load due to increased system demand. On-site inspection revealed partial blockage in pump discharge reducing flow efficiency. Cleared blockage and verified current dropped to 78% rated. Thermal memory reset after cooling period."",""resolution_type"":""Remote Support + On-site"",""severity"":""Medium"",""technician_notes"":""Root cause was mechanical issue causing electrical symptom. Pump impeller had debris buildup increasing motor load. Relay functioned correctly by warning of thermal accumulation. Recommended implementing flow monitoring to detect similar issues earlier.""},{""case_id"":""CS-94712"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":4,""equipment_model"":""Sepam S80"",""issue_date"":""2024-03-08"",""issue_description"":""Repeated thermal high alarms on conveyor system protection relay. Thermal memory cycling between 75-88% during production shifts."",""parts_used"":""[\""Ventilation fan kit\"",\""Temperature sensor\""]"",""preventive_action"":""Installed continuous voltage monitoring and enclosure temperature alarm. Quarterly power quality checks recommended."",""resolution_date"":""2024-03-12"",""resolution_details"":""Comprehensive power quality and load study performed. Identified voltage imbalance of 3.2% causing increased current draw. Corrected phase imbalance at distribution panel. Also found ambient temperature near relay enclosure exceeded specifications affecting thermal calculation accuracy."",""resolution_type"":""Engineering Analysis + On-site"",""severity"":""Medium"",""technician_notes"":""Dual issues: electrical imbalance and environmental. Improved enclosure ventilation and corrected upstream voltage balance. Thermal memory now stable at 62-68% under same load conditions. Relay parameters were appropriate; external factors were the issue.""}]"
SE-RTE-005,RTE,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Trip coil supervision alarm triggered - auxiliary contact mismatch detected during routine operation"",""parts_used"":""None"",""preventive_action"":""Added auxiliary contact inspection to preventive maintenance checklist"",""resolution_date"":""2023-09-15"",""resolution_details"":""Auxiliary contact found to be misaligned causing false supervision alarm. Adjusted contact positioning and verified circuit breaker mechanical linkage. Performed full functional test of trip coil circuit."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Contact wear was minimal but sufficient to cause intermittent signal. Recommended monitoring for next 6 months. Customer advised to include contact inspection in annual maintenance.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Industrial Power Solutions Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-11-22"",""issue_description"":""Circuit breaker failed to trip on command - trip coil supervision showing intermittent fault"",""parts_used"":""Trip coil assembly (52-TC-01), Auxiliary contact block (52-AUX-02)"",""preventive_action"":""Implemented quarterly thermal imaging inspection of breaker control circuits"",""resolution_date"":""2023-11-24"",""resolution_details"":""Trip coil found to have degraded insulation resistance. Replaced trip coil assembly and auxiliary contacts. Recalibrated Sepam S80 protection settings and verified all trip functions."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Trip coil showed signs of overheating likely due to sustained voltage application. Verified control circuit voltage levels within specification. No issues found with Sepam relay itself.""}]"
SE-RTE-005,RTE,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2024-01-15"",""issue_description"":""Phase unbalance alarm triggered - negative sequence current at 14.2%, causing nuisance tripping on motor feeder circuit"",""parts_used"":""3-pole contactor LC1D80, auxiliary contact block"",""preventive_action"":""Implement quarterly load balance verification and thermal scanning program"",""resolution_date"":""2024-01-17"",""resolution_details"":""Investigation revealed uneven load distribution across phases due to failed contactor on one phase. Replaced faulty contactor and rebalanced motor loads. Adjusted Sepam threshold settings from 10% to 12% per customer request after load analysis."",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""Customer had recently added new equipment to circuit without load balancing study. Recommended quarterly thermal imaging and load monitoring. Phase currents after repair: A=245A, B=242A, C=248A - well balanced.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Steel Industries"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent phase unbalance warnings at 11.8% negative sequence current on main distribution feeder"",""parts_used"":""Contact cleaner, anti-oxidant compound"",""preventive_action"":""Added site to annual thermographic inspection program and connection torque verification schedule"",""resolution_date"":""2023-11-10"",""resolution_details"":""Remote diagnostics showed intermittent unbalance pattern. On-site inspection discovered loose connection on B-phase busbar causing increased resistance. Torqued all connections to specification, cleaned oxidation from contact surfaces. Unbalance reduced to 3.2%."",""resolution_type"":""Remote Support + Field Service"",""severity"":""Medium"",""technician_notes"":""Loose connection likely caused by thermal cycling over time. Connection torque was 40% below specification. No visible damage to Sepam relay - functioned correctly in detecting the fault condition.""},{""case_id"":""CASE-85992"",""case_status"":""Closed"",""customer_name"":""Sunbelt Processing Facility"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-08-22"",""issue_description"":""Phase unbalance alarm 13.7% on transformer secondary protection, multiple nuisance trips affecting production"",""parts_used"":""150E rated HV fuse link"",""preventive_action"":""Established 5-year HV fuse replacement cycle and added fuse condition monitoring"",""resolution_date"":""2023-08-23"",""resolution_details"":""Emergency dispatch revealed single-phasing condition due to failed fuse on primary side of transformer. Replaced HV fuse, verified transformer winding integrity with insulation resistance and turns ratio tests. Reconfigured Sepam trip delay to prevent immediate shutdown, allowing orderly process stop."",""resolution_type"":""Emergency Field Service"",""severity"":""Critical"",""technician_notes"":""Fuse failure was due to aging - installed 2018. Transformer undamaged. Sepam relay performed exactly as designed, preventing potential transformer damage from prolonged single-phase operation. Recommended fuse replacement program.""}]"
SE-RTE-006,RTE,Energie,Masterpact MTZ3 25H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker failed to trip during scheduled test. Trip unit not responding to manual test button. Contact resistance measured at 78 microohms, above normal threshold."",""parts_used"":""Trip Unit Assembly MTZ3-TU, Contact Cleaner Kit"",""preventive_action"":""Implement quarterly trip testing and annual contact resistance measurements"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty trip unit assembly. Performed full functional test and calibration. Contact resistance returned to 42 microohms after cleaning and adjustment."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Trip unit had firmware version 2.1 which had known issues. Updated to version 2.4 during replacement. Recommended quarterly testing schedule to customer.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2024-01-22"",""issue_description"":""Breaker tripping unexpectedly under normal load conditions. Contact resistance elevated at 92 microohms. Visible arcing marks on contacts."",""parts_used"":""Main Contact Assembly MTZ3-MCA, Auxiliary Contact Block"",""preventive_action"":""Monitor load patterns and maintain contact resistance below 60 microohms through regular maintenance"",""resolution_date"":""2024-01-23"",""resolution_details"":""Replaced main contact assembly due to excessive wear and pitting. Contacts showed signs of overheating from high resistance. Installed new contact set and performed load testing up to rated capacity."",""resolution_type"":""Part Replacement"",""severity"":""Critical"",""technician_notes"":""Customer reported breaker had been operating near maximum capacity for extended periods. Recommended load analysis and possible upgrade to higher capacity unit.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""Coastal Data Center"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2024-03-08"",""issue_description"":""Trip unit self-test failure alarm. Display showing error code E47. Breaker still operational but monitoring functions compromised."",""parts_used"":""None"",""preventive_action"":""Monthly self-test verification and environmental control monitoring"",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnosed trip unit sensor calibration drift. Performed firmware update to version 2.6 and recalibrated all protection parameters. Self-test now passing consistently."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""High humidity environment may have contributed to sensor drift. Recommended environmental monitoring and dehumidification improvements in electrical room.""}]"
SE-RTE-006,RTE,Energie,Masterpact MTZ3 25H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2023-09-14"",""issue_description"":""Phase imbalance detected - L1 showing 1920A while L2 and L3 at 1650A. Customer reported intermittent nuisance tripping under heavy load conditions."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly thermographic inspection and annual torque verification"",""resolution_date"":""2023-09-15"",""resolution_details"":""Inspected busbar connections and found loose torque on L1 phase connection. Re-torqued all phase connections to specification (45 Nm). Verified current balance after correction. Updated Micrologic 7.3 trip settings to account for actual load profile."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer was operating near rated capacity. Recommended load study and possible upgrade to MTZ3 32H1 for future expansion. All connections now within thermal imaging specifications.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2023-11-22"",""issue_description"":""Micrologic 7.3 trip unit displaying communication fault alarm. Unable to access remote monitoring data via Modbus interface."",""parts_used"":""[]"",""preventive_action"":""Added equipment to firmware update notification list. Coordinated with customer IT for future network changes."",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed communication module firmware incompatibility after recent BMS upgrade. Updated Micrologic 7.3 firmware to version 2.8.4. Reset communication parameters and verified Modbus TCP connectivity."",""resolution_type"":""Software Update"",""severity"":""Low"",""technician_notes"":""Communication issue only - breaker protection functions remained fully operational throughout. Customer's IT team had updated network switches without notifying facilities. Verified all monitoring dashboards now receiving real-time data.""}]"
SE-RTE-006,RTE,Energie,Masterpact MTZ3 25H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2024-01-15"",""issue_description"":""Thermal memory accumulation reached 82%, breaker tripping intermittently under normal load conditions. Ambient temperature measured at 45°C in electrical room."",""parts_used"":""Ventilation fan unit (2x), thermal paste"",""preventive_action"":""Implement monthly ambient temperature monitoring and ensure minimum 3-foot clearance around breaker enclosure"",""resolution_date"":""2024-01-18"",""resolution_details"":""Installed additional ventilation system in electrical room. Cleaned breaker contacts and verified thermal calibration. Redistributed load across parallel breakers to reduce thermal stress."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had blocked air vents with storage boxes. Educated facility manager on proper clearance requirements. Thermal memory reset after cooling period. Recommended quarterly thermal imaging inspections.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 7"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2023-11-22"",""issue_description"":""Thermal memory warning at 75%, breaker operating at 88% rated capacity continuously. HVAC system in electrical room malfunctioning causing elevated ambient temperatures of 48°C."",""parts_used"":""None"",""preventive_action"":""Install redundant HVAC system for critical electrical rooms and set temperature alert threshold at 35°C"",""resolution_date"":""2023-11-25"",""resolution_details"":""Coordinated with HVAC contractor to repair cooling system. Temporarily reduced load by 15% during peak hours. Verified breaker thermal sensors functioning correctly."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Breaker itself in good condition. Issue was environmental. Customer agreed to install temperature monitoring system with alerts. Thermal memory decreased to 45% after 48 hours of proper cooling.""},{""case_id"":""CS-103892"",""case_status"":""Closed"",""customer_name"":""Industrial Metals Processing LLC"",""days_to_resolve"":5,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2023-08-09"",""issue_description"":""Thermal memory at 85% with frequent high-temperature alarms. Breaker supplying power to induction furnaces with highly variable loads causing thermal cycling stress."",""parts_used"":""Masterpact MTZ3 32H1 breaker assembly, mounting hardware, thermal sensors"",""preventive_action"":""Conduct annual load profile analysis to ensure breaker capacity matches operational requirements, especially after production changes"",""resolution_date"":""2023-08-14"",""resolution_details"":""Upgraded to higher capacity breaker model MTZ3 32H1 to better handle load profile. Original breaker was undersized for application after production expansion. Installed thermal monitoring system."",""resolution_type"":""Equipment Upgrade"",""severity"":""High"",""technician_notes"":""Load analysis showed peak currents exceeding 92% of breaker rating during furnace startup cycles. Upgrade resolved thermal accumulation issues. Old breaker tested and found within spec but inadequate for application.""}]"
SE-RTE-006,RTE,Energie,Masterpact MTZ3 25H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2023-09-14"",""issue_description"":""Spring charging motor cycle time increased to 8.5 seconds, significantly above normal 4-5 second range. Breaker still operational but charging mechanism showing signs of wear."",""parts_used"":""Spring charging motor assembly (P/N: MTZ3-SCM-001), Mechanical lubricant kit"",""preventive_action"":""Schedule spring charging motor inspection every 20,000 operations or annually"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced worn spring charging motor and lubricated charging mechanism. Motor bearings showed excessive wear after 22,000 operations. Tested cycle time post-repair at 4.1 seconds."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported gradual increase in charging time over 3 months. Recommend monitoring cycle time monthly for early detection. Motor replacement restored normal operation.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2024-01-22"",""issue_description"":""Breaker failed to close after spring charging cycle completed. Control circuit showing intermittent fault. No physical damage visible."",""parts_used"":""Closing coil assembly (P/N: MTZ3-CC-025), Control wire harness"",""preventive_action"":""Monitor electrical room temperature, ensure adequate ventilation, inspect closing coil connections during annual maintenance"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed faulty closing coil with degraded insulation causing intermittent operation. Replaced closing coil and associated control wiring. Performed 50 operation cycles to verify reliable closing."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Breaker had 31,200 operations. Coil insulation breakdown likely due to high ambient temperature in electrical room (38°C). Recommended improving ventilation.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2024-03-08"",""issue_description"":""Mechanical operation counter displaying erratic readings, jumping between values. Actual breaker operation appears normal but unable to track maintenance intervals accurately."",""parts_used"":""Mechanical operation counter (P/N: MTZ3-MOC-100)"",""preventive_action"":""Implement secondary operation tracking system, verify counter accuracy during quarterly inspections"",""resolution_date"":""2024-03-09"",""resolution_details"":""Replaced mechanical counter module. Internal gear mechanism had stripped teeth causing inconsistent counting. Manually set counter to approximate operation count based on maintenance logs."",""resolution_type"":""Repair"",""severity"":""Low"",""technician_notes"":""Counter failure does not affect breaker operation but critical for maintenance scheduling. Set counter to 15,500 operations based on customer records. Advised customer to log operations externally as backup.""}]"
