equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-RTE-006,RTE,Energie,Masterpact MTZ3 25H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2024-01-15"",""issue_description"":""Ground fault alarm triggered, residual current measured at 685mA approaching Ir threshold of 750mA. Customer reported intermittent tripping on wet weather days."",""parts_used"":""600V XLPE Cable 4C-185mm2 (45m), Cable glands (6), Sealing compound"",""preventive_action"":""Implement quarterly insulation resistance testing program for all downstream circuits. Install additional cable tray covers in exposed areas."",""resolution_date"":""2024-01-18"",""resolution_details"":""Insulation resistance testing revealed degraded cable insulation on feeder circuit 3. Moisture ingress detected in cable tray. Replaced 45 meters of damaged cable, sealed cable entry points, and verified ground fault protection settings."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""IR test showed 2.1 MΩ on affected circuit (below 10 MΩ minimum). After cable replacement, IR reading improved to 85 MΩ. Residual current dropped to 12mA. Recommended quarterly IR testing for all feeders.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Northpoint Data Center"",""days_to_resolve"":6,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2023-11-08"",""issue_description"":""Ground fault protection warning at 740mA residual current, Ir set at 800mA. No visible equipment damage or abnormal heating detected during initial inspection."",""parts_used"":""None (UPS repaired by equipment vendor)"",""preventive_action"":""Customer enrolled UPS equipment in preventive maintenance program. Installed permanent ground fault monitoring on critical circuits with remote alerting."",""resolution_date"":""2023-11-14"",""resolution_details"":""Systematic isolation testing identified faulty UPS unit on distribution panel B causing leakage current. UPS capacitor bank showing signs of deterioration. Coordinated with UPS vendor for replacement. Verified ground fault current reduced to normal levels after UPS repair."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Used clamp-on ground leakage meter to isolate fault to specific branch. UPS was 8 years old, past recommended service interval. Customer had deferred maintenance. Post-repair residual current: 28mA.""},{""case_id"":""CS-94712"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":13,""equipment_model"":""Masterpact MTZ3 25H1"",""issue_date"":""2023-09-22"",""issue_description"":""Persistent ground fault warnings, residual current fluctuating between 650-780mA. Ir threshold set at 800mA. Customer concerned about potential nuisance tripping affecting production line."",""parts_used"":""Motor rewind service (2 units), Replacement motor 75kW (1 unit), Conformal coating kit, Dehumidifier unit"",""preventive_action"":""Established 6-month preventive maintenance schedule with insulation testing. Customer investing in climate-controlled motor storage and IP65-rated equipment for coastal environment."",""resolution_date"":""2023-10-05"",""resolution_details"":""Comprehensive insulation testing revealed multiple motors with degraded winding insulation due to high humidity coastal environment. Three motors showed IR values below acceptable limits. Motors rewound or replaced. Applied conformal coating to motor terminals. Installed dehumidification system in motor control room."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Salt air corrosion accelerated insulation breakdown. IR readings: Motor 1: 1.8 MΩ, Motor 2: 3.2 MΩ, Motor 3: 0.9 MΩ. After remediation, all circuits >50 MΩ. Residual current: 18mA. Recommended IP65 rated motors for future replacements.""}]"
SE-RTE-007,RTE,Energie,SM6-24 QM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-08-15"",""issue_description"":""SF6 gas pressure dropped to 1.15 bar, below minimum threshold of 1.2 bar. Circuit breaker lockout triggered."",""parts_used"":""SF6 gas seal kit (P/N: SM6-SEAL-024), 2.5kg SF6 gas bottle"",""preventive_action"":""Implement quarterly SF6 pressure monitoring for all SM6 series switchgear older than 8 years"",""resolution_date"":""2023-08-17"",""resolution_details"":""Located and repaired micro-leak in SF6 gas compartment seal. Evacuated remaining gas, performed vacuum test, and refilled to 1.45 bar at 20°C. Verified pressure stability over 48 hours."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Seal degradation likely due to thermal cycling. Recommended annual pressure checks for similar vintage units.""},{""case_id"":""CS-2024-012389"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-01-22"",""issue_description"":""Vacuum interrupter contact wear reached 85%, approaching end-of-life threshold of 90%. Increased contact resistance detected during routine testing."",""parts_used"":""Vacuum interrupter assembly (P/N: VI-SM6-24-QM), contact kit"",""preventive_action"":""Schedule vacuum interrupter replacement at 80% wear for high-cycle applications"",""resolution_date"":""2024-01-24"",""resolution_details"":""Replaced vacuum interrupter assembly before failure threshold. Performed contact resistance and timing tests post-installation. All parameters within specification."",""resolution_type"":""Preventive Replacement"",""severity"":""Medium"",""technician_notes"":""Unit had 47,000 switching operations. Customer operates heavy inductive loads causing accelerated wear. Recommended reducing switching frequency where possible.""},{""case_id"":""CS-2023-104521"",""case_status"":""Closed"",""customer_name"":""Coastal Distribution Center"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-11-08"",""issue_description"":""Circuit breaker failed to close on command. SF6 pressure normal at 1.42 bar, but operating mechanism showed signs of corrosion."",""parts_used"":""Operating mechanism linkage kit (P/N: OM-LINK-SM6), anti-corrosion lubricant"",""preventive_action"":""Install environmental monitoring and dehumidification for coastal installations. Annual mechanism inspection and lubrication."",""resolution_date"":""2023-11-09"",""resolution_details"":""Disassembled operating mechanism and found corrosion on linkage pins due to high humidity environment. Cleaned, lubricated, and replaced corroded components. Tested operation 50 cycles successfully."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Coastal environment with inadequate climate control in switchgear room. Humidity levels at 75%. Recommended dehumidification system installation.""}]"
SE-RTE-007,RTE,Energie,SM6-24 QM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-08847"",""case_status"":""Closed"",""customer_name"":""Metropolitan Water District"",""days_to_resolve"":2,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-09-14"",""issue_description"":""Phase imbalance detected with L2 current 18% higher than L1 and L3. Customer reported intermittent tripping on overload protection."",""parts_used"":""None - maintenance service only"",""preventive_action"":""Added to quarterly inspection schedule for connection torque verification"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified loose connection on L2 busbar causing increased resistance and heat buildup. Tightened all busbar connections to specified torque values. Performed thermographic inspection confirming balanced temperature distribution."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Torque values were 15-20% below specification on L2 connections. Recommended quarterly thermographic inspections for this installation due to high vibration environment from nearby pumps.""},{""case_id"":""CS-2024-01293"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-01-22"",""issue_description"":""Busbar temperature alarm at 68°C during normal load conditions. Ambient temperature within normal range at 28°C."",""parts_used"":""Insulation barrier kit (P/N: SM6-INS-24), Contact enhancement compound"",""preventive_action"":""Recommended annual busbar maintenance and application of anti-oxidation treatment"",""resolution_date"":""2024-01-23"",""resolution_details"":""Discovered oxidation on busbar contact surfaces reducing conductivity. Cleaned and treated all busbar connections with contact enhancer. Replaced degraded insulation barriers showing signs of thermal stress."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Equipment located in coastal area with high humidity contributing to accelerated oxidation. Temperature returned to normal 41°C after service. Customer should consider environmental controls.""}]"
SE-RTE-007,RTE,Energie,SM6-24 QM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-087234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":3,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-09-12"",""issue_description"":""QM circuit breaker mechanical operations counter exceeded 9,000 cycles. Customer reported sluggish breaker operation and requested preventive maintenance intervention."",""parts_used"":""Contact spring kit (P/N: SM6-CS-024), Mechanical lubricant (P/N: LUB-HV-500), Operating mechanism seal kit (P/N: SM6-SEAL-12)"",""preventive_action"":""Implemented quarterly visual inspections and added operations counter monitoring to predictive maintenance program"",""resolution_date"":""2023-09-15"",""resolution_details"":""Performed complete mechanical overhaul of withdrawable circuit breaker mechanism. Replaced worn contact springs, lubricated operating mechanism, adjusted trip settings, and reset operations counter."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Breaker showed signs of contact wear consistent with high cycle count. Mechanism required adjustment due to spring fatigue. Customer advised to schedule maintenance every 8,500 cycles going forward.""},{""case_id"":""CS-091456"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services LLC"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-01-18"",""issue_description"":""Circuit breaker failed to close during routine switching operation. Operations counter at 9,200 cycles, maintenance was overdue by approximately 700 cycles."",""parts_used"":""Complete operating mechanism assembly (P/N: SM6-MECH-QM-24), Contact assembly (P/N: SM6-CONT-024), Arc chute replacement (P/N: SM6-ARC-24)"",""preventive_action"":""Customer enrolled in automated maintenance scheduling program with escalation protocols for overdue maintenance"",""resolution_date"":""2024-01-19"",""resolution_details"":""Emergency callout required. Found seized operating mechanism due to lack of lubrication and excessive wear on closing spring. Complete mechanism replacement necessary. Breaker restored to service after full testing protocol."",""resolution_type"":""Emergency Repair"",""severity"":""High"",""technician_notes"":""Failure directly attributed to deferred maintenance. Customer had ignored previous maintenance alerts. Significant cost increase due to emergency nature and extent of component replacement versus preventive maintenance.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":0,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-03-05"",""issue_description"":""Scheduled preventive maintenance at 8,500 cycles as per manufacturer recommendations. No operational issues reported."",""parts_used"":""Mechanical lubricant (P/N: LUB-HV-500), Contact cleaning compound (P/N: CLEAN-MV-100)"",""preventive_action"":""Recommended continuing current 8,500-cycle maintenance interval. No additional actions required."",""resolution_date"":""2024-03-05"",""resolution_details"":""Routine maintenance performed per SM6-24 service manual. Inspected contacts, cleaned arc chutes, lubricated mechanism, tested electrical and mechanical interlocks, verified trip characteristics, reset operations counter to zero."",""resolution_type"":""Scheduled Maintenance"",""severity"":""Low"",""technician_notes"":""Equipment in excellent condition. Minimal wear observed. Customer maintaining proper maintenance schedule has resulted in optimal equipment performance and longevity.""}]"
SE-RTE-007,RTE,Energie,SM6-24 QM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-09-14"",""issue_description"":""Earth fault protection relay failed self-test diagnostics. Sensitivity reading inconsistent at 450mA instead of specified 300mA threshold."",""parts_used"":""Flair 21D Relay Module (P/N: FL21D-300), Calibration Kit"",""preventive_action"":""Implement quarterly relay self-test verification and annual calibration checks"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced Flair 21D relay module. Recalibrated earth fault protection settings and verified sensitivity at 300mA. Performed full functional test of protection scheme."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Relay showed signs of moisture ingress in terminal compartment. Recommended customer improve environmental sealing and schedule quarterly relay testing.""},{""case_id"":""CS-3192"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-01-22"",""issue_description"":""Intermittent earth fault alarms triggering without actual ground fault present. Relay self-test passing but nuisance tripping occurring during load changes."",""parts_used"":""None"",""preventive_action"":""Document site-specific protection settings and review during annual maintenance"",""resolution_date"":""2024-01-23"",""resolution_details"":""Adjusted earth fault sensitivity from 300mA to 500mA based on site ground conditions and load profile. Updated time delay settings to filter transient events. No hardware faults detected."",""resolution_type"":""Calibration & Settings Adjustment"",""severity"":""Medium"",""technician_notes"":""Site has high capacitive charging current due to extensive cable network. Settings were too sensitive for application. Verified with customer that 500mA threshold still provides adequate protection per their safety requirements.""}]"
SE-RTE-007,RTE,Energie,SM6-24 QM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Water District"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-09-14"",""issue_description"":""High temperature alarm triggered at 52°C in cable compartment. Thermal scan revealed excessive heating at phase L3 cable termination point."",""parts_used"":""Cable lugs (3x), contact cleaner, thermal compound"",""preventive_action"":""Recommended quarterly thermal imaging inspections and annual connection torque verification"",""resolution_date"":""2023-09-15"",""resolution_details"":""Cable termination found to be loose causing high resistance connection. De-energized switchgear, removed cable termination, cleaned contact surfaces, re-terminated cable with proper torque specifications (25 Nm). Verified thermal profile post-repair showed normal operating temperature of 38°C."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Loose connection likely due to thermal cycling over time. Customer advised to include thermal imaging in quarterly maintenance schedule. All three phases re-torqued as preventive measure.""},{""case_id"":""CS-104567"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-01-22"",""issue_description"":""Compartment temperature reading 46°C with visible discoloration on L1 busbar connection. Customer reported intermittent temperature warnings over past 2 weeks."",""parts_used"":""Spring washers (6x), busbar contact grease, cleaning materials"",""preventive_action"":""Install environmental monitoring, implement bi-annual connection maintenance, apply anti-oxidation treatment"",""resolution_date"":""2024-01-23"",""resolution_details"":""Inspection revealed oxidation on busbar connection interface and insufficient contact pressure. Switchgear isolated, busbar connections disassembled, contact surfaces cleaned and treated with conductive grease. Replaced worn spring washers and retorqued to manufacturer specifications. Temperature stabilized at 35°C under load."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Oxidation buildup increased contact resistance. High humidity environment contributing factor. Installed silica gel packs in compartment to reduce moisture ingress.""},{""case_id"":""CS-119823"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-03-08"",""issue_description"":""Temperature alarm at 50°C detected during routine monitoring. Thermal imaging showed hotspot at phase L2 cable gland area with 15°C temperature differential compared to other phases."",""parts_used"":""Cable gland assembly, cable lugs (1x), anti-seize compound"",""preventive_action"":""Enhanced environmental sealing, 6-month thermal inspection cycle for coastal installations"",""resolution_date"":""2024-03-09"",""resolution_details"":""Found cable gland compression inadequate allowing micro-movement under load cycling. Cable termination showed signs of fretting corrosion. Re-terminated cable with new compression gland, applied proper installation torque. Verified all phases for similar issues. Post-repair thermal scan showed uniform temperature distribution across all phases at 36°C."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Coastal environment with salt air likely accelerated corrosion. Cable entry seals also replaced to improve environmental protection. Load current measured at 420A, within normal range.""}]"
SE-RTE-008,RTE,Energie,Sepam S40,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S40"",""issue_date"":""2023-09-14"",""issue_description"":""Protection relay failed to trip during ground fault test. Ground fault protection function not responding to simulated fault conditions."",""parts_used"":""[]"",""preventive_action"":""Recommend firmware audit for all Sepam S40 units in fleet. Schedule quarterly protection function testing."",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed firmware bug affecting ground fault detection logic. Updated firmware from v3.12 to v3.18. Recalibrated CT inputs and verified all protection functions through comprehensive testing."",""resolution_type"":""Firmware Update & Calibration"",""severity"":""High"",""technician_notes"":""Firmware issue was documented in technical bulletin TB-S40-2023-08. All S40 units with firmware below v3.15 should be updated. Performed full functional test after update - all protection zones now operating within specifications.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Industrial Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Sepam S40"",""issue_date"":""2023-11-22"",""issue_description"":""Relay display showing intermittent communication errors. MODBUS communication dropping periodically causing SCADA integration issues."",""parts_used"":""[\""RS485 Communication Module - Part# 59650\""]"",""preventive_action"":""Inspect control panel environmental sealing. Consider adding desiccant breathers in humid environments."",""resolution_date"":""2023-11-24"",""resolution_details"":""Identified faulty communication module. Replaced RS485 communication card. Verified MODBUS RTU communication restored and stable over 48-hour monitoring period."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Communication card showed signs of moisture ingress likely due to inadequate panel sealing. Recommended customer inspect panel gaskets and improve environmental sealing. Tested all communication parameters post-replacement.""}]"
SE-RTE-008,RTE,Energie,Sepam S40,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":3,""equipment_model"":""Sepam S40"",""issue_date"":""2023-06-15"",""issue_description"":""Directional earth fault protection triggering false alarms during normal operation. Sensitivity settings appear too aggressive causing nuisance trips."",""parts_used"":""[]"",""preventive_action"":""Schedule annual protection relay coordination study and settings review"",""resolution_date"":""2023-06-18"",""resolution_details"":""Adjusted earth fault sensitivity from 15% to 25% In and increased pickup time from 150ms to 200ms. Verified CT polarity and ground reference connections. Tested with simulated fault conditions."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had recently experienced ground fault events in adjacent feeders. Original sensitivity setting was causing sympathetic tripping. New settings provide adequate protection while eliminating false positives. Recommended quarterly review of protection coordination.""},{""case_id"":""CS-2023-134892"",""case_status"":""Closed"",""customer_name"":""Industrial Manufacturing Corp"",""days_to_resolve"":3,""equipment_model"":""Sepam S40"",""issue_date"":""2023-09-22"",""issue_description"":""Relay display showing intermittent communication errors. Earth fault protection status not updating on SCADA system."",""parts_used"":""[\""RS485 Communication Module - Part# SEP-COM-485\"",\""Firmware Update Kit v7.21\""]"",""preventive_action"":""Inspect panel enclosure seals annually, especially in high-humidity environments"",""resolution_date"":""2023-09-25"",""resolution_details"":""Diagnosed faulty communication module. Replaced RS485 communication card and updated firmware to version 7.21. Reconfigured Modbus parameters and verified data transmission to SCADA."",""resolution_type"":""Repair"",""severity"":""Low"",""technician_notes"":""Communication module showed signs of moisture ingress. Panel enclosure gasket was degraded. Replaced gasket and applied conformal coating to new communication board. All protection functions remained operational during communication fault.""}]"
SE-RTE-008,RTE,Energie,Sepam S40,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78421"",""case_status"":""Closed"",""customer_name"":""Metro Water Treatment Plant"",""days_to_resolve"":2,""equipment_model"":""Sepam S40"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam S40 thermal overload protection triggered at 92% I²t accumulation on main feeder circuit. Equipment entered lockout state after sustained overload condition."",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly thermal load monitoring and recommended infrastructure assessment for cable upgrade"",""resolution_date"":""2023-09-16"",""resolution_details"":""Investigated thermal accumulation cause - found undersized cable for actual load profile. Customer was running additional pumps beyond original design capacity. Reset thermal memory, recalibrated thermal protection curves to match actual cable specifications, and recommended load distribution improvements."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Thermal accumulation was legitimate - customer load increased 35% over past 6 months without infrastructure upgrade. Relay functioning correctly. Adjusted I²t settings from 1.2x to 1.05x rated current. Strongly recommended cable upgrade or load redistribution to prevent recurring trips.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Industrial Fabrication Corp"",""days_to_resolve"":2,""equipment_model"":""Sepam S40"",""issue_date"":""2024-01-22"",""issue_description"":""Sepam S40 displaying thermal accumulation warning at 81% during peak production hours. Customer concerned about potential unplanned shutdown during critical manufacturing run."",""parts_used"":""None"",""preventive_action"":""Configured alarm notification at 70% thermal accumulation threshold and established monthly load profile review"",""resolution_date"":""2024-01-24"",""resolution_details"":""Performed remote diagnostics via SCADA connection. Analyzed load curves and thermal accumulation patterns over 72-hour period. Identified that three large induction motors were starting simultaneously during shift changes, causing thermal stress spikes. Implemented staggered motor start sequence through PLC programming."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Peak I²t accumulation correlated with shift change times (6 AM, 2 PM, 10 PM). Sequential motor starting reduced peak current by 40% and thermal accumulation now stays below 55%. Customer trained on monitoring thermal accumulation trends via HMI.""},{""case_id"":""CS-84903"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Sepam S40"",""issue_date"":""2024-03-08"",""issue_description"":""Sepam S40 thermal overload alarm at 85% I²t with intermittent nuisance tripping on motor control center. Customer reported three unexpected trips in past week affecting production line."",""parts_used"":""CT terminal blocks, contact cleaner"",""preventive_action"":""Recommended annual CT connection inspection and applied corrosion-resistant coating. Added to preventive maintenance schedule."",""resolution_date"":""2024-03-09"",""resolution_details"":""On-site investigation revealed CT secondary connection had developed high resistance due to terminal corrosion, causing inaccurate current measurement and false thermal accumulation. Cleaned and retorqued all CT connections, verified CT ratio settings, and performed full relay calibration test. Thermal memory reset after confirming accurate measurements."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""CT secondary resistance measured 2.8 ohms (should be <0.1 ohms). This caused relay to see 15% higher current than actual, leading to false thermal accumulation. Environmental inspection showed high humidity and salt air exposure. Applied protective coating to terminals.""}]"
SE-RTE-008,RTE,Energie,Sepam S40,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S40"",""issue_date"":""2023-09-14"",""issue_description"":""False differential protection trips during load switching operations. Relay triggering unexpectedly when transferring between feeders."",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly review of protection settings and load profile analysis"",""resolution_date"":""2023-09-16"",""resolution_details"":""Adjusted differential protection sensitivity settings. Modified pickup threshold from 0.2A to 0.3A and increased time delay to 150ms to prevent nuisance trips during transient conditions."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was experiencing 3-4 false trips per week during normal switching. CT ratio verification confirmed correct settings. Issue resolved by optimizing differential protection parameters for their specific load profile.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Industrial Manufacturing Corp"",""days_to_resolve"":6,""equipment_model"":""Sepam S40"",""issue_date"":""2023-11-22"",""issue_description"":""Residual current reading drift - showing 0.45A continuous residual current with no actual ground fault present."",""parts_used"":""[\""CT-200/5A\"",\""Terminal block TB-40\""]"",""preventive_action"":""Install CT monitoring and implement annual insulation resistance testing"",""resolution_date"":""2023-11-28"",""resolution_details"":""Identified CT saturation issue on one phase causing imbalanced measurements. Replaced faulty CT and recalibrated relay inputs. Verified residual current reading returned to normal range (<0.1A)."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""CT insulation resistance test showed degradation on B-phase CT. Likely caused by moisture ingress in outdoor cabinet. Recommended cabinet sealing inspection.""}]"
SE-RTE-008,RTE,Energie,Sepam S40,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-91623"",""case_status"":""Closed"",""customer_name"":""Pacific Steel Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Sepam S40"",""issue_date"":""2023-09-14"",""issue_description"":""CT secondary supervision alarm triggered - phase L1 current asymmetry detected at 15%. Customer reported intermittent relay warnings during normal production load."",""parts_used"":""Terminal cleaning kit, heat-shrink tubing"",""preventive_action"":""Implement annual CT secondary connection inspection and torque verification as part of preventive maintenance schedule"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed loose CT secondary connection on L1 phase. CT wiring terminals showed signs of thermal stress and oxidation. Cleaned and re-torqued all CT secondary connections to specification (2.5 Nm). Verified CT burden and polarity. Performed functional test with load injection - asymmetry cleared."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""CT secondary circuit resistance measured 0.8 ohms before repair, 0.2 ohms after. Recommended quarterly thermal imaging of CT cabinet. Customer advised to monitor for recurrence during peak load periods.""},{""case_id"":""CS-2901-74512"",""case_status"":""Closed"",""customer_name"":""Riverside Water Treatment Facility"",""days_to_resolve"":3,""equipment_model"":""Sepam S40"",""issue_date"":""2024-01-22"",""issue_description"":""CT_ASYM_DETECT alarm on phase L3 showing 18% asymmetry. Relay logging multiple events over 72-hour period. No corresponding electrical faults observed on primary equipment."",""parts_used"":""Current Transformer 400/5A Class 5P20, CT mounting hardware"",""preventive_action"":""Install DC blocking filters on CT secondary circuits. Schedule CT accuracy testing every 3 years or after any major electrical event"",""resolution_date"":""2024-01-25"",""resolution_details"":""Troubleshooting identified degraded CT core saturation on L3 phase due to nearby DC ground fault creating residual magnetization. CT tested and found to have reduced accuracy class. Replaced affected CT with new unit. Demagnetized CT core prior to installation. Recalibrated Sepam S40 CT settings and verified symmetry across all phases."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Root cause was intermittent DC injection from faulty battery charger on same bus. Coordinated with electrical team to isolate and repair charger. Post-repair asymmetry readings: L1=1.2%, L2=0.8%, L3=1.5% - all within acceptable limits.""},{""case_id"":""CS-2756-38291"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority - Substation 7"",""days_to_resolve"":4,""equipment_model"":""Sepam S40"",""issue_date"":""2023-06-08"",""issue_description"":""Persistent CT asymmetry warnings on L2 phase ranging from 10-14%. Alarm frequency increased over 3-week period. Customer concerned about potential relay misoperation during fault conditions."",""parts_used"":""CT secondary cable 4mm² (25m), cable glands, sealing compound, terminal blocks"",""preventive_action"":""Quarterly visual inspection of CT cable entry points and annual insulation resistance testing. Consider relocating CT junction boxes to climate-controlled areas"",""resolution_date"":""2023-06-12"",""resolution_details"":""Detailed investigation found CT secondary cable insulation breakdown due to moisture ingress in underground conduit. Megger test showed 2.5 MΩ insulation resistance (below 10 MΩ minimum). Replaced 25 meters of CT secondary cabling with moisture-resistant rated cable. Sealed all conduit entry points. Verified CT ratio and phase angle accuracy."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Moisture was entering through damaged conduit seal near outdoor switchgear. Cable insulation showed green corrosion on copper conductors. After replacement, all phases showing <2% asymmetry. Recommended annual insulation resistance testing of CT circuits in harsh environments.""}]"
SE-RTE-009,RTE,Energie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting THD voltage exceeding 8% on phase A, triggering power quality alarms. Customer experiencing intermittent equipment shutdowns on production line."",""parts_used"":""None - meter functioning correctly"",""preventive_action"":""Recommended quarterly power quality audits and installation of active harmonic filters"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigated power quality issues. Found harmonic distortion caused by variable frequency drives on upstream equipment. Recommended and installed harmonic filters. Recalibrated ION8650 thresholds to customer specifications."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Meter accurately detected power quality issue. Root cause was customer's VFD equipment without proper filtering. Educated customer on harmonic mitigation strategies.""},{""case_id"":""CS-2901-44567"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Facility"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss with ION8650 meter. Unable to retrieve power consumption data for billing and monitoring purposes. Modbus TCP connection timeout errors."",""parts_used"":""None"",""preventive_action"":""Configured backup communication settings and documented network parameters for future reference"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed network connectivity issue. Ethernet port configuration had reverted to default settings after power outage. Reconfigured IP settings and restored Modbus TCP communication."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Customer experienced brief power interruption that caused meter to lose custom network settings. Recommended implementing UPS backup for critical monitoring equipment.""},{""case_id"":""CS-2956-78234"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-08"",""issue_description"":""Phase imbalance alarm triggered. ION8650 showing 12% voltage imbalance between phases, exceeding 2% tolerance threshold. Customer concerned about potential equipment damage."",""parts_used"":""None"",""preventive_action"":""Recommended annual thermographic inspection of electrical connections and quarterly phase balance monitoring"",""resolution_date"":""2024-01-09"",""resolution_details"":""Performed comprehensive electrical inspection. Identified loose connection on phase B at main distribution panel. Tightened connections and verified proper torque specifications. Phase balance restored to within 1.5% tolerance."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""ION8650 correctly identified phase imbalance condition. Issue was upstream electrical connection, not meter malfunction. Meter performed as designed for early fault detection.""}]"
SE-RTE-009,RTE,Energie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-15"",""issue_description"":""ION8650 reporting harmonic distortion THD at 7.2% on phase B, exceeding acceptable threshold of 5%. Customer experiencing intermittent equipment shutdowns on connected VFD drives."",""parts_used"":""Harmonic Filter Bank HFB-480-200, Line Reactor LR-75"",""preventive_action"":""Scheduled quarterly power quality monitoring and annual harmonic analysis for facility expansion planning"",""resolution_date"":""2024-01-22"",""resolution_details"":""Conducted power quality analysis and identified non-linear loads from aging VFD units causing excessive harmonics. Installed passive harmonic filter bank rated at 480V, 200A to mitigate THD levels. Post-installation measurements showed THD reduced to 3.2%."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer had recently added 3 new CNC machines without load assessment. Recommended future power quality audits before major load additions. Filter installation straightforward, verified all three phases within spec.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-08"",""issue_description"":""Power meter alarming for THD levels at 8.1% on phase A and 6.9% on phase C. Customer reported overheating neutral conductors and transformer humming."",""parts_used"":""Active Harmonic Filter AHF-600, Neutral Conductor 500MCM x2, K-rated Transformer Upgrade Kit"",""preventive_action"":""Implemented continuous THD monitoring with alerts at 4% threshold, recommended K-13 rated transformers for future expansions"",""resolution_date"":""2023-11-10"",""resolution_details"":""Emergency response due to overheating risk. Power quality survey revealed high 3rd harmonic content from UPS systems and server power supplies. Upgraded neutral conductor from 500MCM to double 500MCM parallel. Installed active harmonic filter AHF-600 to dynamically compensate harmonics. THD reduced to 2.8% across all phases."",""resolution_type"":""On-site Service"",""severity"":""Critical"",""technician_notes"":""Critical situation - neutral conductor measured 92°C. Data center load profile heavily non-linear. Active filter chosen over passive due to dynamic load variations. Customer very satisfied with rapid response.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-02-28"",""issue_description"":""ION8650 showing elevated THD readings of 5.8% on phase A. Customer concerned about potential impact on sensitive analytical equipment in quality control lab."",""parts_used"":""Isolation Transformer ISO-75KVA, Line Reactors LR-3% (qty 3)"",""preventive_action"":""Created load management guidelines for facility, recommended dedicated circuits for high-harmonic equipment"",""resolution_date"":""2024-03-06"",""resolution_details"":""Remote analysis of historical data showed THD spike correlated with new welding equipment operation. On-site visit confirmed welding loads on same distribution panel as lab equipment. Relocated welding equipment to separate circuit with isolation transformer. Installed line reactors on lab panel for additional protection. THD stabilized at 3.5%."",""resolution_type"":""Remote Support + On-site Service"",""severity"":""Medium"",""technician_notes"":""Good catch by customer monitoring system. Load segregation was most cost-effective solution. Verified lab equipment now operating within manufacturer specs for input power quality.""}]"
SE-RTE-009,RTE,Energie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor readings inconsistent, fluctuating between 0.82-0.91 despite stable load conditions. Energy accumulation registers showing drift from utility meter baseline."",""parts_used"":""[]"",""preventive_action"":""Recommend quarterly power quality audits and annual calibration verification for critical metering points."",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full calibration of CT inputs and voltage reference circuits. Updated firmware to v4.2.1 to address known power factor calculation bug. Synchronized energy registers with utility baseline."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""CT secondary connections were tight, no wiring issues found. Firmware update resolved PF calculation anomaly. Verified accuracy against portable reference meter - now within 0.2% tolerance.""},{""case_id"":""CS-2901-44156"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Demand interval reset failing to complete, causing incorrect peak demand calculations. Billing discrepancies reported by facility management."",""parts_used"":""[]"",""preventive_action"":""Install dedicated UPS for critical metering equipment. Enable automatic configuration backup to SCADA system."",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified corrupted demand profile configuration in meter memory. Performed factory reset, restored configuration from backup, and manually reset demand intervals aligned with utility billing cycle."",""resolution_type"":""Software Reset & Configuration"",""severity"":""High"",""technician_notes"":""Issue likely caused by power interruption during previous demand reset cycle. Implemented UPS backup for meter to prevent future occurrences. Validated 3 complete demand cycles post-repair.""}]"
SE-RTE-009,RTE,Energie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-15"",""issue_description"":""ION8650 reporting voltage sag on phase B, measured 201V (11% below nominal). Multiple events over 48-hour period causing nuisance alarms and data logging issues."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly thermographic inspection of main distribution panels"",""resolution_date"":""2024-01-17"",""resolution_details"":""Investigated upstream power quality. Found loose connection at main distribution panel phase B busbar. Tightened all connections and verified voltage stability. Recalibrated meter voltage thresholds and cleared event logs."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Customer reported intermittent voltage sag alarms. Thermal imaging revealed hot spot at panel connection. Voltage drop under load confirmed poor connection. After repair, monitored for 4 hours - no further sags detected. Recommended quarterly infrared inspection of distribution equipment.""},{""case_id"":""CS-76512"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":21,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent voltage sag events on phase B during peak load hours. ION8650 waveform capture showing 195V drops lasting 0.8-2.5 seconds. Affecting UPS transfer operations."",""parts_used"":""[]"",""preventive_action"":""Implemented load management system to stagger high-demand equipment startup sequences"",""resolution_date"":""2023-11-29"",""resolution_details"":""Root cause identified as undersized utility transformer serving facility during peak demand. Coordinated with utility company to upgrade transformer from 500kVA to 750kVA. Voltage sags eliminated after upgrade. Meter functioning correctly throughout."",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""ION8650 accurately capturing power quality events. Data analysis showed voltage sags correlated with HVAC startup and peak computing loads. Utility confirmed transformer operating at 98% capacity during events. No meter issues - performing as designed. Provided customer with 3-week trend analysis for utility coordination.""},{""case_id"":""CS-91847"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":12,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-02-22"",""issue_description"":""ION8650 voltage sag alarm phase B triggered during welding operations. Voltage dropping to 203V for 1.5 seconds causing CNC machine faults and production interruptions."",""parts_used"":""[\""DVR-2000 Dynamic Voltage Restorer\"",\""Circuit breaker 200A\""]"",""preventive_action"":""Installed power quality monitoring dashboard with real-time alerts; established protocol for electrical load impact assessment before adding new equipment"",""resolution_date"":""2024-03-05"",""resolution_details"":""Analyzed power distribution architecture. Welding equipment and sensitive CNC machines sharing same phase. Redesigned distribution to isolate welding loads on dedicated circuit. Installed dynamic voltage restorer (DVR) for CNC equipment protection."",""resolution_type"":""Engineering Support"",""severity"":""High"",""technician_notes"":""ION8650 waveform data critical for diagnosis - showed clear correlation between weld initiation and voltage sag events. Meter alarm thresholds appropriately set. Issue was facility electrical design, not meter malfunction. Customer now using ION8650 data for ongoing power quality monitoring and production optimization.""}]"
