equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-RTE-009,RTE,Energie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent dropouts causing data logging gaps in SCADA system"",""parts_used"":""Cat6 ethernet cable (3m)"",""preventive_action"":""Implement network monitoring for Modbus TCP devices and schedule quarterly firmware reviews"",""resolution_date"":""2023-09-16"",""resolution_details"":""Network switch port experiencing packet loss. Reconfigured Modbus TCP timeout parameters and updated firmware to v4.2.1. Replaced faulty Cat6 ethernet cable between meter and network switch."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had daisy-chained multiple devices on same network segment causing bandwidth issues. Recommended dedicated VLAN for metering equipment. Communication stable after changes.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""High neutral current alarm triggering at 45A, indicating potential load imbalance or harmonic distortion"",""parts_used"":""None"",""preventive_action"":""Schedule annual power quality assessments and review alarm thresholds based on facility load profiles"",""resolution_date"":""2023-11-24"",""resolution_details"":""Conducted power quality analysis revealing significant 3rd harmonic distortion from UPS systems. Neutral current elevated due to non-linear loads. Customer's electrical system issue, not meter malfunction. Adjusted alarm threshold to 50A based on site conditions."",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""ION8650 operating correctly and accurately measuring neutral current. Recommended customer install harmonic filters on UPS feeds. Provided detailed power quality report showing THD at 18%.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":0,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-08"",""issue_description"":""Real-time metering data frozen on display, last update timestamp showing 6 hours old"",""parts_used"":""None"",""preventive_action"":""Configure data logging within manufacturer specifications and implement automated health check monitoring"",""resolution_date"":""2024-01-08"",""resolution_details"":""Meter CPU locked up due to memory overflow from excessive data logging configuration. Performed remote reboot via web interface. Optimized data logging intervals from 1-second to 15-second intervals to reduce memory usage."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Customer had configured logging for 200+ parameters at 1-second intervals exceeding recommended limits. Meter resumed normal operation immediately after reboot. Provided best practices documentation for data logging configuration.""}]"
SE-RTE-010,RTE,Energie,Premset 1000kVA,Power Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""High oil temperature alarm triggered at 78°C, load factor at 82%. Transformer cooling system not functioning optimally."",""parts_used"":""Cooling fan motor assembly (P/N: CF-1000-M2), thermal paste"",""preventive_action"":""Schedule quarterly cooling system inspections, monitor load factor trends, consider load redistribution during summer months"",""resolution_date"":""2023-09-16"",""resolution_details"":""Cooling fan motor replaced, radiator fins cleaned of debris accumulation. Oil circulation system inspected and verified operational."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer operating transformer near maximum capacity during peak hours. Recommended load balancing across multiple transformers. Oil temperature returned to normal range (55-60°C) after repairs.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":1,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Sepam 80 protection relay showing intermittent earth fault warnings. Secondary voltage fluctuations observed between 395V-425V."",""parts_used"":""Busbar connector hardware kit, contact cleaner"",""preventive_action"":""Annual thermographic inspection of all electrical connections, verify torque specifications on busbars during preventive maintenance"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified loose connection on neutral busbar causing voltage instability. Busbar connections torqued to specification. Sepam 80 relay recalibrated and tested."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Thermal imaging revealed hot spot at neutral connection point. All busbar connections inspected and retorqued. Voltage stability restored within ±2% tolerance.""},{""case_id"":""CS-84092"",""case_status"":""Closed"",""customer_name"":""Greenfield Data Center"",""days_to_resolve"":1,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Oil level indicator showing gradual decrease over 3 months. Minor oil seepage detected at gasket seal. Load factor 71%."",""parts_used"":""Gasket seal kit (P/N: GS-1000-STD), transformer oil (25 liters)"",""preventive_action"":""Monitor oil level monthly, replace gasket seals every 5 years or as needed, maintain oil quality testing schedule"",""resolution_date"":""2024-01-09"",""resolution_details"":""Replaced deteriorated gasket seals on transformer tank cover and radiator connections. Topped up transformer oil to proper level. Oil quality analysis performed - results within acceptable parameters."",""resolution_type"":""Preventive Maintenance"",""severity"":""Low"",""technician_notes"":""Oil analysis showed no contamination or degradation. Gasket deterioration likely due to thermal cycling. All seals inspected and replaced as preventive measure.""}]"
SE-RTE-010,RTE,Energie,Premset 1000kVA,Power Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Transformer oil temperature reached 82°C at 92% load. Cooling system stage 2 activated but temperature continued rising. Buchholz relay triggered gas accumulation alarm."",""parts_used"":""Cooling fan motor assembly (P/N: CF-1000-M2), Motor bearings, Oil filter cartridges"",""preventive_action"":""Implement quarterly cooling system inspection and annual oil quality analysis"",""resolution_date"":""2023-09-16"",""resolution_details"":""Cooling fan motor 2 bearing failure detected. Replaced cooling fan motor assembly and performed oil filtration to remove moisture contamination. Tested thermal management system under load conditions."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Fan motor showed signs of wear after 6 years operation. Oil analysis revealed 45ppm moisture content. Recommended quarterly thermal imaging and annual oil testing going forward.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Park"",""days_to_resolve"":1,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Oil temperature alarm at 76°C with only 75% load. Ambient temperature 28°C. Cooling fans running continuously but insufficient heat dissipation observed."",""parts_used"":""None"",""preventive_action"":""Install protective air filters and schedule bi-monthly radiator cleaning in dusty environments"",""resolution_date"":""2024-01-23"",""resolution_details"":""Radiator fins heavily blocked with dust and debris reducing cooling efficiency by approximately 40%. Performed comprehensive cleaning of radiator assembly and cooling ducts. Cleared ventilation pathways."",""resolution_type"":""Maintenance"",""severity"":""Medium"",""technician_notes"":""Transformer located near construction area - excessive dust accumulation. Customer advised to install air filtration and schedule more frequent cleaning cycles. Post-cleaning temperature dropped to 62°C at same load.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Northgate Distribution Center"",""days_to_resolve"":2,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Persistent high oil temperature warnings at 80°C during peak load periods (88-95% load). Temperature sensor readings verified accurate. Cooling system functioning normally."",""parts_used"":""Transformer oil (850 liters), Oil filter elements, Gasket set"",""preventive_action"":""Establish 5-year oil replacement schedule and annual dissolved gas analysis testing"",""resolution_date"":""2024-03-10"",""resolution_details"":""Oil analysis revealed degraded dielectric properties and oxidation. Performed complete oil replacement with new transformer oil. Tested insulation resistance and dissolved gas analysis post-service."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Oil had been in service for 8 years without replacement. Degraded oil thermal properties reduced heat transfer efficiency. New oil restored normal operating temperatures (68°C at 90% load). Recommend 5-year oil replacement cycle.""}]"
SE-RTE-010,RTE,Energie,Premset 1000kVA,Power Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metro Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Tap changer mechanism stuck at position +5, unable to adjust voltage regulation. Customer reported voltage fluctuations on secondary side."",""parts_used"":""Tap changer drive gear kit (P/N: TC-DG-1000), Dielectric grease (500ml)"",""preventive_action"":""Enrolled customer in annual preventive maintenance program with tap changer service included"",""resolution_date"":""2023-09-16"",""resolution_details"":""Tap changer motor drive mechanism found seized due to lack of lubrication. Disassembled tap changer assembly, cleaned contacts, replaced worn drive gears, and applied appropriate dielectric grease. Performed full operational test cycle through all tap positions."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had not performed annual tap changer maintenance. Recommended quarterly operational checks and annual lubrication service.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Park"",""days_to_resolve"":1,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Phase B load imbalance detected - Phase A: 285kVA, Phase B: 445kVA, Phase C: 290kVA. Overheating alarm triggered on Phase B winding."",""parts_used"":""None"",""preventive_action"":""Installed remote monitoring system to alert on phase imbalance >15%. Scheduled quarterly load analysis reviews."",""resolution_date"":""2024-01-23"",""resolution_details"":""Conducted thermal imaging and discovered customer had added new equipment creating severe phase imbalance. Worked with facility electrician to redistribute loads across phases. Inspected Phase B winding - no permanent damage detected. Monitored temperature for 4 hours post-rebalancing."",""resolution_type"":""Load Rebalancing & Inspection"",""severity"":""Critical"",""technician_notes"":""Phase B was carrying 44% of total load vs recommended 33% maximum. Customer was unaware of proper load distribution requirements. Provided load balancing guidelines.""},{""case_id"":""CS-84092"",""case_status"":""Closed"",""customer_name"":""Coastal Distribution Center"",""days_to_resolve"":4,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Insulation resistance dropped to 850MΩ during routine testing. Previous reading 6 months ago was 4800MΩ."",""parts_used"":""Silica gel breather refill, Inspection cover gasket (P/N: GK-IC-1000)"",""preventive_action"":""Reduced breather inspection interval from 12 months to 3 months. Installed humidity monitoring sensor in transformer enclosure."",""resolution_date"":""2024-03-12"",""resolution_details"":""Transformer located in high-humidity coastal environment. Performed hot oil circulation and vacuum drying procedure over 48 hours. Insulation resistance recovered to 4500MΩ. Replaced breather silica gel which was fully saturated. Sealed minor gasket leak on inspection cover."",""resolution_type"":""Preventive Maintenance"",""severity"":""High"",""technician_notes"":""Moisture ingress due to saturated breather and small gasket leak. Coastal location requires more frequent breather maintenance than standard schedule.""}]"
SE-RTE-010,RTE,Energie,Premset 1000kVA,Power Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Power Distribution"",""days_to_resolve"":7,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Buchholz relay triggered indicating gas accumulation in transformer oil. Oil level decreased by 2.5%. Customer reported unusual humming sound from transformer."",""parts_used"":""Insulating oil (850L), Insulation paper kit, Buchholz relay gasket"",""preventive_action"":""Implemented quarterly thermographic inspection and semi-annual dissolved gas analysis monitoring"",""resolution_date"":""2023-09-21"",""resolution_details"":""Performed dissolved gas analysis revealing elevated hydrogen and ethylene levels indicating thermal fault. Drained and filtered transformer oil, replaced degraded insulation paper on winding connections. Refilled with new insulating oil and performed dielectric testing."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Root cause was loose connection on HV bushing causing localized heating. Retorqued all bushing connections to specification. Oil analysis showed moisture content was also elevated. Recommended quarterly oil sampling for next year.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Industrial Manufacturing Corp"",""days_to_resolve"":14,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Buchholz alarm activated with 4% oil level drop. Transformer operating at reduced capacity. DGA results showed acetylene presence indicating arcing."",""parts_used"":""Tap changer assembly, Gasket set, Insulating oil (900L), Buchholz relay"",""preventive_action"":""Enrolled customer in annual preventive maintenance program with mandatory tap changer inspection and oil quality testing"",""resolution_date"":""2024-02-05"",""resolution_details"":""Internal inspection revealed tracking on tap changer contacts due to carbon buildup. Replaced entire tap changer assembly, cleaned tank interior, replaced all gaskets and seals. Vacuum filled with new transformer oil and performed full commissioning tests."",""resolution_type"":""Major Repair"",""severity"":""Critical"",""technician_notes"":""Tap changer showed signs of inadequate maintenance. Customer admitted skipping last two annual maintenance cycles. Emphasized importance of preventive maintenance schedule. All electrical tests passed after repair.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Coastal Energy Services"",""days_to_resolve"":7,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Buchholz relay gas alarm with 2% oil level reduction. Transformer temperature running 15°C above normal. Load automatically reduced to 50% by protection system."",""parts_used"":""Cooling fan assembly (2 units), Temperature sensor RTD, Oil filter cartridges"",""preventive_action"":""Installed protective radiator covers and established monthly visual inspection protocol for cooling system"",""resolution_date"":""2024-03-15"",""resolution_details"":""DGA indicated thermal decomposition of cellulose insulation. Found blocked cooling radiators reducing heat dissipation efficiency. Cleaned radiators, replaced cooling fans, performed oil reclamation and degassing. Replaced temperature sensors and recalibrated monitoring system."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Transformer located in coastal environment with salt air causing radiator blockage. Oil condition was salvageable after filtration and degassing. Recommended installing protective louvers and increasing cleaning frequency.""}]"
SE-RTE-010,RTE,Energie,Premset 1000kVA,Power Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Oil dielectric strength test failure at 42kV, below minimum 50kV threshold. Transformer showing signs of moisture contamination in insulating oil."",""parts_used"":""Insulating oil (150L), oil filter cartridges"",""preventive_action"":""Install oil quality monitoring sensor, implement quarterly dielectric testing schedule"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed vacuum oil filtration to remove moisture and particulates. Oil dielectric strength restored to 68kV after treatment. Verified no internal winding damage."",""resolution_type"":""Oil Filtration and Replacement"",""severity"":""High"",""technician_notes"":""Moisture ingress likely due to degraded breather silica gel. Replaced breather assembly and recommended quarterly oil testing for next 6 months.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":1,""equipment_model"":""Premset 1000kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Sepam protection relay reporting unbalanced winding resistance during routine diagnostics. Phase B resistance 8% higher than phases A and C."",""parts_used"":""Contact cleaner, thermal compound"",""preventive_action"":""Add torque verification to annual maintenance checklist, thermal imaging during peak load"",""resolution_date"":""2023-11-23"",""resolution_details"":""Discovered loose bushing connection on Phase B terminal. Tightened all bushing connections to specified torque. Winding resistance now balanced within 2% tolerance across all phases."",""resolution_type"":""Connection Inspection and Repair"",""severity"":""Medium"",""technician_notes"":""No actual winding damage detected. Issue was poor connection causing increased resistance. Thermal imaging showed slight hotspot before repair. Recommend annual thermographic inspection.""}]"
SE-DAN-001,Danone,Agroalimentaire,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""M580 CPU scan time degraded to 45ms causing intermittent communication timeouts with remote I/O modules on Ethernet network"",""parts_used"":""[]"",""preventive_action"":""Implement scan time monitoring alerts at 25ms threshold, schedule annual logic optimization review"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified excessive diagnostic logging and unnecessary background tasks consuming CPU cycles. Optimized scan cycle by disabling verbose diagnostics, restructuring ladder logic subroutines, and implementing task prioritization. Scan time reduced to 15ms."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had added multiple new I/O modules without optimizing program structure. Recommended quarterly performance audits when expanding I/O configuration.""},{""case_id"":""CASE-103891"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Backplane communication errors reported, intermittent loss of communication with modules in slots 3 and 4, error code 16#2345"",""parts_used"":""[\""M580 Backplane BMXXBP0800\"",\""Environmental Sealing Kit\"",\""Two BMXDDI1602 Input Modules\""]"",""preventive_action"":""Quarterly inspection of enclosure seals, maintain humidity below 85% non-condensing, install humidity monitoring"",""resolution_date"":""2024-01-24"",""resolution_details"":""Discovered corrosion on backplane connectors due to high humidity environment. Replaced backplane and affected I/O modules. Installed environmental enclosure with climate control."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Facility operates in high-humidity washdown area. Backplane showed visible corrosion. Customer was unaware of IP rating requirements for this environment.""}]"
SE-DAN-001,Danone,Agroalimentaire,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP582040"",""issue_date"":""2024-01-15"",""issue_description"":""M580 CPU temperature alarm at 65°C, system experiencing intermittent communication delays. Rack ambient temperature measured at 51°C."",""parts_used"":""2x BMXXFM0200 cooling fans, auxiliary cooling unit ACU-150"",""preventive_action"":""Quarterly inspection of cooling systems and cabinet ambient temperature monitoring"",""resolution_date"":""2024-01-17"",""resolution_details"":""Cleaned cooling fans and heat sinks, replaced two failed rack cooling fans. Improved cabinet ventilation by adding auxiliary cooling unit. CPU temperature stabilized at 48°C."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Cabinet was located near heat-generating equipment. Recommended relocating cabinet or installing environmental controls. Customer opted for auxiliary cooling solution.""},{""case_id"":""CS-2023-124856"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Facility - Houston"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-09-22"",""issue_description"":""Repeated CPU temperature warnings during summer months, reaching 68°C. System shutdowns occurring during peak production hours."",""parts_used"":""Cabinet air filter kit FK-580, dust filtration unit DFU-300"",""preventive_action"":""Monthly air filter replacement, bi-annual deep cleaning of control cabinets, environmental sealing upgrades"",""resolution_date"":""2023-09-23"",""resolution_details"":""Discovered dust accumulation blocking air intake vents. Performed complete cabinet cleaning, replaced air filters, and installed dust filtration system. Added temperature monitoring to SCADA system."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""Facility has high particulate environment. Dust buildup was severe on all cooling components. Recommended monthly filter changes and cabinet sealing improvements.""},{""case_id"":""CS-2023-156789"",""case_status"":""Closed"",""customer_name"":""Food & Beverage Plant - Atlanta"",""days_to_resolve"":7,""equipment_model"":""Modicon M580 BMEP583040"",""issue_date"":""2023-11-08"",""issue_description"":""M580 CPU temperature fluctuating between 58-64°C with intermittent high temp alarms. Rack ambient at 46°C, within spec but elevated."",""parts_used"":""Cabinet heat exchanger HX-2000, thermal monitoring sensors TMS-4"",""preventive_action"":""Continuous temperature monitoring with alerts, annual thermal imaging inspection of control cabinets"",""resolution_date"":""2023-11-15"",""resolution_details"":""Thermal analysis revealed inadequate cabinet spacing and poor air circulation. Customer installed heat exchanger and reorganized rack layout per engineering recommendations. Temperature reduced to 45°C average."",""resolution_type"":""Remote Support + Parts Shipment"",""severity"":""Medium"",""technician_notes"":""Original installation had minimal clearance around cabinet. Heat exchanger installation and rack reorganization resolved issue without requiring PLC replacement.""}]"
SE-DAN-001,Danone,Agroalimentaire,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Hot standby synchronization failure after firmware update to v3.1, primary PLC operating but redundancy lost"",""parts_used"":""[]"",""preventive_action"":""Provided detailed firmware update procedure documentation for redundant M580 systems"",""resolution_date"":""2023-09-15"",""resolution_details"":""Firmware rollback to v3.0 performed, then incremental update to v3.1 with proper synchronization sequence. Verified hot standby communication parameters and network latency."",""resolution_type"":""Software Configuration"",""severity"":""High"",""technician_notes"":""Customer attempted firmware update without following proper hot standby update procedure. Recommend always updating standby controller first, verify sync, then update primary.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Water Treatment"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""Unity Loader connection timeout errors during firmware update attempt, update process stuck at 47%"",""parts_used"":""[]"",""preventive_action"":""Recommended network infrastructure audit for all PLC connections"",""resolution_date"":""2023-11-23"",""resolution_details"":""Network switch configuration causing packet loss during large file transfer. Reconfigured switch QoS settings and disabled energy-efficient ethernet on port. Successfully completed firmware update to v3.2."",""resolution_type"":""Software & Network"",""severity"":""Medium"",""technician_notes"":""EEE (802.3az) on industrial switches can cause intermittent connectivity during firmware transfers. Verified with direct laptop connection first to isolate network issue.""}]"
SE-DAN-001,Danone,Agroalimentaire,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847392"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""M580 BMENOC0321 Ethernet module port 1 link failure, network communication interrupted causing production line stoppage"",""parts_used"":""BMENOC0321 Ethernet Module"",""preventive_action"":""Schedule quarterly inspection of Ethernet cable connections and implement network health monitoring"",""resolution_date"":""2024-01-16"",""resolution_details"":""Diagnosed faulty BMENOC0321 Ethernet module. Port 1 RJ45 connector had internal damage. Replaced entire module and reconfigured network settings. Tested redundancy failover mechanism."",""resolution_type"":""Part Replacement"",""severity"":""Critical"",""technician_notes"":""Customer reported intermittent connection drops for 3 days before complete failure. Recommended implementing network monitoring and regular connector inspections. Cable stress at connector point likely cause.""},{""case_id"":""CS-2901456"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-02-28"",""issue_description"":""ETH_LINK_LOSS alarm on BMENOC0321 module, redundant network failover not activating properly"",""parts_used"":""None"",""preventive_action"":""Verify redundancy configuration settings and conduct failover testing during next maintenance window"",""resolution_date"":""2024-03-01"",""resolution_details"":""Primary Ethernet link lost due to switch port failure. Redundancy configuration was incomplete in Unity Pro software. Updated redundancy parameters and tested failover scenarios. Coordinated with IT to replace faulty switch port."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Redundancy was configured but timeout parameters were set too high. Adjusted to 500ms failover time. Customer's network switch also had firmware issues. Provided documentation on proper redundant network architecture for M580 systems.""},{""case_id"":""CS-2956783"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-03-22"",""issue_description"":""Repeated ETH_LINK_LOSS alarms on port 2 of BMENOC0321 module, causing system instability and HMI disconnections"",""parts_used"":""CAT6A Shielded Ethernet Cable (15m), Cable Gland IP67"",""preventive_action"":""Install dehumidifier in control cabinet and seal all cable entry points with IP67-rated glands"",""resolution_date"":""2024-03-23"",""resolution_details"":""Found damaged Ethernet cable with water ingress near cable entry point. Replaced cable with industrial-grade shielded version. Also updated BMENOC0321 firmware to v3.20 which includes improved link detection algorithms."",""resolution_type"":""Cable Replacement & Module Firmware Update"",""severity"":""High"",""technician_notes"":""Environmental factors contributed to cable degradation. High humidity in cabinet area. Installed proper cable glands and recommended cabinet climate control. Firmware update resolved false-positive link loss detections.""}]"
SE-DAN-001,Danone,Agroalimentaire,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""M580 PLC battery backup failure alert - BMXBAT module capacity dropped to 12%, system showing critical battery warning"",""parts_used"":""BMXBAT module (P/N: BMXBAT0203)"",""preventive_action"":""Established preventive maintenance schedule for battery capacity monitoring every 3 months. Set alert threshold at 30% capacity."",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced BMXBAT battery module. Battery had exceeded recommended service life of 3 years. System tested and verified proper backup functionality after replacement."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer was unaware of battery maintenance schedule. Battery was original from 2019 installation. Recommended implementing quarterly battery capacity checks.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Ltd"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""M580 battery backup test failed, unable to maintain program and configuration during power loss simulation"",""parts_used"":""BMXBAT module (P/N: BMXBAT0203)"",""preventive_action"":""Implemented automated battery health monitoring with email alerts. Scheduled proactive replacement at 24-month intervals regardless of capacity reading."",""resolution_date"":""2024-01-23"",""resolution_details"":""BMXBAT module completely depleted at 0% capacity. Emergency replacement performed. Program and configuration had to be restored from backup files."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Battery failure caused loss of retained data during brief power outage. Customer experienced 4-hour production downtime. Battery was 4.5 years old, well beyond recommended replacement interval.""},{""case_id"":""CASE-103782"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing Inc"",""days_to_resolve"":3,""equipment_model"":""Modicon M580"",""issue_date"":""2024-03-08"",""issue_description"":""M580 battery capacity degrading faster than expected - dropped from 85% to 45% in 3 months"",""parts_used"":""BMXBAT module (P/N: BMXBAT0203), cabinet ventilation fan"",""preventive_action"":""Installed temperature monitoring in control cabinet with alerts. Added cooling fan with thermostat control. Recommended checking battery capacity monthly in high-temperature environments."",""resolution_date"":""2024-03-11"",""resolution_details"":""Investigated rapid battery degradation. Found elevated ambient temperature in control cabinet (42°C) due to inadequate ventilation. Replaced battery and improved cabinet cooling."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""High temperature environment significantly reduced battery lifespan. Cabinet temperature now maintained at 28°C. Educated customer on environmental factors affecting battery performance.""}]"
SE-DAN-002,Danone,Agroalimentaire,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during deceleration, drive tripped with error code ObF"",""parts_used"":""[]"",""preventive_action"":""Configure DC bus overvoltage threshold monitoring and implement gradual deceleration profiles for high-inertia loads"",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 5s to 12s and enabled braking resistor function. DC bus voltage now stable during deceleration cycles."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was running aggressive deceleration profile causing regenerative energy buildup. No hardware fault detected. Recommended periodic review of motion profiles.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-22"",""issue_description"":""Intermittent motor current imbalance detected, drive displaying PHF phase loss warning"",""parts_used"":""[\""Power cable 4AWG 15ft\"",\""Terminal lugs\""]"",""preventive_action"":""Schedule quarterly thermal inspection of power connections and annual torque verification"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified loose power terminal connections on L2 phase. Retorqued all input power terminals to specification (50 Nm). Replaced damaged power cable with proper gauge wire."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Thermal imaging showed elevated temperature at L2 terminal. Connection resistance measured 0.8 ohms before correction, 0.02 ohms after. Customer advised on proper installation torque requirements.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Industrial Polymers Ltd"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-08"",""issue_description"":""Drive overheating alarm, internal temperature reaching 72°C, cooling fan running continuously"",""parts_used"":""[\""Replacement air filters (2)\""]"",""preventive_action"":""Implement monthly filter inspection and cleaning schedule, improve enclosure ventilation, consider adding auxiliary cooling"",""resolution_date"":""2024-01-09"",""resolution_details"":""Cooling fan intake filters heavily clogged with dust and debris. Cleaned all filters, verified airflow restored to normal. Internal heatsink cleaned. Temperature now stable at 48°C under load."",""resolution_type"":""Maintenance Service"",""severity"":""Medium"",""technician_notes"":""Ambient temperature in electrical room was 38°C, above recommended 40°C maximum. Recommended improving ventilation. Drive had not been serviced in 18 months.""}]"
SE-DAN-002,Danone,Agroalimentaire,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Grain Processing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""ATV930 drive overheating alarm TH118 triggered during peak production. Heatsink temperature reached 72°C with ambient temperature at 45°C. Drive entered thermal derating mode."",""parts_used"":""Cooling Fan Assembly (2x) - Part# VX4A1102, Thermal Compound"",""preventive_action"":""Quarterly cleaning schedule implemented, panel ventilation upgrade recommended, ambient temperature monitoring added"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed blocked cooling fans and accumulated dust on heatsink fins. Cleaned heatsink assembly, replaced both cooling fans, verified airflow patterns. Recommended improved HVAC in electrical room."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Ambient temperature in enclosure was 8°C above rated maximum. Customer running drive in enclosed panel without adequate ventilation. Advised installation of panel exhaust fan and regular maintenance schedule.""},{""case_id"":""CS-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Water Treatment"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-22"",""issue_description"":""Intermittent TH118 thermal warnings on ATV930 controlling main pump. Heatsink temperatures fluctuating between 65-70°C. No immediate shutdown but performance degradation noted."",""parts_used"":""Thermal Interface Compound - Part# VX9A61107"",""preventive_action"":""Added thermal maintenance to 5-year service interval, customer trained on temperature monitoring via HMI"",""resolution_date"":""2024-01-25"",""resolution_details"":""Remote diagnostics showed thermal cycling pattern. Thermal paste degradation suspected. Dispatched technician who confirmed dried thermal interface material between power modules and heatsink. Reapplied thermal compound, verified all mounting torques, tested under load."",""resolution_type"":""Remote Support + Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Drive installed 6 years ago, original thermal paste had dried out reducing heat transfer efficiency. Temperature dropped 12°C after service. All power module connections checked and torqued to spec.""},{""case_id"":""CS-103421"",""case_status"":""Closed"",""customer_name"":""Summit Manufacturing Ltd"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-03-08"",""issue_description"":""ATV930 drive reporting elevated temperatures and TH118 alarm. Heatsink at 69°C with ambient at 38°C. Drive operating at reduced capacity to prevent shutdown during critical production run."",""parts_used"":""Cooling Fan Assembly (2x) - Part# VX4A1102"",""preventive_action"":""Installed intake air filters, established 6-month fan inspection protocol, adjusted load profile to allow cooling periods"",""resolution_date"":""2024-03-09"",""resolution_details"":""Found one of three cooling fans had failed, causing inadequate airflow across heatsink. Second fan showing bearing noise indicating imminent failure. Replaced both suspect fans, cleaned heatsink, verified temperature drop to 52°C under same load conditions."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Fan failure likely due to continuous operation in dusty environment. Recommended pre-filter installation on panel intake. Customer operating drive at 95% capacity continuously which reduces cooling margin.""}]"
SE-DAN-002,Danone,Agroalimentaire,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""PID regulation oscillating, process feedback signal unstable between 8-12mA, unable to maintain steady speed reference"",""parts_used"":""Shielded cable 10m (P/N: VW3M8102R100), Terminal block (P/N: VW3A8306)"",""preventive_action"":""Scheduled quarterly inspection of analog signal wiring and terminal connections"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified corroded connections in 4-20mA feedback loop causing signal noise. Cleaned terminals, replaced damaged shielded cable section, recalibrated PID parameters (Kp=0.8, Ki=0.15, Kd=0.05)"",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Customer had routed feedback cable parallel to power cables causing EMI. Recommended cable separation per installation manual. PID tuning optimized for their pump application.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing Inc"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-22"",""issue_description"":""Drive faulting with 'PID feedback loss' alarm, process stopped unexpectedly during production run"",""parts_used"":""Pressure transmitter replacement (customer supplied)"",""preventive_action"":""Recommended redundant feedback signal configuration for critical process applications"",""resolution_date"":""2024-01-23"",""resolution_details"":""4-20mA transmitter failed, providing no signal to drive. Replaced faulty pressure transmitter, verified loop current at drive terminals, cleared fault history and restarted process"",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""ATV930 drive functioned correctly - issue was external transmitter failure. Verified drive analog input card working properly at 4mA, 12mA, and 20mA test points. Customer to implement transmitter preventive maintenance program.""}]"
SE-DAN-002,Danone,Agroalimentaire,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-15"",""issue_description"":""ATV930 reporting PHF1 alarm - input phase loss on L3. Drive entered protective mode and stopped motor operation. Customer reported intermittent power issues prior to failure."",""parts_used"":""[]"",""preventive_action"":""Implement quarterly thermal imaging inspection schedule for all VFD input connections. Provide torque wrench and proper tightening procedures to maintenance staff."",""resolution_date"":""2024-01-16"",""resolution_details"":""Inspection revealed loose connection on L3 input terminal. Tightened all three phase connections to proper torque specification (2.5 Nm). Verified incoming power quality with power analyzer - all phases within acceptable range. Cleared fault codes and performed test run under load."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer's maintenance team had recently performed electrical work in the panel. Loose connection likely caused by inadequate torque during reassembly. Recommended quarterly thermal imaging inspection of all power connections. Drive performed normally after repair.""},{""case_id"":""CS-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple PHF1 alarms over 48-hour period. Drive reporting input phase loss on L1 and L2 intermittently. Motor experiencing unexpected shutdowns during critical pumping operations."",""parts_used"":""[\""Input Contactor LC1D80\"",\""Control Relay CAD32\"",\""Line Reactor VW3A4551\""]"",""preventive_action"":""Install power quality monitoring equipment. Replace input contactors on preventive schedule every 3 years in high-cycle applications. Add surge protection device to input power."",""resolution_date"":""2023-11-09"",""resolution_details"":""Diagnosed failing input contactor upstream of VFD causing intermittent phase dropout. Replaced main input contactor and associated control relay. Also replaced input line reactor due to signs of overheating on L1 connection. Monitored system for 4 hours post-repair with no recurrence."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Contactor showed pitting and discoloration on contacts. Line reactor had thermal damage consistent with poor connection quality over extended period. Customer indicated facility had experienced several brief power interruptions in previous month which may have accelerated contactor wear.""},{""case_id"":""CS-103892"",""case_status"":""Closed"",""customer_name"":""Summit Industrial Packaging"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-08-22"",""issue_description"":""ATV930 PHF1 fault - input phase loss L2. Drive shutting down production line conveyor system. Customer reports no recent electrical work or known power issues."",""parts_used"":""[\""Terminal Block TeSys GV2\"",\""Enclosure Gasket Kit\"",\""Desiccant Breather\""]"",""preventive_action"":""Install environmental monitoring in enclosure. Inspect and replace desiccant breather quarterly. Annual inspection of all power terminals for corrosion. Consider conformal coating for terminals in harsh environments."",""resolution_date"":""2023-08-23"",""resolution_details"":""Found corroded connection at L2 input terminal due to moisture ingress in electrical enclosure. Cleaned and treated all input terminals, replaced damaged terminal block. Identified failed enclosure gasket allowing humid air entry. Replaced enclosure gasket and added desiccant breather to prevent future moisture accumulation."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Enclosure located near steam cleaning area. Moisture and temperature cycling caused corrosion on L2 terminal. All three phases showed early signs of oxidation. Recommended relocating drive or improving environmental controls. Customer opted for enhanced sealing solution.""}]"
