equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-DAN-002,Danone,Agroalimentaire,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication failure - drive not responding to SCADA commands, HMI showing timeout errors"",""parts_used"":""[]"",""preventive_action"":""Created backup configuration file and provided customer with communication parameter checklist for future maintenance"",""resolution_date"":""2023-09-15"",""resolution_details"":""Modbus TCP communication parameters were misconfigured after firmware update. Reset communication settings to factory defaults, reconfigured IP address (192.168.1.45), subnet mask, and Modbus slave ID. Verified packet transmission with network analyzer. Communication restored successfully."",""resolution_type"":""Configuration"",""severity"":""High"",""technician_notes"":""Customer had performed firmware upgrade without backing up communication parameters. Recommend documenting all network settings before future updates. Tested communication stability for 2 hours under load - no dropouts observed.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Mining Operations"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-22"",""issue_description"":""Drive tripping on torque limit exceeded fault during conveyor startup, unable to complete brake release sequence"",""parts_used"":""[]"",""preventive_action"":""Scheduled preventive maintenance for brake assembly inspection and lubrication"",""resolution_date"":""2023-11-23"",""resolution_details"":""Torque limit was set too low at 95% for high-inertia conveyor application. Analyzed motor current during startup and identified mechanical binding in brake mechanism. Adjusted torque limit to 115%, modified brake control timing sequence to allow 2.5 second delay before motion. Verified brake release with multiple start cycles."",""resolution_type"":""Parameter Adjustment"",""severity"":""Medium"",""technician_notes"":""Brake shoes showed signs of wear causing increased friction during release. Recommended brake inspection within 3 months. Torque limit increase is within drive and motor specifications for this duty cycle.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Industrial Polymer Solutions"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-08"",""issue_description"":""Drive required emergency reset after unexpected shutdown, alarm history showing intermittent overcurrent warnings prior to trip"",""parts_used"":""[\""Terminal Block Assembly - PN: VW3A9306\"",\""Power Cable Lugs (3)\""]"",""preventive_action"":""Added drive to quarterly thermal inspection program and recommended torque verification of all power connections every 6 months"",""resolution_date"":""2024-01-09"",""resolution_details"":""Investigation revealed degraded power connections on input terminals causing voltage imbalance and overcurrent conditions. Performed full electrical inspection, found loose L2 phase connection with evidence of arcing. Cleaned and retorqued all power terminals to specification (15 Nm). Replaced damaged terminal block. Drive reset successful, ran load test for 4 hours without issues."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer reported increased vibration in recent weeks which likely contributed to terminal loosening. Recommended quarterly thermal imaging inspection of all power connections. Drive operational parameters normal post-repair.""}]"
SE-DAN-003,Danone,Agroalimentaire,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting voltage imbalance alarm, Phase B reading 2.3% lower than Phase A and C"",""parts_used"":""None"",""preventive_action"":""Schedule annual calibration verification and terminal torque checks"",""resolution_date"":""2023-09-15"",""resolution_details"":""Performed full calibration procedure on all three phases. Discovered CT secondary connection resistance on Phase B due to loose terminal. Tightened connections and recalibrated meter to Class 0.2S specification."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Voltage imbalance was measurement error, not actual power quality issue. Customer confirmed no load imbalance. Recommended quarterly connection inspection for high-vibration environments.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""Meter accuracy drift detected during routine audit, readings 1.2% higher than reference standard"",""parts_used"":""None"",""preventive_action"":""Enrolled customer in automated calibration reminder program, 18-month intervals recommended"",""resolution_date"":""2023-11-23"",""resolution_details"":""Meter had exceeded 24-month calibration interval. Performed complete recalibration using NIST-traceable reference standard. All parameters brought back within Class 0.2S tolerance (±0.2%)."",""resolution_type"":""Calibration"",""severity"":""Low"",""technician_notes"":""Meter still within acceptable range but approaching limit. Customer was overdue on calibration schedule. Accuracy drift typical for meters in dusty industrial environments.""}]"
SE-DAN-003,Danone,Agroalimentaire,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Total Harmonic Distortion (THD) alarm triggered on Phase B at 7.2%, exceeding IEEE 519 standard of 5%. Customer reported flickering LED lighting in surgical wing."",""parts_used"":""Passive Harmonic Filter 150kVAR (P/N: HF-150-480), Filter Reactor (P/N: FR-480-3P)"",""preventive_action"":""Scheduled quarterly power quality audits and recommended active harmonic filter for future expansion"",""resolution_date"":""2023-09-21"",""resolution_details"":""Identified non-linear loads from variable frequency drives (VFDs) on HVAC system as primary harmonic source. Installed passive harmonic filter bank rated at 150 kVAR. Post-installation THD reduced to 3.8%."",""resolution_type"":""Corrective Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer had recently added new MRI equipment and upgraded HVAC system with VFDs. Harmonic distortion was affecting sensitive medical equipment. Recommended quarterly power quality monitoring.""},{""case_id"":""CASE-81256"",""case_status"":""Closed"",""customer_name"":""TechFab Manufacturing Inc"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-22"",""issue_description"":""High THD warning on all three phases (Phase A: 8.1%, Phase B: 7.9%, Phase C: 8.3%). Customer experiencing nuisance tripping of circuit breakers and overheating neutral conductors."",""parts_used"":""Active Harmonic Filter 300A (P/N: AHF-300-480V), Neutral Conductor 500MCM, CT Sensors (3x P/N: CT-500-5A)"",""preventive_action"":""Implemented continuous power quality monitoring with automated alerts. Recommended load balancing review for new equipment installations"",""resolution_date"":""2024-02-05"",""resolution_details"":""Conducted comprehensive power quality survey revealing excessive harmonics from CNC machines and welding equipment. Installed active harmonic filter system with real-time compensation. Upgraded neutral conductor from 350 MCM to 500 MCM due to triplen harmonics. THD reduced to 2.1-2.4% across all phases."",""resolution_type"":""System Upgrade"",""severity"":""High"",""technician_notes"":""Neutral conductor was running at 187% of phase current due to triplen harmonics. Critical safety issue addressed. Customer production downtime minimized by staging installation during scheduled maintenance window.""},{""case_id"":""CASE-84901"",""case_status"":""Closed"",""customer_name"":""Riverside Data Center"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-03-08"",""issue_description"":""THD alarm Phase A at 6.2% and Phase C at 5.9%. Customer concerned about potential impact on UPS systems and server equipment reliability."",""parts_used"":""K-13 Rated Transformer 75kVA (P/N: K13-75-480-208), Line Reactors 3% (2x P/N: LR-3-100A)"",""preventive_action"":""Recommended power quality assessment before future server deployments. Suggested active filtering for planned expansion in Q4"",""resolution_date"":""2024-03-15"",""resolution_details"":""Analysis revealed harmonic distortion from switch-mode power supplies in high-density server racks. Redistributed loads across electrical panels to improve balance. Installed K-rated transformers (K-13) for critical server loads. Coordinated with customer IT team to stagger server startup sequences reducing inrush harmonics."",""resolution_type"":""Load Optimization"",""severity"":""Medium"",""technician_notes"":""Data center expansion had increased harmonic-producing loads by 40% without corresponding power infrastructure upgrades. Customer educated on importance of K-rated transformers for IT loads.""}]"
SE-DAN-003,Danone,Agroalimentaire,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor readings fluctuating erratically between 0.82-0.98, causing inaccurate demand calculations and billing discrepancies"",""parts_used"":""None"",""preventive_action"":""Recommended firmware updates for all ION7650 units in network. Scheduled quarterly calibration verification."",""resolution_date"":""2023-09-16"",""resolution_details"":""Applied firmware patch v3.2.1 to address power factor calculation algorithm issue. Recalibrated CT inputs and verified accuracy against reference meter."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue traced to firmware bug affecting PF calculations under rapidly changing load conditions. Customer has variable frequency drives that were triggering the condition. Post-update testing showed stable readings within ±0.01 tolerance.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""Demand interval reset failing intermittently, causing incorrect peak demand recording and potential utility billing errors"",""parts_used"":""None"",""preventive_action"":""Documented time synchronization best practices for customer IT team. Added monitoring alert for time source failures."",""resolution_date"":""2023-11-23"",""resolution_details"":""Discovered NTP time synchronization conflict causing demand interval timing errors. Reconfigured time source priority and adjusted demand reset schedule to align with utility billing period."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer had multiple time sources configured with conflicting priorities. ION7650 was receiving time updates mid-interval causing resets to fail. Standardized to single NTP server with backup. Verified 3 complete demand cycles post-fix.""}]"
SE-DAN-003,Danone,Agroalimentaire,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-15"",""issue_description"":""ION7650 reporting intermittent voltage sag events on Phase A, dropping to 195V during peak load hours. Multiple VOLT_SAG alarms triggered over 3-day period."",""parts_used"":""[]"",""preventive_action"":""Recommended installation of uninterruptible power supply (UPS) or voltage regulator for critical loads. Suggested quarterly power quality monitoring reports."",""resolution_date"":""2024-01-22"",""resolution_details"":""Investigation revealed utility power quality issues during high-demand periods. Coordinated with local utility company to identify upstream transformer loading problems. Customer installed voltage regulator as temporary mitigation."",""resolution_type"":""External Power Quality Issue"",""severity"":""Medium"",""technician_notes"":""Meter functioning correctly - accurately detecting real power quality events. Recommended customer contact utility provider. Voltage sags correlated with nearby industrial facility startup. No meter hardware issues found.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-08"",""issue_description"":""ION7650 voltage monitoring showing Phase B voltage sag to 201V for 2.5 seconds. Customer concerned about potential impact on sensitive server equipment."",""parts_used"":""[]"",""preventive_action"":""Implemented quarterly thermal scanning of all electrical connections. Added ION7650 voltage sag alerts to facility management dashboard for real-time monitoring."",""resolution_date"":""2023-11-10"",""resolution_details"":""Performed comprehensive power quality analysis. Identified loose connection on main distribution panel Phase B bus bar. Tightened all connections and verified proper torque specifications. Conducted 48-hour monitoring post-repair."",""resolution_type"":""Preventive Maintenance"",""severity"":""High"",""technician_notes"":""Thermal imaging revealed hot spot at panel connection point. Loose connection causing voltage drop under load. All phases now stable. Meter alarm thresholds appropriately configured. Recommended annual thermographic inspection.""},{""case_id"":""CASE-79912"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-22"",""issue_description"":""Multiple VOLT_SAG alarms on ION7650 across all three phases. Voltage drops ranging from 195-203V occurring during morning hours. Customer reporting equipment shutdowns."",""parts_used"":""[\""Voltage Transformer 480V:120V\"",\""VT Mounting Hardware Kit\""]"",""preventive_action"":""Added voltage transformers to 5-year replacement schedule. Configured ION7650 to log voltage quality events for trend analysis. Customer enrolled in predictive maintenance program."",""resolution_date"":""2023-09-26"",""resolution_details"":""Root cause identified as failing voltage transformer (VT) in main switchgear providing input to ION7650. VT secondary winding degradation causing inaccurate voltage readings and false sag detection. Replaced VT and recalibrated meter."",""resolution_type"":""Equipment Repair"",""severity"":""High"",""technician_notes"":""Initial suspicion of meter malfunction, but ION7650 tested within specifications. Secondary voltage measurement at VT output confirmed degraded signal. After VT replacement, all voltage readings stable and accurate. Meter cleared of all alarms.""}]"
SE-DAN-003,Danone,Agroalimentaire,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication timeout errors occurring intermittently, response time degraded to 800-1200ms causing SCADA polling failures"",""parts_used"":""[]"",""preventive_action"":""Document network infrastructure requirements and verify settings after any network equipment changes"",""resolution_date"":""2023-09-15"",""resolution_details"":""Network diagnostics revealed switch port auto-negotiation mismatch. Configured meter Ethernet port to fixed 100Mbps full-duplex. Updated Modbus TCP timeout parameters from 500ms to 1500ms. Verified stable communication at 95ms average response time."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had recently replaced network switch. New switch had different default settings. Recommended documenting network configuration requirements for all ION meters in facility.""},{""case_id"":""CS-2023-134892"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":5,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""Energy accumulation registers showing inconsistent values, discrepancy of 3.2% compared to utility billing meter over 30-day period"",""parts_used"":""[]"",""preventive_action"":""Implement quarterly energy register validation against utility meters and maintain firmware at current recommended version"",""resolution_date"":""2023-11-27"",""resolution_details"":""Discovered firmware version 3.1.2 had known issue with energy register rollover under high-frequency sampling. Updated firmware to version 3.2.5. Performed full calibration verification against NIST-traceable reference standard. Reset energy registers after synchronization with utility meter reading."",""resolution_type"":""Firmware Update & Calibration"",""severity"":""High"",""technician_notes"":""Firmware bug affected meters with sampling rates above 32 samples/cycle. Customer was using 64 samples/cycle for harmonic analysis. Post-update testing showed accuracy within 0.1% specification.""}]"
SE-DAN-004,Danone,Agroalimentaire,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-MMS"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor starter group 2 contactor response time degraded to 89ms, exceeding 75ms threshold. Load balancing showing uneven distribution at 92% on group 2 vs 65% on other groups."",""parts_used"":""Contactor coil assembly LC1D80, firmware update package"",""preventive_action"":""Implement quarterly contactor response time testing, monitor load balancing trends monthly"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced worn contactor coil assembly on group 2. Recalibrated load balancing algorithm and updated firmware to v3.2.1. Verified all contactor response times returned to 38-42ms range."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Contactor showed signs of mechanical wear after 18 months continuous operation. Customer operates 24/7 with high cycle frequency. Recommended quarterly response time monitoring.""},{""case_id"":""CS-3192-MMS"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss with motor starter group 4, load balancing unable to redistribute loads. System operating at reduced capacity with remaining groups at 95% load."",""parts_used"":""TeSys Island communication interface card TCSESM, Ethernet cable"",""preventive_action"":""Relocate communication modules to IP67 rated enclosure, revise washdown procedures to exclude electrical zones"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed failed communication module on group 4 island node. Replaced communication interface card and restored network connectivity. Performed full system diagnostics and load rebalancing test."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Communication failure caused by moisture ingress in junction box. Customer's washdown procedures were directing water spray toward electrical enclosures. Recommended enclosure relocation and IP rating upgrade.""},{""case_id"":""CS-3856-MMS"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2024-03-08"",""issue_description"":""Intermittent load balancing fluctuations between 62-88% on group 1, causing minor production inefficiencies. No contactor failures but response times varying between 42-58ms."",""parts_used"":""Line reactor LR9D5369, harmonic filter VW3A4551"",""preventive_action"":""Annual power quality assessment, monitor THD levels quarterly, consider dedicated circuit for motor management system"",""resolution_date"":""2024-03-11"",""resolution_details"":""Identified power quality issues from upstream VFD harmonics affecting control signals. Installed line reactor and harmonic filter. Reconfigured load balancing parameters for tighter control band."",""resolution_type"":""Adjustment"",""severity"":""Low"",""technician_notes"":""Power quality analysis showed 12% THD on supply. After filter installation, THD reduced to 4%. Load balancing stabilized at 75-79% range. Customer has multiple VFDs on same bus.""}]"
SE-DAN-004,Danone,Agroalimentaire,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""EtherNet/IP communication timeout errors occurring intermittently, causing motor protection relay to fault. Digital module showing red status LED."",""parts_used"":""TeSys Island Digital Module (TMIN2D16DT), Ethernet Cable Cat6A"",""preventive_action"":""Install industrial-grade surge protectors on all EtherNet/IP network segments. Schedule quarterly communication health checks."",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed faulty EtherNet/IP communication module. Replaced digital I/O module and updated firmware to version 2.4.1. Verified cyclic data exchange restored to 10ms intervals."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer reported issue started after electrical storm. Found surge damage on communication port. Recommended installing surge protection on network infrastructure.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Motor protection class 10A tripping prematurely under normal load conditions. Overload relay activating at 8.2A instead of rated 10A threshold."",""parts_used"":""None"",""preventive_action"":""Created standardized commissioning checklist for TeSys Island installations. Scheduled follow-up training session for site maintenance team on proper parameter configuration."",""resolution_date"":""2024-01-23"",""resolution_details"":""Thermal memory parameters were incorrectly configured during initial commissioning. Recalibrated motor protection settings to match actual motor nameplate data. Reset thermal model and performed load testing."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""No hardware failure. Configuration issue traced to incorrect Class setting (was set to Class 10 instead of Class 10A). Verified motor FLA rating and adjusted trip curve accordingly.""}]"
SE-DAN-004,Danone,Agroalimentaire,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""TeSys Island base unit reporting TEMP_HIGH alarm at 65°C on motor channel 3. Customer reported intermittent motor protection trips during peak production hours."",""parts_used"":""[\""Auxiliary cooling fan kit (ref: TCSEFAN01)\"",\""Replacement air filter\""]"",""preventive_action"":""Implement quarterly cleaning schedule for all TeSys Island units. Install temperature monitoring in electrical rooms. Consider enclosure ventilation upgrades."",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed blocked ventilation grilles and accumulated dust on heat sinks. Cleaned cooling pathways, verified ambient temperature was 45°C due to inadequate HVAC in electrical room. Recommended installation of auxiliary cooling fan and quarterly maintenance schedule."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Ambient temperature in enclosure was significantly elevated. Customer's facility HVAC system struggling during winter heating season. Thermal imaging showed hot spots around channels 2-4. After cleaning and fan installation, temperature stabilized at 48°C.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":14,""equipment_model"":""TeSys Island"",""issue_date"":""2024-03-22"",""issue_description"":""Multiple TEMP_HIGH alarms across TeSys Island installation. Base unit temperatures reaching 68°C on channels 1, 4, and 6 during afternoon operations. System entering thermal derating mode."",""parts_used"":""[\""Climate-controlled enclosure (NSYCRN66250P)\"",\""Active cooling unit\"",\""Thermal interface pads\"",\""Spacer mounting kit\""]"",""preventive_action"":""Review all installations in high-temperature regions. Update installation guidelines to specify climate-controlled enclosures for ambient temps above 35°C. Provide thermal management training to installation partners."",""resolution_date"":""2024-04-05"",""resolution_details"":""Site located in high ambient temperature environment (40°C+). Existing enclosure design inadequate for desert climate. Upgraded to climate-controlled enclosure with active cooling system. Relocated TeSys Island units to lower density arrangement for improved airflow."",""resolution_type"":""Engineering Solution"",""severity"":""High"",""technician_notes"":""Original installation did not account for extreme ambient conditions. Units were mounted too close together in sealed enclosure. Post-modification temperatures stable at 52°C maximum. Customer very satisfied with solution.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Food Processing - Netherlands"",""days_to_resolve"":4,""equipment_model"":""TeSys Island"",""issue_date"":""2024-02-08"",""issue_description"":""TeSys Island channel 7 showing TEMP_HIGH warning at 61°C. Motor experiencing reduced performance and occasional thermal protection activation during high-load cycles."",""parts_used"":""[]"",""preventive_action"":""Enable predictive maintenance features on TeSys Island. Schedule follow-up in 3 months to assess motor condition. Customer to evaluate motor upgrade during next planned maintenance window."",""resolution_date"":""2024-02-12"",""resolution_details"":""Investigation found motor duty cycle exceeded design parameters due to production line speed increase. TeSys Island operating within specifications but at upper thermal limits. Adjusted motor protection parameters and implemented load monitoring. Recommended motor upgrade for sustained higher loads."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""No hardware failure. System performing as designed but application requirements changed. Reconfigured thermal protection curves and added predictive maintenance monitoring. Customer opted to reduce cycle time slightly rather than upgrade motor immediately.""}]"
SE-DAN-004,Danone,Agroalimentaire,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-91"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Co."",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor insulation resistance degraded to 320 MΩ on channels 3 and 5, triggering predictive maintenance alert at 68% health score"",""parts_used"":""Cable glands (6x), dielectric spray coating"",""preventive_action"":""Scheduled quarterly insulation resistance monitoring and environmental assessment"",""resolution_date"":""2024-01-18"",""resolution_details"":""Performed insulation resistance testing on all motor windings. Found moisture ingress in motor junction boxes. Cleaned and sealed junction boxes, replaced damaged cable glands, and applied dielectric coating."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer's facility has high humidity levels in production area. Recommended quarterly insulation checks and improved environmental controls around motor enclosures.""},{""case_id"":""CS-3102-44"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Health score dropped to 61% with abnormal current imbalance detected across motor phases, system flagged thermal anomaly on channel 2"",""parts_used"":""Busbar assembly, thermal paste, power terminal connectors"",""preventive_action"":""Added 6-month connection inspection to maintenance schedule for first 3 years post-installation"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnostics revealed loose power connections causing phase imbalance and overheating. Tightened all power terminals, replaced thermal-damaged busbars on affected channel, recalibrated current sensors, and performed full system verification."",""resolution_type"":""Corrective Maintenance"",""severity"":""High"",""technician_notes"":""Installation was 18 months old. Connections had loosened due to thermal cycling. Torque values were below specification. Re-torqued all connections to 5 Nm per manual.""}]"
SE-DAN-004,Danone,Agroalimentaire,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor channel 1 current asymmetry detected at 22%, phase imbalance exceeding threshold, motor running hot"",""parts_used"":""Terminal block TB-350, Phase connectors (3)"",""preventive_action"":""Implemented quarterly connection torque verification and thermal imaging inspection schedule"",""resolution_date"":""2024-01-17"",""resolution_details"":""Found loose connection on L2 phase causing uneven current distribution. Tightened all phase connections, replaced damaged terminal block, verified load balance restored to 3% asymmetry"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent motor overheating prior to alarm. Thermal imaging showed hot spot on L2 connection. All three phases now balanced within spec. Recommended quarterly thermal inspection.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2024-02-28"",""issue_description"":""Current asymmetry alarm on channel 3, 19% imbalance detected, motor vibration reported by operator"",""parts_used"":""None - mechanical adjustment only"",""preventive_action"":""Added mechanical alignment checks to monthly preventive maintenance routine"",""resolution_date"":""2024-03-02"",""resolution_details"":""Investigation revealed mechanical binding in driven conveyor system causing uneven motor load. Corrected mechanical alignment issue on conveyor, lubricated bearings, current asymmetry reduced to 4%"",""resolution_type"":""Load Adjustment"",""severity"":""Medium"",""technician_notes"":""Root cause was downstream equipment issue, not motor system. TeSys Island alarm correctly identified the problem early before motor damage occurred. Customer maintenance team trained on recognizing mechanical vs electrical causes.""},{""case_id"":""CASE-85092"",""case_status"":""Closed"",""customer_name"":""Apex Packaging Industries"",""days_to_resolve"":4,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent current asymmetry warnings on motor channel 4, fluctuating between 16-20%, no obvious load issues visible"",""parts_used"":""3-phase motor 15kW, Motor mounting hardware kit"",""preventive_action"":""Established motor insulation testing protocol every 6 months for critical applications"",""resolution_date"":""2023-11-12"",""resolution_details"":""After load inspection showed no mechanical issues, discovered degraded motor winding insulation causing internal phase imbalance. Replaced motor with new unit, system operating normally with <2% asymmetry"",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Motor was 8 years old in harsh environment with temperature cycling. Megger test confirmed insulation breakdown. TeSys monitoring prevented catastrophic motor failure. Recommended motor replacement schedule based on operating hours.""}]"
SE-DAN-005,Danone,Agroalimentaire,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-HMI-28471"",""case_status"":""Closed"",""customer_name"":""Midwest Packaging Solutions"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""Touchscreen unresponsive in upper right quadrant, operators unable to access critical menu buttons"",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly touchscreen calibration verification and cleaning protocol"",""resolution_date"":""2023-09-15"",""resolution_details"":""Touchscreen calibration had drifted significantly after 18000+ hours of operation. Performed full recalibration procedure and cleaned touchscreen surface from accumulated residue affecting sensitivity."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported issue started gradually over 2-3 weeks. Heavy usage environment with multiple shift operators. Recommended quarterly calibration checks for high-use installations.""},{""case_id"":""CS-HMI-31205"",""case_status"":""Closed"",""customer_name"":""Atlantic Automotive Assembly"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""Backlight flickering intermittently, display becomes dim and difficult to read"",""parts_used"":""[\""Backlight Inverter Board - P/N HMIG-INV-6315\"",\""Thermal Interface Pad\""]"",""preventive_action"":""Improved ventilation around HMI enclosure, added temperature monitoring to maintenance checklist"",""resolution_date"":""2024-01-24"",""resolution_details"":""Backlight inverter board showing signs of failure after 21000 hours runtime. Replaced inverter board and verified backlight intensity settings across full range."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Unit located near heat source which may have accelerated component aging. Backlight now stable at all intensity levels. Verified ambient temperature within spec.""},{""case_id"":""CS-HMI-34892"",""case_status"":""Closed"",""customer_name"":""Northern Food Processing Inc"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-03-08"",""issue_description"":""Display screen showing vertical lines and partial image corruption on startup"",""parts_used"":""[\""LCD Ribbon Cable Assembly - P/N HMIG-LCD-CABLE-6315\""]"",""preventive_action"":""Annual inspection of internal cable connections for installations in extreme temperature environments"",""resolution_date"":""2024-03-09"",""resolution_details"":""LCD panel ribbon cable connection degraded due to thermal cycling in cold storage environment. Reseated connections and replaced damaged ribbon cable assembly."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Equipment operates in temperature range 2-8°C. Thermal expansion/contraction likely caused connection degradation over 16800 hours. Display fully functional after repair.""}]"
SE-DAN-005,Danone,Agroalimentaire,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-HMI-28451"",""case_status"":""Closed"",""customer_name"":""Midwest Packaging Solutions"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""HMI screen intermittently freezing during operation. Vijeo Designer application cycle time increasing to 400ms+ causing display lag and operator input delays."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly application performance reviews and limit active tags to 60 maximum for this model"",""resolution_date"":""2023-09-16"",""resolution_details"":""Updated Vijeo Designer runtime firmware from v2.1.3 to v2.3.1. Optimized application cycle by reducing polling frequency on non-critical tags from 100ms to 500ms. Cleared temporary cache files."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Customer had 89 active tags with aggressive polling rates. Recommended reducing to 50 critical tags for optimal performance. Cycle time now stable at 110ms.""},{""case_id"":""CS-HMI-31207"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""Modbus TCP communication dropping intermittently. HMI showing 'Communication Error' alarms every 15-20 minutes. Production operators unable to monitor process values reliably."",""parts_used"":""[\""Cat6 Ethernet Cable 10ft\""]"",""preventive_action"":""Implement network health monitoring and use managed switches with IGMP snooping for industrial HMI networks"",""resolution_date"":""2024-01-23"",""resolution_details"":""Identified network switch port auto-negotiation issue causing packet loss. Configured HMI and switch port to fixed 100Mbps full-duplex. Replaced damaged Cat5e cable with Cat6. Adjusted Modbus TCP timeout from 1000ms to 2000ms."",""resolution_type"":""Network Configuration"",""severity"":""High"",""technician_notes"":""Network diagnostics showed 8% packet loss on original connection. After fixes, communication stable with 0% loss over 48-hour monitoring period.""}]"
SE-DAN-005,Danone,Agroalimentaire,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-15"",""issue_description"":""HMI displaying TEMP_HIGH alarm with internal temperature reaching 62°C, screen responsiveness degraded"",""parts_used"":""[\""Cooling Fan Kit - HMIZF6315\""]"",""preventive_action"":""Scheduled quarterly preventive maintenance for cleaning and thermal inspection"",""resolution_date"":""2024-01-17"",""resolution_details"":""Cleaned ventilation grilles and internal fan assembly. Removed dust accumulation blocking airflow. Verified ambient temperature was 35°C due to proximity to heat-generating equipment. Recommended installation of additional cooling fan in control cabinet."",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Heavy dust buildup in industrial environment. Customer should implement quarterly cleaning schedule. Cabinet temperature reduced to 28°C after additional fan installation.""},{""case_id"":""CS-2023-112089"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6310"",""issue_date"":""2023-09-22"",""issue_description"":""Intermittent temperature warnings on HMI, unit shutting down during peak production hours when internal temp exceeded 65°C"",""parts_used"":""[\""Internal Fan Assembly - HMIGTO-FAN01\"",\""Thermal Compound Kit\""]"",""preventive_action"":""Fan replacement added to 3-year maintenance cycle, cabinet temperature monitoring implemented"",""resolution_date"":""2023-09-23"",""resolution_details"":""Diagnosed failed internal cooling fan. Replaced fan assembly and thermal paste on processor heat sink. Control cabinet had inadequate ventilation with ambient temp at 42°C. Installed vented cabinet door and repositioned HMI away from heat sources."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Fan bearing failure after 4 years of continuous operation in high-temperature environment. Cabinet modifications essential to prevent recurrence.""},{""case_id"":""CS-2023-045621"",""case_status"":""Closed"",""customer_name"":""Metro Water Treatment Facility"",""days_to_resolve"":4,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-04-08"",""issue_description"":""Persistent TEMP_HIGH alarms starting at 56°C, display backlight flickering during temperature spikes"",""parts_used"":""[]"",""preventive_action"":""Installation guidelines review with facilities team, thermal monitoring enabled"",""resolution_date"":""2023-04-12"",""resolution_details"":""Remote diagnostics revealed HMI mounted in direct sunlight exposure during afternoon hours. Customer installed sun shield and relocated unit 2 feet from window. Temperature stabilized at 45°C maximum. No hardware replacement required."",""resolution_type"":""Remote Support + Parts Shipment"",""severity"":""Medium"",""technician_notes"":""Environmental factor - solar heat gain through control room window. Simple relocation resolved issue. Educated customer on proper HMI placement guidelines per installation manual.""}]"
SE-DAN-005,Danone,Agroalimentaire,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Bottling Solutions"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""HMI touchscreen intermittently unresponsive in certain zones, operators reporting need to press multiple times to register input"",""parts_used"":""[]"",""preventive_action"":""Provided proper cleaning procedure documentation and recommended quarterly calibration checks"",""resolution_date"":""2023-09-15"",""resolution_details"":""Touchscreen calibration drift detected. Performed full touchscreen recalibration procedure and updated firmware from v2.7.1 to v2.8.4. Tested all touch zones successfully."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported issue started after cleaning with harsh chemicals. Advised maintenance team to use only approved cleaning solutions (isopropyl alcohol 70%). Screen sensitivity restored to factory specifications.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":0,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-11-22"",""issue_description"":""SD card storage full causing HMI to stop logging alarm history and event data, display showing storage warning"",""parts_used"":""[]"",""preventive_action"":""Implemented automated monthly log archival script and trained customer on storage management best practices"",""resolution_date"":""2023-11-22"",""resolution_details"":""SD card at 98% capacity with historical logs dating back 3 years. Backed up all data to customer server, cleared old log files, and optimized logging parameters to reduce file size growth."",""resolution_type"":""Maintenance"",""severity"":""Low"",""technician_notes"":""Customer was unaware of need to manage SD card storage. Set up automatic log rotation to archive files older than 90 days. Configured low storage alert at 80% threshold.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Apex Food Processing"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-08"",""issue_description"":""Ethernet port 1 connection dropping intermittently, causing communication loss with PLC and production line stoppages"",""parts_used"":""[\""CAT6 Ethernet Cable - 15ft\"",\""RJ45 Connector\""]"",""preventive_action"":""Installed cable strain relief and protective conduit. Recommended quarterly network infrastructure inspection"",""resolution_date"":""2024-01-09"",""resolution_details"":""Diagnosed faulty Ethernet cable with damaged connector causing intermittent connection. Replaced cable and verified network settings. Connection stable at 100Mbps full-duplex. Also identified network switch port showing errors - customer IT replaced switch."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Cable showed physical damage near connector, likely from repeated stress. HMI hardware tested normal. Recommended cable management improvements to prevent future damage.""}]"
