equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-DAN-005,Danone,Agroalimentaire,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-15"",""issue_description"":""HMI displaying COMM_TIMEOUT alarm. PLC communication lost on Modbus TCP connection. Operator unable to control production line from HMI panel."",""parts_used"":""[]"",""preventive_action"":""Provided network IP mapping documentation template. Advised customer to label all network devices with assigned IPs."",""resolution_date"":""2024-01-16"",""resolution_details"":""Network diagnostics revealed IP conflict on subnet. PLC had been assigned duplicate IP address after maintenance. Reconfigured PLC to correct static IP 192.168.1.52. Verified Modbus TCP communication restored. Tested all HMI screens for proper data exchange."",""resolution_type"":""Configuration"",""severity"":""High"",""technician_notes"":""Customer had recently added new device to network without updating IP allocation table. Recommended implementing DHCP reservation or maintaining updated network documentation. Communication timeout was intermittent initially, became permanent as both devices competed for same address.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Packaging"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-11-08"",""issue_description"":""Intermittent PLC communication timeouts on Modbus connection. HMI shows COMM_TIMEOUT error 4-5 times per shift. Connection recovers after 30-60 seconds but disrupts operator monitoring."",""parts_used"":""[\""Stratix 2000 8-port Ethernet Switch\""]"",""preventive_action"":""Recommended annual network infrastructure inspection and switch replacement on 5-year cycle for harsh environments."",""resolution_date"":""2023-11-10"",""resolution_details"":""Traced issue to failing Ethernet switch port. Packet loss detected during network analysis. Replaced industrial Ethernet switch. Adjusted Modbus timeout parameters from 2000ms to 3000ms to account for network latency in customer's extended topology."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Switch was 7 years old, beyond recommended service life. Port 3 showed physical corrosion on RJ45 connector. Customer environment has high humidity. After switch replacement, monitored connection for 4 hours with no timeouts.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Apex Automotive Systems"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-22"",""issue_description"":""HMI communication timeout errors occurring after PLC firmware upgrade. COMM_TIMEOUT alarm appears on startup and during runtime. Modbus connection unstable."",""parts_used"":""[]"",""preventive_action"":""Advised customer to always review communication protocol changes before firmware updates. Provided checklist for HMI-PLC upgrade coordination."",""resolution_date"":""2023-09-24"",""resolution_details"":""PLC firmware update changed default Modbus register mapping. Updated HMI application to match new PLC register addresses. Also updated HMI firmware from v2.1 to v2.4 to improve Modbus TCP stack stability. Reconfigured communication parameters for compatibility."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Customer performed PLC upgrade without reviewing communication protocol changes in release notes. HMI was polling non-existent registers causing timeouts. Spent time mapping old vs new register layout. Tested all HMI functions post-update.""}]"
SE-DAN-006,Danone,Agroalimentaire,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-M340"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""BMX P34 2020 processor cycle time degraded to 45ms, causing intermittent I/O scan timeouts on rack 5. Production line experiencing random stops."",""parts_used"":""BMX P34 2020 Processor Module, BMX XBP 0800 Backplane Connector"",""preventive_action"":""Implement cycle time monitoring alerts at 25ms threshold, schedule annual processor firmware updates"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed excessive cycle time due to corrupted logic blocks in processor memory. Backed up configuration, replaced BMX P34 2020 processor module, restored configuration and optimized scan groups."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer reported cycle time had been gradually increasing over 3 months from 12ms baseline. Recommended quarterly cycle time monitoring and logic optimization review.""},{""case_id"":""CS-3192-M340"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":0,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-22"",""issue_description"":""Rack 3 not responding during I/O scan, communication fault LED illuminated on BMX CRA 31200 rack adapter. Loss of control for chemical dosing pumps."",""parts_used"":""BMX XBP 1200 Backplane Connector"",""preventive_action"":""Install anti-vibration cabinet mounts, quarterly inspection of backplane connections"",""resolution_date"":""2024-01-22"",""resolution_details"":""Found loose backplane connection on rack 3 due to facility vibration from nearby pump equipment. Reseated all modules, replaced damaged backplane connector, verified communication integrity across all 6 racks."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Same-day resolution. Rack adapter showed intermittent connectivity. Recommended installing vibration dampening mounts for PLC cabinet.""},{""case_id"":""CS-3856-M340"",""case_status"":""Closed"",""customer_name"":""Food Processing Plant - Chicago"",""days_to_resolve"":3,""equipment_model"":""Modicon M340"",""issue_date"":""2024-03-08"",""issue_description"":""BMX P34 2020 processor cycle time spiking to 38ms during peak production, causing HMI communication delays and operator interface lag."",""parts_used"":""None"",""preventive_action"":""Implement change management procedures for PLC programming, baseline cycle time documentation after modifications"",""resolution_date"":""2024-03-11"",""resolution_details"":""Analyzed logic execution and identified inefficient ladder logic loops in temperature control routines. Optimized PID control blocks, consolidated redundant timers, and restructured task priorities. Cycle time reduced to 14ms average."",""resolution_type"":""Software Optimization"",""severity"":""Medium"",""technician_notes"":""No hardware issues found. Logic had been modified multiple times without optimization. Provided customer with programming best practices documentation.""}]"
SE-DAN-006,Danone,Agroalimentaire,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""BMX CPS 2000 power supply voltage dropping to 22.8V intermittently, causing PLC instability and occasional processor faults"",""parts_used"":""BMX CPS 2000 Power Supply Module"",""preventive_action"":""Scheduled quarterly voltage monitoring for all BMX CPS units over 5 years old"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced failing BMX CPS 2000 power supply module. Input voltage verified at 120VAC nominal. Capacitor degradation found in old unit causing voltage sag under load."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent voltage warnings over 3 weeks before failure. Recommend monitoring power supply voltage monthly on critical M340 systems. Input power quality was acceptable.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Automation Systems"",""days_to_resolve"":7,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-22"",""issue_description"":""Power supply voltage fluctuation on BMX CPS 3000, reading 23.4V with threshold violations during production peaks"",""parts_used"":""None - External electrical work"",""preventive_action"":""Customer to conduct annual electrical infrastructure assessment for all control panels"",""resolution_date"":""2024-01-29"",""resolution_details"":""Root cause identified as inadequate input power circuit. Facility electrical panel showed voltage drops during high load periods. Customer electrician upgraded circuit breaker from 15A to 20A and improved grounding."",""resolution_type"":""External Issue Resolution"",""severity"":""Medium"",""technician_notes"":""PLC power supply was functioning correctly. Issue was building electrical infrastructure. Verified stable 24.2V output after electrical upgrades. Load testing confirmed resolution.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Apex Processing Industries"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-03-08"",""issue_description"":""BMX CPS 2000 voltage alarm PWR_VOLT_LOW triggered, voltage measured at 23.0V causing communication errors on remote I/O modules"",""parts_used"":""BMX CPS 2000 Power Supply Module (Warranty)"",""preventive_action"":""Added to proactive monitoring program with weekly voltage checks for 90 days"",""resolution_date"":""2024-03-09"",""resolution_details"":""Power supply module replaced under warranty. Analysis showed internal voltage regulator component failure. New unit installed and tested under full load conditions with stable 24.1V output."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Unit was only 18 months old. Manufacturing batch issue suspected. Schneider Electric notified. All connected modules tested post-replacement - no damage detected. Customer advised to monitor closely.""}]"
SE-DAN-006,Danone,Agroalimentaire,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent drops causing production line delays. PLC losing connection to HMI panels every 2-3 hours."",""parts_used"":""Ethernet switch (ConneXium TCSESM083F2CU0)"",""preventive_action"":""Implement quarterly network audits and maintain updated IP address documentation"",""resolution_date"":""2023-09-16"",""resolution_details"":""Network diagnostics revealed IP address conflict on industrial network. Reconfigured static IP addressing scheme and updated Modbus TCP timeout parameters in Unity Pro. Replaced aging Ethernet switch contributing to packet loss."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had added new devices to network without proper IP management. Recommended network segmentation and VLAN implementation for future expansion.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing Inc"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-11-22"",""issue_description"":""PLC power supply module failure causing unexpected shutdowns. BMX CPS2000 power supply overheating and triggering thermal protection."",""parts_used"":""BMX CPS2000 power supply module, cabinet cooling fan"",""preventive_action"":""Schedule bi-annual cabinet cleaning and implement temperature monitoring. Replace power supplies proactively at 8-year intervals."",""resolution_date"":""2023-11-23"",""resolution_details"":""Replaced failed BMX CPS2000 power supply module. Investigation showed excessive dust accumulation in control cabinet restricting airflow. Cleaned entire cabinet and installed additional ventilation fan."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Power supply had been in service for 7 years in harsh environment. Thermal cycling and dust ingress accelerated component degradation. Cabinet temperature was 15°C above recommended operating range.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Northeast Pharmaceutical Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-08"",""issue_description"":""Discrete I/O module BMX DDI 1602 reporting intermittent faults. Multiple input channels showing erratic readings causing false alarms."",""parts_used"":""BMX DDI 1602 digital input module"",""preventive_action"":""Install surge suppressors on input circuits near high-power equipment. Monitor I/O module diagnostics monthly."",""resolution_date"":""2024-01-10"",""resolution_details"":""Replaced faulty BMX DDI 1602 digital input module in slot 3. Module diagnostics indicated internal component failure. Verified all field wiring connections and signal integrity after replacement."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Module failure likely due to electrical noise from nearby VFD. Input signals were within spec but module showed signs of stress from repeated transient events. Recommended adding surge protection.""}]"
SE-DAN-006,Danone,Agroalimentaire,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""BMX DDI 3202 input module in slot 5 showing intermittent communication loss, rack 1 I/O diagnostics reporting timeout errors"",""parts_used"":""BMX DDI 3202 (P/N: BMXDDI3202K), Contact cleaner"",""preventive_action"":""Scheduled quarterly backplane inspection and connection integrity checks"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty BMX DDI 3202 module. Discovered corroded backplane connector pins causing intermittent contact. Cleaned backplane connections and reseated all modules in rack 1."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported issue started after facility humidity spike. Recommended environmental monitoring for electrical cabinets. All rack connections tested and verified post-repair.""},{""case_id"":""CS-2901-74156"",""case_status"":""Closed"",""customer_name"":""Pacific Process Industries"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-22"",""issue_description"":""Multiple I/O module communication faults on rack 3, BMX DDI 1602 and BMX DDO 1602 modules in slots 2 and 4 not responding to health checks"",""parts_used"":""BMX CPS 2000 (P/N: BMXCPS2000)"",""preventive_action"":""Added power supply voltage monitoring to SCADA system with alert thresholds"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed failed rack power supply module causing insufficient voltage to I/O modules. Replaced BMX CPS 2000 power supply. Both I/O modules tested functional after power restoration."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Power supply showed 22.1V output instead of 24V nominal. Voltage drop under load caused communication timeouts. No I/O module replacement needed.""},{""case_id"":""CS-2956-83401"",""case_status"":""Closed"",""customer_name"":""Apex Automation Group"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-03-08"",""issue_description"":""BMX DDI 1602 module slot 7 communication timeout, rack 2 showing I/O health check failures and red status LED on module"",""parts_used"":""BMX DDI 1602 (P/N: BMXDDI1602)"",""preventive_action"":""Created spare parts inventory recommendation and module age tracking spreadsheet for customer"",""resolution_date"":""2024-03-09"",""resolution_details"":""Replaced defective BMX DDI 1602 module with failed internal communication processor. Module was not responding to bus commands. Verified rack configuration and updated I/O mapping in Unity Pro."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Failed module was 6 years old, within expected service life but showed signs of component degradation. Customer has 4 other M340 systems with modules of same vintage - recommended proactive replacement program.""}]"
SE-DAN-006,Danone,Agroalimentaire,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""BMX NOM 0200 Ethernet module communication failure, scanner not detecting remote I/O devices on network"",""parts_used"":""BMX NOM 0200 Ethernet Module"",""preventive_action"":""Implement monthly Ethernet module health checks and ensure configuration backups are maintained"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced faulty BMX NOM 0200 Ethernet module. Module firmware was corrupted and could not be recovered. Restored configuration from backup and verified all IP scanner connections."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent dropouts for 2 days before complete failure. Recommend monitoring Ethernet module diagnostics monthly. Backup configuration files were current which expedited recovery.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Process Industries"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-11-22"",""issue_description"":""Battery backup failure warning, system showing 12% battery capacity with imminent data loss risk"",""parts_used"":""BMX BAT M340 Battery Module"",""preventive_action"":""Schedule battery replacement every 3 years as per manufacturer guidelines. Added to PM schedule."",""resolution_date"":""2023-11-23"",""resolution_details"":""Replaced BMX BAT M340 battery module. Battery had exceeded 3-year service life. Tested backup functionality and confirmed proper operation at 100% capacity."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Battery was original from 2020 installation. Customer was unaware of recommended 3-year replacement cycle. No data loss occurred but system was at risk.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Northern Automation Systems"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-08"",""issue_description"":""Multiple BMX modules showing offline status after power surge event, PLC in fault state"",""parts_used"":""BMX AMI 0810 (x2), Cleaning supplies"",""preventive_action"":""Customer agreed to install surge protection equipment and UPS backup power system to prevent future damage"",""resolution_date"":""2024-01-09"",""resolution_details"":""Power surge damaged backplane connections. Reseated all BMX modules, cleaned contacts, and performed full system diagnostics. Two analog input modules required replacement due to surge damage."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Facility experienced electrical storm with inadequate surge protection on PLC power supply. Strongly recommended installation of industrial-grade surge suppressor and UPS system.""}]"
SE-DAN-007,Danone,Agroalimentaire,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-VFD"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during pump deceleration, drive tripping with error code OBF. DC bus voltage spiking to 820V during ramp down cycles."",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly review of deceleration profiles for all high-inertia applications"",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 10s to 25s and enabled braking resistor function. Modified regenerative energy handling parameters to prevent DC bus overvoltage during pump coast down."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was running high inertia load with aggressive deceleration settings. DC bus capacitors tested within spec. No hardware failure detected. Parameter optimization resolved issue.""},{""case_id"":""CS-3192-VFD"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Chemical Processing"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-11-22"",""issue_description"":""Intermittent communication loss between ATV680 and PLC via Modbus RTU. Drive continuing to operate but SCADA losing process data visibility every 2-3 hours."",""parts_used"":""[\""Modbus Communication Cable 15m\"",\""120-ohm Termination Resistor Kit\"",\""Cable Gland Set\""]"",""preventive_action"":""Implement annual communication cable inspection protocol for harsh environment installations"",""resolution_date"":""2023-11-27"",""resolution_details"":""Identified corroded Modbus termination resistor and damaged shielding on communication cable due to chemical exposure. Replaced communication cable with chemical-resistant jacketed cable and installed new termination resistors in sealed enclosure."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Environmental conditions in chemical plant causing accelerated cable degradation. Communication errors logged in drive history. Recommended cable routing away from chemical spray zones.""}]"
SE-DAN-007,Danone,Agroalimentaire,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-14"",""issue_description"":""ATV680 IGBT heatsink temperature alarm TH118 triggered at 78°C, drive entered thermal protection mode with 20% capacity reduction affecting pump operation"",""parts_used"":""VW3A9201 - Cooling Fan Assembly"",""preventive_action"":""Implement quarterly cooling system inspection and cleaning schedule, consider environmental enclosure upgrade"",""resolution_date"":""2023-09-16"",""resolution_details"":""Found cooling fan assembly partially obstructed with dust buildup and one fan operating at reduced speed. Cleaned heatsink fins, replaced failed cooling fan (part# VW3A9201), verified ambient temperature within spec at 38°C. Thermal performance restored to normal operating range at 58°C under full load."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer site has high dust environment. Recommended quarterly preventive maintenance for cooling system inspection. Heatsink fins showed significant accumulation despite monthly filter changes. Suggested upgrading to IP54 enclosure for better protection.""},{""case_id"":""CASE-104562"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing Inc"",""days_to_resolve"":14,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-22"",""issue_description"":""Recurring thermal warnings TH118 on ATV680 drive, heatsink temperatures reaching 75°C with thermal derating occurring during peak production hours, impacting process throughput"",""parts_used"":""None - Installation modification only"",""preventive_action"":""Conduct site survey of all VFD installations to verify proper ventilation clearances and ambient temperature conditions"",""resolution_date"":""2024-02-05"",""resolution_details"":""Investigation revealed inadequate ventilation clearance around drive enclosure (only 4 inches vs required 8 inches minimum). Ambient temperature in electrical room measured at 45°C, exceeding recommended 40°C maximum. Worked with facilities team to relocate drive to climate-controlled room with proper clearances. Installed additional ventilation fan in original location for backup drive."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Root cause was installation not following manufacturer spacing guidelines. Drive was functioning correctly but environmental conditions exceeded design limits. After relocation, heatsink temps stabilized at 62°C under full load. Customer educated on proper installation requirements for future deployments.""},{""case_id"":""CASE-119847"",""case_status"":""Closed"",""customer_name"":""Summit Mining Operations"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-03-08"",""issue_description"":""ATV680 thermal alarm TH118 with heatsink at 74°C, drive intermittently entering thermal protection mode causing conveyor system slowdowns during afternoon shifts"",""parts_used"":""VW3A9201 - Cooling Fan Assembly, Thermal Interface Compound Kit"",""preventive_action"":""Add thermal compound inspection/replacement to 5-year preventive maintenance schedule for all ATV680 drives"",""resolution_date"":""2024-03-09"",""resolution_details"":""Thermal imaging revealed uneven heat distribution across IGBT modules indicating degraded thermal interface material. Replaced thermal compound on all three IGBT modules and power components. One cooling fan showing bearing noise - replaced preventively. System tested under full load for 4 hours, maximum heatsink temperature 59°C."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Drive had been in service for 6 years without thermal maintenance. Thermal compound had dried and cracked, reducing heat transfer efficiency. Customer was unaware this was a maintenance item. Provided training on 5-year thermal compound replacement recommendation for high-duty cycle applications.""}]"
SE-DAN-007,Danone,Agroalimentaire,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-VSD"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-14"",""issue_description"":""Drive reported intermittent power factor correction faults during high torque operations. PFC capacitor bank showing degraded performance with power factor dropping to 0.82 under load."",""parts_used"":""PFC Capacitor Bank Assembly (P/N: VX4A68302), DC Bus Capacitor Set"",""preventive_action"":""Implement quarterly PFC performance monitoring and thermal inspection schedule for drives operating above 80% rated torque continuously."",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced aging power factor correction capacitor bank. Capacitors showed signs of thermal stress and reduced capacitance. Recalibrated PFC control parameters and verified power factor maintained above 0.95 across full load range."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Customer running drive at sustained high torque (85-90%) for extended periods. Recommended quarterly thermal imaging of capacitor banks and annual preventive replacement for high-duty applications.""},{""case_id"":""CS-3192-VSD"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Petrochemical"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-22"",""issue_description"":""PID regulation instability causing motor torque oscillations between 75-95%. Process control loop showing hunting behavior affecting downstream equipment performance."",""parts_used"":""None"",""preventive_action"":""Recommend PID parameter review and sensor calibration verification whenever process setpoints are modified by more than 15%."",""resolution_date"":""2024-01-23"",""resolution_details"":""Performed comprehensive PID tuning using auto-tuning function followed by manual optimization. Identified incorrect feedback sensor scaling causing control instability. Adjusted proportional gain, integral time, and derivative time constants. Implemented anti-windup protection."",""resolution_type"":""Configuration & Tuning"",""severity"":""High"",""technician_notes"":""Process sensor calibration was off by 8%. Customer had recently changed process setpoints without retuning PID parameters. Drive firmware updated to v2.7.3 which includes improved PID algorithm. System now stable with torque variance under 2%.""}]"
SE-DAN-007,Danone,Agroalimentaire,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-15"",""issue_description"":""ATV680 reporting PHF alarm - input phase loss on L3. Drive shut down unexpectedly during production run. Motor coasted to stop."",""parts_used"":""[]"",""preventive_action"":""Implement quarterly thermographic inspection of all power connections. Check torque on input/output terminals during annual PM."",""resolution_date"":""2024-01-16"",""resolution_details"":""Inspection revealed loose connection on L3 input terminal. Incoming power quality test showed voltage imbalance of 4.2%. Tightened all input terminals to specified torque (50 in-lbs). Recommended customer inspect upstream contactor and cabling."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent issues over past week before complete failure. Input terminals showed signs of heating. Advised quarterly thermal inspection of power connections. Drive parameters and internal components tested normal.""},{""case_id"":""CASE-104562"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Water Treatment"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple PHF alarms over 3-day period. Drive intermittently tripping on input phase loss L1 and L2. Affecting critical pump operation."",""parts_used"":""[\""Line Reactor VW3A4552\"",\""Input Terminal Block Kit\""]"",""preventive_action"":""Customer to implement power quality monitoring on critical drive circuits. Schedule electrical infrastructure assessment for aging switchgear."",""resolution_date"":""2023-11-10"",""resolution_details"":""Traced issue to failing upstream disconnect switch causing intermittent phase dropout. Customer's electrical contractor replaced disconnect. Also found input line reactor had one phase with elevated temperature - replaced reactor as preventive measure."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Drive internal diagnostics showed no faults. Phase loss was genuine external power issue. Input monitoring showed voltage drops to 180V on affected phases during fault events. New line reactor installed and all connections verified with torque wrench.""},{""case_id"":""CASE-119847"",""case_status"":""Closed"",""customer_name"":""Summit Industrial Chemicals"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-08-22"",""issue_description"":""ATV680 PHF alarm after electrical storm. Input phase loss detected on L2. Drive will not restart, displaying phase loss fault immediately upon power-up."",""parts_used"":""[\""Control Board VX5A1104\"",\""Rectifier Module VX5A4503\""]"",""preventive_action"":""Install surge protection device (SPD) on drive input circuit. Customer to assess facility-wide lightning protection system."",""resolution_date"":""2023-08-24"",""resolution_details"":""Lightning surge damaged input rectifier section. Phase monitoring circuit detecting actual hardware fault on L2 input bridge. Replaced main control board and input rectifier module. Tested all three phases under load - operating normally."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer site lacks adequate surge protection. Evidence of surge damage on multiple electrical systems. Strongly recommended installation of Type 2 SPD on drive input. Drive was 4 years old, otherwise in good condition.""}]"
SE-DAN-007,Danone,Agroalimentaire,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-14"",""issue_description"":""Drive failed to restart after power cycle, displaying communication fault on Modbus TCP network. THD levels elevated to 12.4% causing upstream power quality issues."",""parts_used"":""VW3A3601 Modbus TCP card, Harmonic filter capacitor (450µF)"",""preventive_action"":""Implement quarterly Modbus TCP network diagnostics and annual power quality assessment"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty Modbus TCP communication card (VW3A3601). Reconfigured network parameters and verified harmonic filter capacitor bank. THD reduced to 3.2% after capacitor replacement."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent communication dropouts for 2 weeks prior to failure. Recommended quarterly inspection of communication connections and annual harmonic analysis.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing Inc"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-22"",""issue_description"":""Harmonic filter THD readings climbing progressively over 3 months from 4.1% to 9.8%. Drive operating normally but power quality degradation noted."",""parts_used"":""Harmonic filter assembly (VW3A7101), DC bus capacitor set"",""preventive_action"":""Install additional cooling fans, monitor THD monthly, schedule filter inspection every 6 months"",""resolution_date"":""2024-01-24"",""resolution_details"":""Inspection revealed aging harmonic filter components with reduced capacitance. Replaced complete harmonic filter assembly. Performed thermal imaging and found elevated temperatures on DC bus capacitors - replaced as precaution."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Equipment operating in high ambient temperature environment (42°C). Recommended improved ventilation and cooling. THD now stable at 3.5%.""},{""case_id"":""CASE-093847"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations Ltd"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-03-08"",""issue_description"":""Drive restart sequence failing after emergency stop activation. Modbus TCP timeout errors preventing SCADA communication. Multiple restart attempts unsuccessful."",""parts_used"":""None - firmware update only"",""preventive_action"":""Install industrial-grade surge protection on power and communication lines, implement UPS backup for control circuits"",""resolution_date"":""2024-03-09"",""resolution_details"":""Corrupted firmware detected during diagnostics. Performed complete firmware reload to v2.9.3. Reconfigured Modbus TCP timeout parameters from 1000ms to 2500ms to accommodate network latency. Verified restart sequence through 15 test cycles."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""Root cause traced to power surge during lightning storm that corrupted drive memory. Customer lacks adequate surge protection. Restart logic now functioning correctly with proper communication handshake.""}]"
SE-DAN-008,Danone,Agroalimentaire,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting accuracy drift beyond 0.5% class specification on phase A voltage measurements. Customer noticed discrepancies during monthly utility reconciliation."",""parts_used"":""[]"",""preventive_action"":""Implement quarterly accuracy verification checks and maintain electrical room temperature between 20-25°C"",""resolution_date"":""2023-09-18"",""resolution_details"":""Performed full calibration procedure on all three phases. Phase A voltage sensing circuit required adjustment. Verified accuracy returned to 0.2% class specification across all measurement ranges."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Calibration drift likely due to environmental temperature variations in electrical room. Recommended quarterly verification checks instead of annual.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":5,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Phase voltage imbalance alarm triggered showing 4.2% deviation between phases. Potential impact on sensitive manufacturing equipment downstream."",""parts_used"":""[]"",""preventive_action"":""Configure voltage imbalance alerts at 2.5% threshold for early detection of utility supply issues"",""resolution_date"":""2023-11-27"",""resolution_details"":""Meter accurately reporting actual utility supply imbalance. Coordinated with utility provider who identified transformer tap setting issue on their distribution transformer. Utility corrected tap settings, imbalance reduced to 1.1%."",""resolution_type"":""Investigation"",""severity"":""High"",""technician_notes"":""ION8650 performed correctly - detected real power quality issue. Customer initially thought meter was faulty but readings were accurate. Helped identify upstream utility problem.""}]"
SE-DAN-008,Danone,Agroalimentaire,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-15"",""issue_description"":""Total Harmonic Distortion exceeded IEEE 519 limits on L1 and L3 phases, measuring 7.2% and 6.9% respectively. Customer reported flickering LED lighting in surgical wing."",""parts_used"":""Harmonic Filter Bank HFB-480-300, Reactor coils"",""preventive_action"":""Quarterly harmonic analysis monitoring, load balancing assessment scheduled for Q2 2024"",""resolution_date"":""2024-01-22"",""resolution_details"":""Identified non-linear loads from new MRI equipment causing harmonic distortion. Installed passive harmonic filter bank rated at 480V, 300A. Recalibrated power meter THD alarm thresholds. Post-installation THD readings: L1 3.8%, L3 3.6%."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer added medical imaging equipment without harmonic mitigation. Recommended load study before future equipment additions. Verified all three phases now within IEEE 519 compliance.""},{""case_id"":""CASE-81256"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Corp"",""days_to_resolve"":5,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-03"",""issue_description"":""THD alarm triggered at 8.1% on L2 phase. Customer experiencing nuisance tripping of main breaker and overheating of neutral conductor."",""parts_used"":""Active Harmonic Filter AHF-600, Neutral conductor 500MCM x 50ft, CT sensors"",""preventive_action"":""Monthly power quality reports enabled, annual thermal imaging of distribution equipment recommended"",""resolution_date"":""2023-11-08"",""resolution_details"":""Discovered multiple VFD-driven motors and switching power supplies contributing to harmonic content. Installed active harmonic filter system with real-time compensation. Upgraded neutral conductor from 350MCM to 500MCM due to triplen harmonics. THD reduced to 4.1% across all phases."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""Neutral was carrying 180% of phase current due to triplen harmonics. Active filter provides better performance for dynamic loads. Customer production line now stable.""},{""case_id"":""CASE-73891"",""case_status"":""Closed"",""customer_name"":""TechHub Data Center"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-08-22"",""issue_description"":""Persistent THD warnings on all three phases ranging 6.2-6.8%. UPS systems and server power supplies identified as harmonic sources."",""parts_used"":""None"",""preventive_action"":""Biannual power quality assessment, maintain harmonic distortion documentation for utility compliance"",""resolution_date"":""2023-08-25"",""resolution_details"":""Performed power quality audit revealing THD within acceptable range for data center environment per IEEE 519-2014 Table 10.3 (8% limit for dedicated systems). Adjusted ION8650 alarm thresholds to 7.5% to match facility classification. Implemented K-rated transformers for future expansion."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""No hardware issue - alarm thresholds were set for general distribution system rather than dedicated IT loads. Customer educated on IEEE 519 PCC vs dedicated system limits. Meter reconfigured appropriately.""}]"
SE-DAN-008,Danone,Agroalimentaire,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor readings fluctuating erratically between 0.82-0.98, causing inaccurate demand calculations and billing discrepancies"",""parts_used"":""None"",""preventive_action"":""Schedule annual calibration checks and firmware updates"",""resolution_date"":""2023-09-18"",""resolution_details"":""Performed full calibration of CT inputs and voltage reference circuits. Updated firmware to version 3.2.1 to address known power factor calculation bug. Verified accuracy against portable power analyzer."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Customer reported billing issues with utility. CT connections were secure but calibration had drifted. Post-calibration testing showed readings within 0.5% accuracy. Recommended annual calibration verification.""},{""case_id"":""CS-3192"",""case_status"":""Closed"",""customer_name"":""Metro Data Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss with SCADA system, meter display functional but no data transmission via Modbus TCP"",""parts_used"":""Battery Module (BAT-ION-01)"",""preventive_action"":""Install UPS for critical metering equipment and enable SNMP traps for communication monitoring"",""resolution_date"":""2023-11-23"",""resolution_details"":""Ethernet module had reverted to default IP settings after power outage. Reconfigured network parameters, verified Modbus register mapping, and restored communication. Implemented battery backup for configuration memory."",""resolution_type"":""Configuration"",""severity"":""High"",""technician_notes"":""Power outage caused configuration loss. Customer's network monitoring didn't catch the IP conflict. Added to monitoring system with alerts for communication failures. Tested failover scenarios.""}]"
SE-DAN-008,Danone,Agroalimentaire,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-15"",""issue_description"":""Multiple voltage sag events detected on L1 and L2 phases. Voltage dropped to 195V and 201V respectively during production hours, causing equipment shutdowns."",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly thermal imaging inspection of main power connections and annual preventive maintenance on all power distribution equipment."",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connections on main power feed terminals. Tightened all phase connections and verified voltage stability. Adjusted voltage sag threshold settings to 205V for better sensitivity."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent production line stoppages. Found oxidation on L1 terminal causing high resistance. Cleaned and re-torqued all connections to spec. Monitored for 2 hours post-repair with no further sags detected.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center West"",""days_to_resolve"":13,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""ION8650 reporting persistent voltage sag alarms on L3 phase, dropping to 202V during peak load periods. Duration 0.8-1.5 seconds per event."",""parts_used"":""[]"",""preventive_action"":""Installed voltage event recorder for long-term monitoring. Recommended power quality assessment and consideration of voltage regulator if utility issues persist."",""resolution_date"":""2023-12-05"",""resolution_details"":""Investigation revealed utility-side voltage fluctuations during peak demand. Coordinated with utility company who identified transformer tap setting issue. Utility adjusted transformer tap. Recalibrated meter thresholds."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""No issues found with meter or customer-side wiring. Voltage sags correlated with regional peak demand times (4-7 PM). Utility confirmed under-voltage condition at substation level. Customer added UPS backup for critical loads as interim solution.""},{""case_id"":""CASE-85092"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-02-08"",""issue_description"":""Voltage sag alarm triggered on L1 phase - dropped to 196V for 2.1 seconds. Coincided with large motor startup on adjacent circuit."",""parts_used"":""[]"",""preventive_action"":""Recommended electrical system capacity assessment and installation of soft-starters on large motors. Suggested separate circuit for sensitive equipment."",""resolution_date"":""2024-02-09"",""resolution_details"":""Determined voltage sag caused by inrush current from 150HP motor on same distribution panel. Recommended load balancing and soft-starter installation for motor. Adjusted alarm threshold to 200V to reduce nuisance alarms."",""resolution_type"":""Customer Education"",""severity"":""Medium"",""technician_notes"":""Voltage sag is within normal range for motor starting conditions. Customer's electrical system undersized for current load. Meter functioning correctly. Provided power quality report showing correlation between motor starts and voltage events.""}]"
