equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-DAN-008,Danone,Agroalimentaire,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent failures, polling timeouts occurring every 15-20 minutes causing data gaps in energy monitoring system"",""parts_used"":""[]"",""preventive_action"":""Configure network switches with fixed speed/duplex settings for industrial Modbus TCP devices. Implement SNMP monitoring for network port statistics."",""resolution_date"":""2023-09-16"",""resolution_details"":""Network diagnostics revealed switch port auto-negotiation issues. Configured meter Ethernet port to fixed 100Mbps full-duplex. Updated polling rate from 50ms to 100ms to reduce network load. Verified stable communication over 48-hour monitoring period."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had polling rate set too aggressively for their network infrastructure. Recommended maintaining 100ms minimum polling interval. No hardware issues found with ION8650 unit.""},{""case_id"":""CS-2901-44156"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Facility"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Energy accumulation registers showing unexpected reset, historical data integrity compromised for billing reconciliation"",""parts_used"":""[]"",""preventive_action"":""Implement automated firmware version checks across all PowerLogic meters. Schedule register backup procedures before time change events."",""resolution_date"":""2023-11-25"",""resolution_details"":""Identified firmware version 2.1.3 had known issue with register rollover handling. Upgraded to firmware 2.3.1. Performed register synchronization and validated against utility meter readings. Restored historical data from backup logs."",""resolution_type"":""Firmware Update & Recalibration"",""severity"":""High"",""technician_notes"":""Firmware bug caused accumulation registers to reset during daylight saving time transition. Customer using data for tenant billing - critical accuracy requirement. Verified all calculations post-update.""},{""case_id"":""CS-2956-77834"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-08"",""issue_description"":""Power quality measurements showing erratic values, THD readings fluctuating beyond normal parameters, suspected CT connection issue"",""parts_used"":""[\""CT Secondary Cable - 15ft\"",\""Terminal Block Connectors (6)\"",\""Dielectric Grease\""]"",""preventive_action"":""Install NEMA 4X rated enclosures for CT cabinets in coastal environments. Schedule annual inspection of all electrical connections in corrosive atmospheres."",""resolution_date"":""2024-01-10"",""resolution_details"":""On-site inspection revealed corroded CT secondary connections due to high humidity environment. Cleaned and re-terminated all CT connections. Applied dielectric grease. Replaced one damaged CT cable. Recalibrated meter and verified accuracy against portable reference meter."",""resolution_type"":""Hardware Repair"",""severity"":""Medium"",""technician_notes"":""Facility located near ocean with high salt air exposure. CT cabinet not properly sealed. Recommended environmental enclosure upgrade for long-term reliability.""}]"
SE-DAN-009,Danone,Agroalimentaire,Altivar Process ATV600,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during deceleration, drive tripping with error code ObF. DC bus voltage spiking to 820V during pump ramp-down cycles."",""parts_used"":""[]"",""preventive_action"":""Review deceleration parameters on all ATV600 drives in pumping applications with high inertia loads"",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 10s to 25s and enabled braking resistor function. DC bus overvoltage threshold was being exceeded due to regenerative energy during rapid deceleration of high-inertia pump load. Modified parameter P204 and enabled P207."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was running aggressive deceleration profile for 150HP pump application. Regenerative energy had no path to dissipate. Recommended external braking resistor for future if frequent stops required. Monitored 3 complete cycles post-adjustment, DC bus stable at 665V max.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Chemical Processing"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-11-22"",""issue_description"":""Output current imbalance detected between phases, phase A showing 15% higher current than phases B and C. Motor running with increased vibration and temperature."",""parts_used"":""[\""VX5A1HD60N04\"",\""Thermal compound TC-5000\""]"",""preventive_action"":""Implement monthly cooling system inspection and filter cleaning protocol for drives in high-temperature environments"",""resolution_date"":""2023-11-27"",""resolution_details"":""Diagnosed faulty IGBT module in output stage phase A. Replaced power module assembly and performed full calibration. Current balance restored to within 2% across all three phases."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""IGBT showed signs of thermal stress, likely from ambient temperatures exceeding 45°C in enclosure. Verified cooling fan operation - found intake filter 80% blocked. Cleaned filter and recommended monthly inspection schedule. Post-repair testing showed all parameters within spec.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations Ltd"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-01-08"",""issue_description"":""Intermittent communication loss on Modbus RTU network, drive showing CnF (communication fault) error randomly during operation. Process control system losing connection to drive."",""parts_used"":""[\""VW3A3316 Modbus card\"",\""Shielded communication cable 15m\""]"",""preventive_action"":""Inspect all drives in wet environments for proper sealing and communication cable routing per installation guidelines"",""resolution_date"":""2024-01-10"",""resolution_details"":""Identified corroded terminals on Modbus communication card due to moisture ingress. Replaced communication module VW3A3316 and installed protective conformal coating. Rerouted communication cable away from high-voltage conduit to reduce EMI exposure."",""resolution_type"":""Hardware Repair"",""severity"":""Medium"",""technician_notes"":""Enclosure located near conveyor wash station, moisture evident inside. Communication cable was running parallel to 480V power feed for 8 meters. Added cable separation and verified shield grounding at single point. Tested communication stability for 4 hours continuous operation with no faults.""}]"
SE-DAN-009,Danone,Agroalimentaire,Altivar Process ATV600,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-01-15"",""issue_description"":""ATV600 drive experiencing repeated thermal warnings with heatsink temperatures reaching 75°C. Drive entering thermal derating mode during peak load operations causing process slowdowns."",""parts_used"":""Cooling fan assembly (P/N: VW3A9201), thermal compound"",""preventive_action"":""Implement quarterly preventive maintenance including cooling system inspection and heatsink cleaning. Consider installing air filtration in electrical room."",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed cooling fan failure and accumulated dust blocking heatsink fins. Replaced cooling fan assembly and performed thorough cleaning of heatsink and internal components. Verified ambient temperature within specifications at 38°C."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer's electrical room ambient temperature was at upper limit. Recommended improving ventilation. Fan bearings showed wear consistent with dusty environment. Advised quarterly cleaning schedule.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Chemical Processing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-11-08"",""issue_description"":""Thermal alarm TH_WARN triggering intermittently on ATV600 controlling main process pump. Heatsink temperature spiking to 78°C causing unexpected capacity reductions during production runs."",""parts_used"":""None - repositioning only"",""preventive_action"":""Conducted site survey of all VFD installations to verify proper clearances. Provided installation guidelines to maintenance team for future equipment placement."",""resolution_date"":""2023-11-10"",""resolution_details"":""Found inadequate clearance around drive enclosure restricting airflow. Cooling fan operational but insufficient air circulation due to installation proximity to wall (only 4 inches clearance). Relocated drive to provide minimum 12-inch clearance on all sides per manufacturer specifications."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Installation did not meet minimum clearance requirements in manual. After relocation, heatsink temps stabilized at 58°C under full load. Customer was unaware of ventilation requirements during initial installation.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Summit Manufacturing Industries"",""days_to_resolve"":14,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-08-22"",""issue_description"":""Multiple ATV600 drives in facility showing elevated heatsink temperatures (68-74°C) with thermal derating occurring during summer months. Production capacity impacted by 10-18% during afternoon shifts."",""parts_used"":""None - customer facility upgrade"",""preventive_action"":""Installed temperature monitoring system in electrical room with alerts at 38°C ambient. Customer now performs annual thermal imaging survey of all drives before summer season."",""resolution_date"":""2023-09-05"",""resolution_details"":""Root cause identified as inadequate HVAC capacity in electrical room. Ambient temperature reaching 45°C during peak summer hours, exceeding drive rating of 40°C. Customer installed supplemental cooling unit and improved air circulation in electrical room."",""resolution_type"":""Environmental Modification"",""severity"":""Medium"",""technician_notes"":""All drives functioning normally but operating outside environmental specifications. Recommended temperature monitoring and HVAC upgrade. Customer elected to install dedicated cooling system for electrical room. Post-modification temps reduced to 32°C ambient, drive heatsinks now running at 52-56°C.""}]"
SE-DAN-009,Danone,Agroalimentaire,Altivar Process ATV600,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-09-14"",""issue_description"":""PID feedback loop oscillating, unable to maintain stable setpoint. Speed fluctuating between 1420-1480 RPM causing process instability."",""parts_used"":""[]"",""preventive_action"":""Schedule PID parameter review whenever process conditions change significantly"",""resolution_date"":""2023-09-15"",""resolution_details"":""PID tuning parameters required adjustment. Reduced proportional gain from 0.8 to 0.5 and increased integral time constant from 2.0s to 3.5s. Recalibrated analog input scaling for process feedback sensor."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had recently changed process conditions without retuning PID. Recommended annual PID optimization review. Verified 4-20mA feedback signal quality - found minor noise but within acceptable range.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing Inc"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-11-22"",""issue_description"":""Drive faulted with 'Process Feedback Loss' alarm. PID regulation stopped, motor coasting to stop."",""parts_used"":""[\""VW3A3202\"",\""Terminal block connectors\""]"",""preventive_action"":""Inspect enclosure seals quarterly and monitor analog input signal quality monthly"",""resolution_date"":""2023-11-23"",""resolution_details"":""Analog input card AI2 failed, no longer reading process feedback signal. Replaced analog input module and reconfigured PID parameters. Tested feedback loop stability across full operating range."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Analog input card showed signs of moisture ingress. Recommended improving enclosure sealing. Customer operates in high-humidity environment. All other I/O cards tested and functioning normally.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Northern Pulp & Paper Mill"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-01-08"",""issue_description"":""Speed reference stuck at 1200 RPM, not responding to PID output changes. Process feedback showing deviation from setpoint but drive not adjusting speed."",""parts_used"":""[]"",""preventive_action"":""Monitor Modbus communication statistics weekly and implement network redundancy"",""resolution_date"":""2024-01-09"",""resolution_details"":""Drive control logic entered fault state due to communication timeout on Modbus network. Cleared fault history, reset drive parameters to last known good configuration, and restored PID control functionality. Identified intermittent Modbus master polling issue."",""resolution_type"":""Software Reset"",""severity"":""High"",""technician_notes"":""Root cause was PLC communication disruption causing drive to revert to fixed speed mode. Customer's Modbus network had excessive traffic. Recommended network segmentation and reduced polling frequency from 100ms to 250ms.""}]"
SE-DAN-009,Danone,Agroalimentaire,Altivar Process ATV600,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-01-15"",""issue_description"":""ATV600 reporting PHF alarm - phase loss on L3 input, drive shutting down intermittently during production runs"",""parts_used"":""Terminal block assembly (part# VW3A9111), Input line reactor inspection"",""preventive_action"":""Implement quarterly power quality monitoring and thermal inspection of drive input connections"",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed loose connection on L3 input terminal. Incoming power quality test showed voltage imbalance of 4.2%. Tightened all input terminals to specified torque (12 Nm), replaced damaged terminal block, coordinated with facility electrician to balance phases at main distribution panel."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported issue started after recent facility electrical work. Found evidence of overheating on L3 terminal. Recommended quarterly thermal imaging inspection of all power connections. Verified all three phases within 2% voltage balance after repair.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Water Treatment Facility"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-09-22"",""issue_description"":""Multiple ATV600 drives experiencing PHF phase loss alarms on L1 and L2, affecting critical pump operations"",""parts_used"":""None for drives - upstream electrical repair by facility team"",""preventive_action"":""Install upstream phase monitoring relay and implement preventive maintenance schedule for contactors and circuit breakers"",""resolution_date"":""2023-09-25"",""resolution_details"":""Root cause identified as failing upstream contactor causing intermittent phase dropout. Power quality logger installed for 48 hours confirmed phase interruptions averaging 3-5 times per day lasting 50-200ms. Replaced main contactor feeding drive panel, upgraded to contactor with auxiliary contact monitoring for phase loss detection."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""Drives functioned correctly - protection system working as designed. Issue was upstream power distribution. Recommended customer install phase loss relay ahead of drive panel for early warning. All three ATV600 units tested successfully after contactor replacement.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Apex Chemical Processing"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-11-08"",""issue_description"":""ATV600 PHF alarm on L2 input phase, drive entering safe mode, production line stopped"",""parts_used"":""Input terminal kit (part# VW3A9111), Anti-corrosion compound, Conformal coating"",""preventive_action"":""Install dehumidification system, apply protective coatings to all electrical connections, implement monthly visual inspection of terminals"",""resolution_date"":""2023-11-09"",""resolution_details"":""Discovered corroded input terminals due to high humidity environment (measured 78% RH in electrical room). L2 phase connection showed 0.8 ohm resistance vs 0.1 ohm on L1 and L3. Cleaned and replaced all input terminals, applied corrosion inhibitor compound. Installed conformal coating on terminal blocks. Recommended environmental controls for electrical room."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Environmental conditions contributing to accelerated terminal degradation. Customer has coastal location with salt air exposure. Recommended dehumidification system for electrical room and enclosure heaters for drive cabinets. Tested insulation resistance - all phases >100 MOhm after repair.""}]"
SE-DAN-009,Danone,Agroalimentaire,Altivar Process ATV600,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor degradation to 0.82, energy optimization mode not engaging properly, increased power consumption reported"",""parts_used"":""[]"",""preventive_action"":""Schedule annual power factor verification and firmware updates"",""resolution_date"":""2023-09-16"",""resolution_details"":""Recalibrated power factor correction parameters, updated firmware to v2.8.4, reset energy optimization thresholds. Power factor restored to 0.95."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had modified load profile without adjusting VSD parameters. Energy mode was cycling incorrectly due to outdated firmware. Recommended quarterly power quality audits.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-01-22"",""issue_description"":""Motor efficiency dropped to 87.3%, unusual heat generation, energy optimization mode showing intermittent faults"",""parts_used"":""[\""Cooling Fan Kit ATV-FAN-600\"",\""Capacitor Bank Module VX3-CAP-450\""]"",""preventive_action"":""Replace cooling fans and inspect capacitors every 20,000 operating hours"",""resolution_date"":""2024-01-24"",""resolution_details"":""Replaced cooling fan assembly and internal capacitor bank. Cleaned heat sink and reapplied thermal compound. Motor efficiency restored to 93.8%."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Unit had 22,400 running hours. Capacitor degradation was affecting power conversion efficiency. Fan bearings were worn causing inadequate cooling. Recommended preventive replacement at 20k hour intervals.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Summit Industrial Solutions"",""days_to_resolve"":0,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-03-08"",""issue_description"":""Energy optimization mode disabled itself after power outage, unable to re-enable through HMI, efficiency monitoring unavailable"",""parts_used"":""[]"",""preventive_action"":""Install surge protection and UPS for critical VSD installations"",""resolution_date"":""2024-03-08"",""resolution_details"":""Performed factory parameter reset and restored customer configuration from backup. Re-enabled energy optimization mode and verified all monitoring functions operational."",""resolution_type"":""Software Reset"",""severity"":""Low"",""technician_notes"":""Power surge during outage corrupted configuration memory. Drive continued operating in basic mode but advanced features were locked. Customer now has UPS protection installed.""}]"
SE-DAN-010,Danone,Agroalimentaire,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-MMS"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor starter group 2 contactor response time degraded to 89ms, exceeding 75ms threshold. Load balancing showing uneven distribution at 92% on group 2 vs 65% on other groups."",""parts_used"":""Contactor coil assembly LC1D80, firmware update package"",""preventive_action"":""Implement quarterly contactor response time testing, monitor load balancing trends monthly"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced worn contactor coil assembly on group 2. Recalibrated load balancing algorithm and updated firmware to v3.2.1. Verified all contactor response times returned to 38-42ms range."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Contactor showed signs of mechanical wear after 18 months continuous operation. Customer operates 24/7 with high cycle frequency. Recommended quarterly response time monitoring.""},{""case_id"":""CS-3192-MMS"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss with motor starter group 4, load balancing unable to redistribute loads. System operating at reduced capacity with remaining groups at 95% load."",""parts_used"":""TeSys Island communication interface card TCSESM, Ethernet cable"",""preventive_action"":""Relocate communication modules to IP67 rated enclosure, revise washdown procedures to exclude electrical zones"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed failed communication module on group 4 island node. Replaced communication interface card and restored network connectivity. Performed full system diagnostics and load rebalancing test."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Communication failure caused by moisture ingress in junction box. Customer's washdown procedures were directing water spray toward electrical enclosures. Recommended enclosure relocation and IP rating upgrade.""},{""case_id"":""CS-3856-MMS"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2024-03-08"",""issue_description"":""Intermittent load balancing fluctuations between 62-88% on group 1, causing minor production inefficiencies. No contactor failures but response times varying between 42-58ms."",""parts_used"":""Line reactor LR9D5369, harmonic filter VW3A4551"",""preventive_action"":""Annual power quality assessment, monitor THD levels quarterly, consider dedicated circuit for motor management system"",""resolution_date"":""2024-03-11"",""resolution_details"":""Identified power quality issues from upstream VFD harmonics affecting control signals. Installed line reactor and harmonic filter. Reconfigured load balancing parameters for tighter control band."",""resolution_type"":""Adjustment"",""severity"":""Low"",""technician_notes"":""Power quality analysis showed 12% THD on supply. After filter installation, THD reduced to 4%. Load balancing stabilized at 75-79% range. Customer has multiple VFDs on same bus.""}]"
SE-DAN-010,Danone,Agroalimentaire,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""EtherNet/IP communication timeout errors occurring intermittently, causing motor protection relay to fault. Digital module showing red status LED."",""parts_used"":""TeSys Island Digital Module (TMIN2D16DT), Ethernet Cable Cat6A"",""preventive_action"":""Install industrial-grade surge protectors on all EtherNet/IP network segments. Schedule quarterly communication health checks."",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed faulty EtherNet/IP communication module. Replaced digital I/O module and updated firmware to version 2.4.1. Verified cyclic data exchange restored to 10ms intervals."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer reported issue started after electrical storm. Found surge damage on communication port. Recommended installing surge protection on network infrastructure.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Motor protection class 10A tripping prematurely under normal load conditions. Overload relay activating at 8.2A instead of rated 10A threshold."",""parts_used"":""None"",""preventive_action"":""Created standardized commissioning checklist for TeSys Island installations. Scheduled follow-up training session for site maintenance team on proper parameter configuration."",""resolution_date"":""2024-01-23"",""resolution_details"":""Thermal memory parameters were incorrectly configured during initial commissioning. Recalibrated motor protection settings to match actual motor nameplate data. Reset thermal model and performed load testing."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""No hardware failure. Configuration issue traced to incorrect Class setting (was set to Class 10 instead of Class 10A). Verified motor FLA rating and adjusted trip curve accordingly.""}]"
SE-DAN-010,Danone,Agroalimentaire,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor M2 thermal overload pre-alarm at 89% threshold, ambient temperature 38°C during peak production shift"",""parts_used"":""[\""Cooling Fan Assembly - CF-120-24V\"",\""Air Filter Kit - AF-TeSys-STD\""]"",""preventive_action"":""Schedule quarterly cleaning of cooling systems, monitor ambient temperature, implement load management protocol"",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspected motor cooling system, cleaned air vents blocked by dust accumulation. Adjusted duty cycle to reduce continuous load. Installed additional ventilation fan near motor enclosure."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer running motors at 95% capacity continuously. Recommended implementing 10-minute cool-down every 2 hours during summer months. Ambient temp in motor room was 5°C above design spec.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Phoenix"",""days_to_resolve"":14,""equipment_model"":""TeSys Island"",""issue_date"":""2023-08-22"",""issue_description"":""Multiple thermal pre-alarms on motors M1, M3, and M5. Ambient temperature reached 44°C, motors operating at 90-93% thermal capacity"",""parts_used"":""[]"",""preventive_action"":""Install temperature monitoring system with alerts, upgrade facility HVAC, implement summer load reduction schedule"",""resolution_date"":""2023-09-05"",""resolution_details"":""HVAC system in equipment room was undersized for summer heat load. Coordinated with facility management to upgrade cooling capacity. Temporarily reduced motor loads by 15% until HVAC upgrade completed."",""resolution_type"":""Environmental Correction"",""severity"":""High"",""technician_notes"":""Root cause was inadequate climate control, not motor issues. All motors tested within normal parameters when ambient temp reduced to 35°C. Customer needs to maintain equipment room below 40°C per manufacturer specs.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Textile Manufacturing - Mumbai"",""days_to_resolve"":4,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-08"",""issue_description"":""Motor M6 thermal overload trip at 98%, preceded by multiple pre-alarms over 3 days. Motor driving conveyor system under heavy continuous load"",""parts_used"":""[\""Motor Bearing Set - MB-TeSys-6310\"",\""Thermal Sensor - TS-PT100-M6\"",\""High-temp Lubricant - LUB-500ML\""]"",""preventive_action"":""Implement 12-month bearing inspection schedule, vibration monitoring, maintain maintenance logs in TeSys system"",""resolution_date"":""2023-11-12"",""resolution_details"":""Motor bearings showed excessive wear causing increased friction and heat generation. Replaced motor bearings and thermal sensors. Recalibrated thermal protection settings. Verified proper lubrication schedule being followed."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Motor had 18,000 operating hours without bearing service. Customer was unaware of maintenance schedule. Pre-alarms provided early warning that prevented complete motor failure. Educated customer on predictive maintenance benefits.""}]"
SE-DAN-010,Danone,Agroalimentaire,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-MMS"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor channel 7 showing intermittent communication loss with base unit, causing unexpected motor stops on conveyor line 3"",""parts_used"":""TeSys Island Communication Module (TMSCO1), Firmware Package v3.2.1"",""preventive_action"":""Install additional surge protection on incoming power lines, schedule quarterly firmware checks"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed communication bus issue between power module and base unit. Updated firmware from v3.1.8 to v3.2.1 and replaced faulty communication module on channel 7"",""resolution_type"":""Firmware Update & Module Replacement"",""severity"":""High"",""technician_notes"":""Customer reported issue started after power surge event. Communication module showed signs of electrical stress. Recommended surge protection review for entire motor management system.""},{""case_id"":""CS-3192-MMS"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Base unit self-diagnostics failing with error code E47, 3 of 8 motor channels reporting offline status"",""parts_used"":""TeSys Island Base Unit (TMBC1M3), Configuration Backup Module"",""preventive_action"":""Verify environmental ratings match installation conditions, implement monthly visual inspections for moisture ingress"",""resolution_date"":""2023-11-23"",""resolution_details"":""Base unit processor board failure detected. Replaced entire base unit while preserving configuration settings. All motor channels restored to operational status"",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Unit was operating in high-humidity environment without proper enclosure rating. Base unit showed corrosion on circuit board traces. Upgraded to IP65-rated enclosure.""},{""case_id"":""CS-3401-MMS"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-08"",""issue_description"":""Power module overheating on channels 9-12, thermal shutdown events occurring during peak production hours"",""parts_used"":""Cabinet Cooling Fan Kit (2x), Thermal Interface Compound"",""preventive_action"":""Implement bi-monthly cleaning schedule for power modules, monitor thermal data via predictive maintenance dashboard"",""resolution_date"":""2024-01-10"",""resolution_details"":""Found inadequate ventilation around power modules and dust accumulation blocking cooling fins. Cleaned modules, improved cabinet airflow, adjusted thermal protection thresholds"",""resolution_type"":""Maintenance & Configuration"",""severity"":""Medium"",""technician_notes"":""Customer was running motors at 95% capacity continuously. Recommended load balancing across channels and installation of additional cooling. No hardware defects found.""}]"
SE-DAN-010,Danone,Agroalimentaire,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Phase imbalance detected on motor M3, voltage deviation 5.2% between L2-L3, current asymmetry 7.1A. Motor running hot with increased vibration."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly thermographic inspection of motor terminal connections"",""resolution_date"":""2024-01-16"",""resolution_details"":""Identified loose connection on L3 phase at motor terminal block. Tightened all three phase connections to proper torque specification (45 Nm). Verified voltage balance restored to within 1.2% deviation."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported intermittent alarms over 3 days before calling. Thermal imaging showed hot spot at L3 terminal. Recommended quarterly thermal inspection of all motor connections.""},{""case_id"":""CS-2023-124589"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-22"",""issue_description"":""Persistent phase imbalance alarm on pump motor M12, voltage deviation 6.8% between L1-L2, current asymmetry 9.4A. System triggering protective shutdown."",""parts_used"":""[\""4-core 35mm² armored cable (50m)\"",\""Cable glands (2)\"",\""Phase markers\""]"",""preventive_action"":""Implemented annual insulation resistance testing for all motors in chemical exposure zones"",""resolution_date"":""2023-09-25"",""resolution_details"":""Traced issue to degraded power cable insulation causing intermittent ground fault on L1 phase. Replaced 50m power cable run from MCC to motor. Megger test confirmed insulation resistance restored to >500 MOhm."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Cable had been exposed to chemical vapors in pump room for 8 years. Insulation breakdown visible on visual inspection. Recommended cable routing review for all motors in chemical exposure areas.""},{""case_id"":""CS-2024-03-156"",""case_status"":""Closed"",""customer_name"":""Food Processing - Minneapolis"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-03-08"",""issue_description"":""Phase imbalance warning on conveyor motor M5, voltage deviation 4.5% L1-L3, current asymmetry 5.8A. Intermittent nuisance tripping during peak production."",""parts_used"":""[]"",""preventive_action"":""Installed power quality meter at main service entrance for continuous monitoring of supply voltage balance"",""resolution_date"":""2024-03-09"",""resolution_details"":""Discovered upstream transformer tap setting incorrect causing supply voltage imbalance. Coordinated with facility electrical team to adjust transformer taps. Also recalibrated TeSys Island phase imbalance threshold from 4% to 5.5% per application requirements."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Supply voltage imbalance measured at 3.8% at main distribution. Within utility tolerance but marginal for sensitive motor loads. Customer added power quality monitoring at main service entrance.""}]"
SE-VEO-001,Veolia Environnement,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""CPU scan time gradually increasing from 15ms to 45ms over 3 days, causing intermittent communication timeouts with remote I/O modules"",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly performance audits and implemented scan time monitoring alerts at 25ms threshold"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified memory leak in custom function block. Optimized ladder logic and removed redundant data copying operations. Updated firmware from v2.90 to v3.10 which included performance improvements."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Customer had implemented inefficient data handling in periodic tasks. Recommended restructuring program architecture and implementing task prioritization. Scan time returned to normal 12-14ms range.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Backplane communication errors on slot 5, intermittent loss of analog input module, error code 16#2345"",""parts_used"":""[\""BMXAMI0810\"",\""Backplane connector kit\"",\""Environmental seal BMXXSP0400\""]"",""preventive_action"":""Installed dehumidification system in control cabinet and scheduled annual backplane inspection"",""resolution_date"":""2024-01-23"",""resolution_details"":""Discovered corrosion on backplane connector pins due to high humidity environment. Replaced analog input module and cleaned backplane connections. Installed environmental sealing kit."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Plant humidity levels at 78% exceeded recommended 60% maximum. Module had been in service for 6 years. All connections tested and torqued to specification.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Metro Water Treatment"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-03-08"",""issue_description"":""Ethernet I/O health dropping to 65%, packet loss on primary network, devices dropping offline randomly"",""parts_used"":""[\""ConneXium TCSESM083F2CU0 switch\""]"",""preventive_action"":""Implemented network monitoring with SNMP alerts and improved cabinet cooling system"",""resolution_date"":""2024-03-09"",""resolution_details"":""Traced issue to failing managed Ethernet switch causing broadcast storms. Replaced switch and reconfigured network topology with proper VLAN segmentation. Implemented redundant network configuration."",""resolution_type"":""Network Infrastructure"",""severity"":""High"",""technician_notes"":""Switch had been experiencing temperature cycling beyond specifications. Network traffic analysis showed excessive broadcasts. After replacement, I/O health returned to 100% with <1ms latency.""}]"
SE-VEO-001,Veolia Environnement,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""M580 rack 3 power supply voltage dropping to 23.5V intermittently, causing system warnings and occasional processor resets"",""parts_used"":""BMXCPS3020 Power Supply Module, Part# 140CPS11420"",""preventive_action"":""Implement quarterly voltage monitoring checks on all M580 power supplies older than 5 years"",""resolution_date"":""2024-01-17"",""resolution_details"":""Replaced failing BMXCPS3020 power supply module. Voltage stabilized at 24.2V after replacement. Verified all rack connections and cleaned dust buildup from ventilation."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Power supply showed signs of capacitor degradation. Unit had been in service for 6 years. Recommended customer add power supply monitoring to preventive maintenance schedule.""},{""case_id"":""CS-2023-112089"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":6,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-22"",""issue_description"":""Multiple M580 racks experiencing voltage fluctuations between 23.6V-24.1V. PS_VOLT_LOW alarms triggering on racks 1, 4, and 5"",""parts_used"":""None - external power conditioning installed by facility electrician"",""preventive_action"":""Install UPS system for critical control equipment and monitor incoming power quality monthly"",""resolution_date"":""2023-09-28"",""resolution_details"":""Root cause identified as inadequate incoming power quality from facility main distribution panel. Installed line conditioning equipment and verified proper grounding. All M580 power supplies now stable at 24.0-24.3V."",""resolution_type"":""Infrastructure Repair"",""severity"":""Medium"",""technician_notes"":""Customer had recent expansion that increased load on electrical system. Voltage sag during peak production hours was affecting PLC power supplies. Recommended electrical system capacity review.""},{""case_id"":""CS-2023-145621"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Wisconsin"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-08"",""issue_description"":""M580 rack 2 power supply voltage reading 23.7V with intermittent PS_VOLT_LOW alarms during production shifts"",""parts_used"":""BMXCPS2000 Power Supply Module"",""preventive_action"":""Schedule power supply replacement every 5-7 years in harsh environments. Implement environmental monitoring in control cabinets"",""resolution_date"":""2023-11-10"",""resolution_details"":""Replaced aging BMXCPS2000 power supply module. Post-replacement testing showed stable 24.1V under full load. Also tightened loose terminal connections on backplane."",""resolution_type"":""Part Replacement"",""severity"":""Medium"",""technician_notes"":""Power supply was original equipment from 2017 installation. Customer operates in high-humidity washdown environment which may accelerate component aging. Recommended environmental controls improvement.""}]"
SE-VEO-001,Veolia Environnement,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Hot standby synchronization failure - backup CPU not responding to primary CPU sync requests"",""parts_used"":""BMENOC0321 Ethernet Module"",""preventive_action"":""Implement quarterly network diagnostics and fiber optic cable inspection for hot standby configurations"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified network latency issues between primary and backup CPUs. Updated sync timeout parameters and verified fiber optic connections. Replaced faulty network module in backup rack."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer reported intermittent sync failures over 3 days. Found CRC errors on backup CPU network interface. After module replacement, sync completed successfully within 45 seconds. Recommended quarterly fiber inspection.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Energy Solutions"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""Primary CPU failed to transfer control to backup during planned switchover test"",""parts_used"":""None"",""preventive_action"":""Create firmware update checklist requiring both primary and backup CPU updates during maintenance windows"",""resolution_date"":""2023-11-23"",""resolution_details"":""Backup CPU running outdated firmware version incompatible with primary CPU after recent update. Updated backup CPU firmware to match primary (v3.20). Performed successful switchover test."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Firmware version mismatch between primary (v3.20) and backup (v2.90) prevented proper handoff. Customer had updated primary but overlooked backup. Emphasized importance of synchronized firmware updates in redundant systems.""}]"
