equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-VEO-001,Veolia Environnement,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""M580 BMEP584040 module reporting I/O fault on slot 3, channels 4-6 intermittent signal loss causing production line stoppage"",""parts_used"":""BMEP584040 I/O Module, Terminal Block Connector Kit"",""preventive_action"":""Install cabinet dehumidifier, implement quarterly I/O module inspection, apply conformal coating to terminal blocks"",""resolution_date"":""2024-01-17"",""resolution_details"":""Diagnosed faulty BMEP584040 I/O module with corroded terminal connections. Replaced module and verified all channel inputs. Performed full system diagnostics and signal integrity tests."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent faults over 3 days before complete failure. Environmental inspection revealed high humidity in cabinet. Recommended dehumidifier installation and quarterly inspection schedule.""},{""case_id"":""CS-2024-103291"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing Ltd"",""days_to_resolve"":0,""equipment_model"":""Modicon M580"",""issue_date"":""2024-02-28"",""issue_description"":""M580 PLC IO_MODULE_FAULT alarm on slot 7, complete loss of input signals from temperature sensors affecting batch control"",""parts_used"":""None"",""preventive_action"":""Perform vibration analysis on cabinet mounting, install vibration dampening pads, schedule bi-annual backplane connection inspection"",""resolution_date"":""2024-02-28"",""resolution_details"":""Found loose backplane connection on slot 7 causing intermittent contact. Reseated I/O module, cleaned backplane contacts, and tightened retention clips. Verified signal continuity across all channels."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Issue occurred after recent facility vibration from nearby construction. All backplane connections inspected and secured. Module firmware verified at current version v3.20.""},{""case_id"":""CS-2023-156789"",""case_status"":""Closed"",""customer_name"":""Midwest Pharmaceutical Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""BMEP584040 I/O module fault on slot 5, channels 2 and 8 showing input signal degradation and error codes"",""parts_used"":""BMEP584040 I/O Module, Surge Protection Device SPD-480V"",""preventive_action"":""Install industrial-grade surge protection on all I/O circuits, upgrade to online UPS system, implement power quality monitoring"",""resolution_date"":""2023-11-24"",""resolution_details"":""Identified failed input circuitry on BMEP584040 module due to electrical surge. Replaced I/O module and installed surge protection device on input power lines. Tested all 16 channels under load conditions."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer experienced power quality issues during storm. Event logs showed voltage spike preceding fault. Recommended full electrical audit and UPS upgrade.""}]"
SE-VEO-001,Veolia Environnement,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""M580 PLC experiencing intermittent Modbus TCP connection drops, affecting 8 of 28 active connections. Production line experiencing communication timeouts."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly network infrastructure review and maintain firmware at v3.20 or higher"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified network switch port auto-negotiation conflicts causing packet loss. Reconfigured Ethernet ports to fixed 100Mbps full-duplex. Updated M580 firmware from v3.10 to v3.20 which includes improved Modbus TCP stack stability."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had mixed network infrastructure with older switches. Recommended network audit. CPU temperature normal at 38°C during troubleshooting. No hardware faults detected.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Ltd"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""CPU temperature alarm triggered at 68°C, system performance degradation noted with scan time increasing from 12ms to 45ms."",""parts_used"":""[\""Cabinet Air Filter - Part# BMXXCABFIL01\""]"",""preventive_action"":""Implement quarterly cabinet inspection and filter replacement schedule for dusty environments"",""resolution_date"":""2024-01-23"",""resolution_details"":""Inspection revealed blocked cooling vents due to dust accumulation in control cabinet. Cleaned cabinet, replaced intake filters, verified fan operation. Temperature stabilized at 41°C after cleaning."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer operates in high-dust environment. Cabinet was not on PM schedule. Added to quarterly maintenance program. All M580 modules tested successfully post-cleaning.""},{""case_id"":""CASE-85902"",""case_status"":""Closed"",""customer_name"":""Food & Beverage Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-03-08"",""issue_description"":""M580 PLC failed to establish Modbus TCP connections after power restoration following facility outage. All 24 connections showing offline status."",""parts_used"":""[\""BMENOC0321 Ethernet Module\"",\""Surge Protection Device - BMXCPS2010\""]"",""preventive_action"":""Install dedicated UPS for PLC rack and upgrade facility surge protection systems"",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnostics revealed Ethernet communication module failure due to power surge during outage event. Replaced BMENOC0321 Ethernet module. Restored all Modbus TCP connections and verified communication integrity."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Power surge damaged Ethernet module despite existing surge protection. Upgraded surge protection and recommended UPS installation. Firmware v3.20 retained after module replacement.""}]"
SE-VEO-002,Veolia Environnement,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during pump deceleration, drive shutting down with DCb fault code"",""parts_used"":""[]"",""preventive_action"":""Review deceleration parameters on all ATV930 drives with high-inertia loads"",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 10s to 20s and enabled braking resistor function. DC bus voltage was spiking to 820V during rapid deceleration due to regenerative energy from high-inertia load."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was running aggressive deceleration profile on large centrifugal pump. Kinetic energy feedback causing overvoltage condition. Recommended braking resistor installation for future if longer ramp times affect process.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-22"",""issue_description"":""Intermittent motor current imbalance alarms, drive reporting phase current deviation up to 18% between phases"",""parts_used"":""[\""Motor cable 4x95mm² - 75m\"",\""Cable glands (4)\""]"",""preventive_action"":""Implement quarterly insulation resistance testing on motor cables in chemical exposure areas"",""resolution_date"":""2023-11-27"",""resolution_details"":""Discovered degraded motor cable insulation causing leakage current on T2 phase. Replaced 75-meter motor cable and performed insulation resistance testing. All phases now balanced within 3%."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Cable insulation tested at 2.1 MΩ on T2 phase (should be >100 MΩ). Chemical exposure likely degraded cable jacket. Recommended cable routing inspection at other drives in same area.""},{""case_id"":""CS-84109"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-08"",""issue_description"":""Drive displaying intermittent CrF (precharge circuit fault) on startup in cold ambient conditions below -10°C"",""parts_used"":""[\""Cabinet heater 500W\"",\""Thermostat controller\""]"",""preventive_action"":""Install environmental monitoring and heating on all drives in unheated locations with winter temps below -5°C"",""resolution_date"":""2024-01-10"",""resolution_details"":""Installed cabinet heater with thermostat set to maintain minimum 5°C ambient temperature. Precharge relay contacts were sluggish in extreme cold causing timeout fault. Drive now starts reliably."",""resolution_type"":""Hardware Upgrade"",""severity"":""Medium"",""technician_notes"":""ATV930 rated for -10°C minimum but precharge circuit marginal at temperature extremes. Cabinet was reaching -15°C overnight. Heater solution resolved issue without drive replacement.""}]"
SE-VEO-002,Veolia Environnement,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""ATV930 drive reporting TH_WARN alarm with heatsink temperature at 72°C. Drive entering thermal derating mode affecting pump performance."",""parts_used"":""Cooling fan assembly (P/N: VW3A9201), thermal compound"",""preventive_action"":""Implement quarterly cleaning schedule for drive enclosures. Install temperature monitoring in electrical room. Consider adding auxiliary cooling fan to cabinet."",""resolution_date"":""2023-09-16"",""resolution_details"":""Found cooling fan obstructed by dust accumulation and ambient temperature in electrical room at 42°C. Cleaned heatsink assembly, replaced cooling fan (bearing noise detected), verified airflow clearances. Recommended HVAC improvement for electrical room."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had not performed preventive maintenance in 18 months. Heavy dust buildup on all drives in cabinet. Ambient temp exceeds recommended 40°C maximum. All three ATV930 units cleaned during visit.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-22"",""issue_description"":""Thermal warning alarm TH_WARN triggering intermittently on ATV930 controlling reactor agitator. Temperature spikes to 70°C during high load operation."",""parts_used"":""None"",""preventive_action"":""Monitor drive loading via HMI. Consider upgrading to next frame size if process demands increase. Schedule thermal imaging inspection in 6 months."",""resolution_date"":""2024-01-23"",""resolution_details"":""Analysis showed drive undersized for continuous duty cycle at 95% load. Adjusted switching frequency from 12kHz to 8kHz to reduce internal losses. Modified acceleration ramp to reduce thermal stress. Temperature now stable at 58°C under full load."",""resolution_type"":""Configuration Change"",""severity"":""Medium"",""technician_notes"":""Drive operating within specifications but at upper limit. Switching frequency reduction decreased audible noise and heat generation. Customer accepted slightly higher motor noise. Recommended upsizing drive if future load increases planned.""},{""case_id"":""CS-84903"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-03-08"",""issue_description"":""Multiple ATV930 drives showing elevated heatsink temperatures (65-69°C) and TH_WARN alarms. Affecting conveyor system reliability in processing plant."",""parts_used"":""None (HVAC repair by facilities team)"",""preventive_action"":""Install ambient temperature monitoring with alarm notification. Add redundant cooling capacity to critical MCC rooms. Implement monthly HVAC filter inspection schedule."",""resolution_date"":""2024-03-11"",""resolution_details"":""Site investigation revealed HVAC system failure in MCC room causing ambient temperature of 48°C. Coordinated with facilities to repair HVAC. Temporarily reduced drive loading to 80% capacity. After HVAC repair, all drives returned to normal operating temperature (52-56°C)."",""resolution_type"":""Environmental Correction"",""severity"":""High"",""technician_notes"":""All six ATV930 units affected simultaneously pointed to environmental issue rather than individual drive problems. Drives performed correctly by derating to protect themselves. No damage occurred due to proper thermal management.""}]"
SE-VEO-002,Veolia Environnement,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""PID regulation instability causing process feedback oscillation between 65-85%, pump speed fluctuating erratically affecting downstream pressure control"",""parts_used"":""[]"",""preventive_action"":""Schedule PID parameter review whenever process conditions or setpoints change significantly"",""resolution_date"":""2023-09-15"",""resolution_details"":""PID tuning parameters were incorrectly configured. Adjusted proportional gain from 0.8 to 0.45, integral time from 2.5s to 4.2s, and derivative time from 0.3s to 0.15s. Implemented anti-windup protection and feedback filter at 2Hz cutoff frequency."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had recently changed process setpoint range without retuning PID. Recommended quarterly PID optimization review. System stable after tuning with feedback holding steady at ±2% of setpoint.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Pumping Station"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-22"",""issue_description"":""Drive displaying high torque output (92-95%) continuously during normal operation, motor running hot at 85°C, efficiency concerns raised by operations team"",""parts_used"":""[\""Motor bearing set 6312-2Z\"",\""Coupling alignment shims\""]"",""preventive_action"":""Install upstream filtration and establish quarterly vibration analysis program for early bearing fault detection"",""resolution_date"":""2023-11-27"",""resolution_details"":""Investigation revealed pump impeller partially blocked with debris and bearing wear in motor. Coordinated with mechanical team to clear impeller, replace motor bearings, and realign coupling. Drive torque output returned to normal 65-70% range."",""resolution_type"":""Mechanical Repair"",""severity"":""Medium"",""technician_notes"":""High torque was symptom of mechanical issue, not drive problem. Drive parameters and performance verified normal. Recommended installing inlet strainer and implementing bearing vibration monitoring.""},{""case_id"":""CS-84903"",""case_status"":""Closed"",""customer_name"":""Southern Chemical Processing Plant"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-08"",""issue_description"":""Process feedback signal intermittently dropping to 0% causing drive to ramp to maximum speed, emergency stops triggered twice in 24 hours"",""parts_used"":""[\""VW3A3202 Analog Input Module\"",\""Shielded cable 20m\""]"",""preventive_action"":""Annual inspection of analog input connections and signal cable integrity, maintain proper cable separation from power circuits"",""resolution_date"":""2024-01-09"",""resolution_details"":""Analog input card AI3 showing intermittent connection on feedback channel. Replaced analog input module and rewired feedback sensor with shielded cable. Implemented feedback loss detection with safe stop configuration."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Original feedback wiring ran parallel to power cables causing EMI interference. Rerouted signal cable in separate conduit. Added drive parameter for feedback signal validation with 5-second timeout before fault trigger.""}]"
SE-VEO-002,Veolia Environnement,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-15"",""issue_description"":""ATV930 drive reporting PHF alarm - input phase loss on L3, voltage dropped to 340V causing emergency shutdown of main pump drive"",""parts_used"":""[]"",""preventive_action"":""Implemented quarterly power connection inspection protocol and thermal imaging survey"",""resolution_date"":""2024-01-16"",""resolution_details"":""Inspection revealed loose connection on L3 input terminal block. Tightened all three phase connections to proper torque specification (2.5 Nm). Verified incoming voltage stability across all phases (400V +/- 5V). Cleared fault history and performed load test."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent issues over past week before complete failure. All input terminal connections showed signs of thermal stress. Recommended quarterly thermal imaging inspection of all power connections.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Manufacturing"",""days_to_resolve"":14,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple ATV930 drives experiencing PHF phase loss alarms during production hours, L1 and L2 phases showing voltage fluctuations between 360-410V"",""parts_used"":""[\""Line Reactor VW3A4551 (Qty: 3)\"",\""EMC Filter VW3A4404 (Qty: 3)\""]"",""preventive_action"":""Installed power quality monitoring system with real-time alerts, scheduled annual power quality audits"",""resolution_date"":""2023-11-22"",""resolution_details"":""Root cause identified as undersized main transformer and poor power factor correction. Coordinated with facility electrical contractor to install 500kVA transformer upgrade and active harmonic filter. Installed line reactors on all ATV930 drive inputs for additional protection."",""resolution_type"":""Facility Infrastructure"",""severity"":""Critical"",""technician_notes"":""Facility power quality analysis showed 12% THD and significant voltage sag during peak loads. Customer had recently added CNC equipment increasing facility load by 40%. Drive protection systems functioning correctly by detecting unsafe voltage conditions.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Industrial Chemicals Ltd"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-02-28"",""issue_description"":""ATV930 PHF fault on reactor feed pump drive, L2 phase voltage loss, drive will not reset after multiple attempts"",""parts_used"":""[\""Contactor LC1D80 (Qty: 1)\"",\""Auxiliary Contact Block LADN20 (Qty: 1)\""]"",""preventive_action"":""Added MCC contactors to preventive maintenance schedule with 18-month replacement interval for critical drives"",""resolution_date"":""2024-03-01"",""resolution_details"":""Diagnosed failed input contactor on L2 phase in upstream MCC. Contactor contacts were pitted and showing 2.3 ohm resistance causing voltage drop under load. Replaced contactor and verified all control circuit connections. Drive tested successfully under full load conditions."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Contactor had 47,000 operating cycles, within expected lifespan but operating in high-temperature environment (45°C ambient). Drive phase monitoring correctly identified upstream issue. Recommended MCC cooling improvement and contactor replacement on 2-year cycle for this application.""}]"
SE-VEO-002,Veolia Environnement,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""Energy optimization mode causing intermittent motor stalling at low loads, flux reduction triggering unexpected stops during light production cycles"",""parts_used"":""[]"",""preventive_action"":""Review motor compatibility before enabling aggressive energy optimization modes, especially on motors older than 10 years"",""resolution_date"":""2023-09-16"",""resolution_details"":""Adjusted energy optimization parameters - modified flux reduction threshold from 25% to 15% load, increased motor magnetization time during transitions, recalibrated low-speed compensation settings"",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer was running energy optimization mode with default settings on older motor (15+ years). Motor required higher minimum flux to maintain stability. Recommended motor assessment for future replacement. Power savings reduced from 14% to 9% but eliminated stalling issues.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Processing"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-22"",""issue_description"":""Drive reporting inaccurate energy savings calculations, displayed kWh savings not matching actual utility meter readings over 30-day period"",""parts_used"":""[]"",""preventive_action"":""Ensure all ATV930 drives running energy optimization are on firmware v2.8.5 or later for accurate energy reporting"",""resolution_date"":""2024-01-23"",""resolution_details"":""Updated drive firmware from v2.7.3 to v2.9.1 which included corrected energy calculation algorithm for motor flux reduction mode. Recalibrated power measurement sensors and reset energy counters."",""resolution_type"":""Software Update"",""severity"":""Low"",""technician_notes"":""Known issue with firmware versions prior to 2.8.5 where energy savings calculation did not properly account for reactive power compensation. Actual savings were occurring but display was overstating by approximately 15-20%. Customer satisfied with corrected reporting.""}]"
SE-VEO-003,Veolia Environnement,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting THD voltage exceeding 8% threshold, triggering power quality alarms. Customer experiencing intermittent equipment shutdowns on production line."",""parts_used"":""Harmonic filter kit, updated firmware v3.2.1"",""preventive_action"":""Scheduled quarterly power quality assessments and recommended harmonic analysis before adding new loads"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigation revealed harmonic distortion from variable frequency drives on adjacent circuits. Installed harmonic filters and reconfigured power distribution. Recalibrated ION7650 monitoring thresholds."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer had recently added new VFD equipment without proper harmonic mitigation. THD levels now stable at 2.1% voltage, 3.4% current. Recommended quarterly power quality audits.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Facility"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between ION7650 and SCADA system. Power monitoring data not updating for 6 hours."",""parts_used"":""Ethernet communication module (P/N: ION-ETH-MOD)"",""preventive_action"":""Installed additional cabinet dehumidifier and set up redundant communication path monitoring"",""resolution_date"":""2023-11-23"",""resolution_details"":""Ethernet module failure detected. Guided customer through module replacement and network reconfiguration. Restored Modbus TCP communication."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Module showed signs of moisture ingress. Verified cabinet environmental controls functioning properly. Historical data preserved, no data loss.""}]"
SE-VEO-003,Veolia Environnement,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting inaccurate demand readings during peak load periods. Billing discrepancies identified by facility management team."",""parts_used"":""None"",""preventive_action"":""Implemented quarterly accuracy verification schedule and added configuration change management protocol"",""resolution_date"":""2023-09-18"",""resolution_details"":""Performed full calibration procedure per IEC 62053-22 standards. CT ratio configuration was incorrect following recent electrical system upgrade. Reconfigured demand interval settings and verified accuracy across all three phases."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Customer had modified CT ratios from 2000:5 to 3000:5 during transformer upgrade but failed to update meter configuration. Verified Class 0.2S accuracy after correction. Recommended quarterly verification checks.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss with ION7650 meter. SCADA system unable to retrieve real-time energy data for production monitoring."",""parts_used"":""Ethernet Communication Module (P/N: ION-ETH-01), Firmware Update Kit"",""preventive_action"":""Installed network surge protector and configured automatic firmware backup schedule"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed failed Ethernet communication module. Replaced communication card and updated firmware to version 4.5.2. Restored Modbus TCP connectivity and verified data logging continuity."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Communication module failure likely caused by electrical surge during recent storm. Internal memory retained all historical data. Customer advised to install surge protection on communication lines.""}]"
SE-VEO-003,Veolia Environnement,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78432"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-15"",""issue_description"":""ION7650 reporting high THD current levels at 7.2% on phase A, exceeding recommended 5% threshold. Customer experiencing intermittent equipment trips on production line."",""parts_used"":""Line reactor 5%, harmonic filter capacitors"",""preventive_action"":""Quarterly power quality assessments, maintain THD monitoring alerts at 5.5% threshold"",""resolution_date"":""2024-01-22"",""resolution_details"":""Conducted comprehensive power quality survey. Identified VFD drives on conveyor system as primary harmonic source. Installed 5% line reactor on drive input to reduce harmonic injection. THD reduced to 3.8%."",""resolution_type"":""Load Analysis & Remediation"",""severity"":""Medium"",""technician_notes"":""Customer had recently added three new VFD units without harmonic mitigation. Recommended periodic power quality monitoring and consideration of active harmonic filter if additional drives planned.""},{""case_id"":""CASE-81256"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":11,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple ION7650 meters showing elevated THD voltage 4.8% and current 8.1% on phases B and C. UPS systems generating alarms for input power quality."",""parts_used"":""Passive harmonic filter bank 300A, phase balancing components"",""preventive_action"":""Monthly THD trending reports, annual filter bank maintenance, load balancing review with each rack addition"",""resolution_date"":""2023-11-19"",""resolution_details"":""Installed passive harmonic filter bank rated for 300A. Rebalanced loads across phases to reduce neutral current. Upgraded transformer connections to reduce triplen harmonics. Post-installation THD current reduced to 4.2%."",""resolution_type"":""Harmonic Mitigation System Installation"",""severity"":""High"",""technician_notes"":""High density of switch-mode power supplies in server racks causing harmonic distortion. Filter bank sized for future expansion. Customer should monitor as server load increases.""},{""case_id"":""CASE-84903"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":13,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-22"",""issue_description"":""ION7650 harmonic distortion alarm - THD current 6.5% phase C. Customer reporting premature failure of capacitor banks and transformer overheating."",""parts_used"":""K-13 rated transformer 150kVA, detuned capacitor bank"",""preventive_action"":""Bi-annual thermal imaging of transformer, THD monitoring with 6% alert threshold, prioritize drive upgrades on oldest CNC units"",""resolution_date"":""2023-10-05"",""resolution_details"":""Replaced standard capacitor bank with detuned harmonic filter capacitors. Installed K-rated transformer to handle harmonic heating. Adjusted CNC machine controller settings to reduce harmonic generation."",""resolution_type"":""Equipment Upgrade & Load Modification"",""severity"":""Medium"",""technician_notes"":""Multiple CNC machines with older drive technology contributing to harmonics. Customer planning equipment upgrades next year which should improve power quality. Transformer running cooler post-installation.""}]"
SE-VEO-003,Veolia Environnement,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor dropped to 0.82 lagging, causing utility penalty charges. Reactive power compensation system not responding to load changes."",""parts_used"":""Contactor assembly (Part# 60947-4-1), Control relay"",""preventive_action"":""Schedule quarterly power factor audits and annual capacitor bank maintenance"",""resolution_date"":""2023-09-16"",""resolution_details"":""Capacitor bank contactor failed in closed position. Replaced faulty contactor and recalibrated automatic power factor correction controller. Verified PF returned to 0.96 lagging under varying load conditions."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported increased utility bills due to low power factor penalties. Found capacitor switching logic stuck. Recommend quarterly PF monitoring and annual capacitor bank inspection.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-22"",""issue_description"":""Erratic power factor readings fluctuating between 0.75-0.99. Reactive power compensation cycling rapidly causing capacitor wear."",""parts_used"":""None"",""preventive_action"":""Monitor capacitor switching frequency monthly; should not exceed 10 operations per hour"",""resolution_date"":""2024-01-23"",""resolution_details"":""Power factor controller deadband settings too narrow causing hunting behavior. Adjusted PF target from 0.98 to 0.95 and increased deadband to ±0.03. Increased switching delay timer from 30s to 60s to reduce capacitor cycling."",""resolution_type"":""Configuration"",""severity"":""Medium"",""technician_notes"":""No hardware failure. Configuration issue due to overly aggressive PF correction settings. Customer has highly variable loads from conveyor systems. Tuned parameters to balance correction efficiency with equipment longevity.""}]"
SE-VEO-003,Veolia Environnement,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-15"",""issue_description"":""Voltage sag events on Phase B - multiple occurrences dropping to 202V for 0.8-1.5 seconds causing nuisance tripping of downstream equipment"",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly electrical connection inspections and thermal scanning"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connection on incoming Phase B conductor at main distribution panel. Tightened all phase connections to manufacturer torque specifications. Verified voltage stability under load conditions."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported intermittent production line shutdowns. Thermal imaging revealed hot spot at Phase B termination (15°C above ambient). All connections re-torqued. Recommended quarterly thermographic inspection.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-08"",""issue_description"":""Recurring voltage sag alarms on all three phases during morning startup periods, Phase A showing 205-208V dips lasting 2-3 seconds"",""parts_used"":""[]"",""preventive_action"":""Established monthly power quality reporting with utility provider"",""resolution_date"":""2023-11-22"",""resolution_details"":""Coordinated with utility company to investigate upstream supply issues. Utility identified voltage regulator malfunction at substation serving facility. Utility replaced faulty regulator and adjusted tap settings."",""resolution_type"":""Utility Coordination"",""severity"":""High"",""technician_notes"":""ION7650 waveform capture data was critical in demonstrating issue originated upstream of customer facility. Provided utility with 2 weeks of logged events showing consistent morning sag pattern coinciding with area load increase.""},{""case_id"":""CS-94012"",""case_status"":""Closed"",""customer_name"":""Precision Automotive Components Inc"",""days_to_resolve"":6,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-02-28"",""issue_description"":""Phase A voltage sag to 209V during large motor starts, affecting sensitive CNC equipment operation"",""parts_used"":""[\""Soft-Start Controller x3 - Model SS75\""]"",""preventive_action"":""Implemented load impact assessment procedure for future equipment additions"",""resolution_date"":""2024-03-05"",""resolution_details"":""Installed soft-start controllers on three 75HP motors causing inrush current issues. Adjusted ION7650 voltage sag threshold from 216V to 211V to reduce nuisance alarms while maintaining protection."",""resolution_type"":""Configuration Change"",""severity"":""Medium"",""technician_notes"":""Customer had recently added new equipment without load analysis. Motor inrush was causing 4-5% voltage drop. Soft-starts reduced inrush by 60%. Recalibrated alarm thresholds based on IEEE 1159 standards for this facility type.""}]"
SE-VEO-004,Veolia Environnement,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor starter M2 channel intermittent communication loss, digital twin synchronization failing every 4-6 hours"",""parts_used"":""[]"",""preventive_action"":""Recommended firmware updates for all TeSys Island units in facility, scheduled quarterly sync health checks"",""resolution_date"":""2024-01-17"",""resolution_details"":""Updated TeSys Island firmware from v2.3.1 to v2.4.5 to resolve communication protocol timing issue. Recalibrated digital twin sync parameters."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue traced to firmware bug affecting Modbus TCP polling rate under high load conditions. Customer running 82% load balancing when issue occurred. Post-update monitoring shows stable sync.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Load balancing degraded to 45%, M3 and M4 channels showing elevated temperature readings, system performance reduced"",""parts_used"":""[\""Thermal Management Module TMM-450\"",\""Cooling Fan Assembly CFA-120\""]"",""preventive_action"":""Implemented monthly thermal inspection protocol, installed environmental monitoring sensors, recommended quarterly preventive maintenance"",""resolution_date"":""2023-11-23"",""resolution_details"":""Replaced thermal management module and reconfigured load distribution algorithm. Discovered dust accumulation affecting cooling efficiency in harsh environment."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer operates in high-humidity, high-particulate environment. Installed additional IP67-rated protective enclosure and enhanced air filtration.""}]"
SE-VEO-004,Veolia Environnement,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Co"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Contactor overheating detected in zone 3, thermal imaging showed 15°C temperature differential compared to adjacent contactors"",""parts_used"":""LC1D32 Contactor, Thermal Paste"",""preventive_action"":""Scheduled quarterly preventive maintenance visits with thermal imaging inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty contactor LC1D32 and cleaned ventilation pathways. Dust accumulation was restricting airflow causing elevated temperatures."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer advised to implement quarterly cleaning schedule for motor control cabinets. Ambient temperature within normal range. Recommended installing additional ventilation fan for summer months.""},{""case_id"":""CS-3192"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Health score dropped to 78% over 3 weeks, predictive maintenance algorithm flagged declining performance metrics on motor starter unit"",""parts_used"":""TeSys Motor Starter Kit, Contact Tips (3x)"",""preventive_action"":""Updated maintenance schedule to replace high-cycle components every 7 years based on usage patterns"",""resolution_date"":""2024-01-25"",""resolution_details"":""Proactive replacement of aging motor starter components before failure. Analysis revealed contact wear approaching end-of-life threshold after 8 years of continuous operation."",""resolution_type"":""Preventive Replacement"",""severity"":""Medium"",""technician_notes"":""Equipment had exceeded expected lifecycle. Predictive algorithm correctly identified wear patterns. Customer very satisfied with proactive approach preventing unplanned downtime.""}]"
SE-VEO-004,Veolia Environnement,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor channel 1 current asymmetry detected at 15.2%, phase imbalance causing motor overheating and reduced efficiency on conveyor drive system"",""parts_used"":""Terminal block TB-3P-150A, thermal paste"",""preventive_action"":""Implemented quarterly thermographic inspection schedule for all motor control terminals"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connection on L2 phase terminal causing voltage drop and current imbalance. Tightened all power connections, replaced damaged terminal block, verified phase balance restored to 2.1% deviation"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent tripping before asymmetry alarm. Found evidence of arcing on L2 terminal. Recommended quarterly thermal imaging inspections for all motor connections.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":4,""equipment_model"":""TeSys Island"",""issue_date"":""2024-02-22"",""issue_description"":""Current asymmetry alarm on motor channel 2 at 11.8%, pump motor drawing unbalanced current across three phases, affecting pump performance"",""parts_used"":""Motor bearing set 6312-2RS (qty 2), coupling alignment shims"",""preventive_action"":""Added motor to predictive maintenance program with quarterly vibration analysis and annual bearing inspection"",""resolution_date"":""2024-02-26"",""resolution_details"":""Root cause identified as worn motor bearings causing mechanical binding and uneven load distribution. Replaced motor bearings, realigned pump coupling, verified current balance within 3% tolerance"",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Motor had been in service for 4 years without bearing replacement. Vibration analysis showed elevated readings. Current asymmetry was symptom of mechanical issue rather than electrical fault.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Food Processing Plant - Minneapolis"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-03-08"",""issue_description"":""Recurring current asymmetry warnings on motor channel 4 at 13.7%, mixer motor showing phase imbalance during high-load operations"",""parts_used"":""TeSys Island contactor module LC1D80, contact cleaner, Noalox anti-oxidant compound"",""preventive_action"":""Installed dehumidifier in electrical room, scheduled annual contactor inspection and replacement every 3 years for high-cycle applications"",""resolution_date"":""2024-03-09"",""resolution_details"":""Discovered faulty power contactor with degraded contacts on one phase causing resistance imbalance. Replaced contactor module, cleaned bus bars, applied contact enhancer, tested under full load conditions with balanced current confirmed"",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Contactor showed signs of overheating and contact pitting. Customer operates in high-humidity environment which accelerated contact degradation. Recommended environmental controls improvement.""}]"
SE-VEO-004,Veolia Environnement,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-MMS"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Ltd"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Wireless module connectivity intermittent, RSSI fluctuating between -75dBm and -82dBm causing data gaps in motor monitoring"",""parts_used"":""External antenna kit (TCSWAN-ANT01)"",""preventive_action"":""Configure RSSI threshold alerts at -70dBm to detect connectivity degradation early"",""resolution_date"":""2024-01-18"",""resolution_details"":""Identified interference from nearby industrial WiFi equipment. Relocated wireless access point and optimized antenna positioning. RSSI improved to stable -58dBm range."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had installed new WiFi system on same frequency band. Recommended channel separation and periodic RSSI monitoring through EcoStruxure dashboard.""},{""case_id"":""CS-3192-MMS"",""case_status"":""Closed"",""customer_name"":""Industrial Packaging Solutions"",""days_to_resolve"":7,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Motor start cycle counter showing abnormally high count (1,847 cycles in 2 weeks), efficiency metrics declining by 12%"",""parts_used"":""None - mechanical issue external to MMS"",""preventive_action"":""Set up custom alert for start cycle rate exceeding 100 cycles/day and efficiency drop threshold at 8%"",""resolution_date"":""2023-11-29"",""resolution_details"":""Analysis revealed mechanical binding in driven conveyor system causing frequent motor restarts. Coordinated with maintenance team to address mechanical issue. Recalibrated efficiency baseline after repairs."",""resolution_type"":""Diagnostic & Configuration"",""severity"":""High"",""technician_notes"":""TeSys Island data was instrumental in early detection of downstream mechanical problem. Motor protected from damage by monitoring system. Customer very satisfied with predictive capability.""}]"
