equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-VEO-004,Veolia Environnement,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Contactor wear indicator on channel 1 reached 95% lifecycle threshold, customer reported intermittent tripping during high-load operations"",""parts_used"":""LC1D32 Contactor Module, Wear Contact Kit"",""preventive_action"":""Set up automated alerts at 80% wear threshold for proactive replacement scheduling"",""resolution_date"":""2024-01-17"",""resolution_details"":""Replaced contactor module on channel 1 before complete failure. Performed full system diagnostics and recalibrated wear monitoring parameters."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer had exceeded recommended maintenance interval by 3 months. Contactor showed visible arcing damage. Recommended implementing predictive maintenance schedule based on wear indicators rather than time-based intervals.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Solutions"",""days_to_resolve"":4,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple channels showing accelerated wear rates, channel 3 at 88% after only 6 months of operation, significantly faster than expected lifecycle"",""parts_used"":""LC1D38 Contactor Module (x2), Current Limiting Reactor"",""preventive_action"":""Implemented load profiling and recommended duty cycle monitoring for similar high-frequency applications"",""resolution_date"":""2023-11-12"",""resolution_details"":""Investigation revealed excessive inrush current due to undersized motor starter configuration. Upgraded to higher-rated contactor modules and adjusted motor control parameters to reduce mechanical stress."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Application involved frequent start-stop cycles with high inertia loads. Original specification did not account for duty cycle severity. Customer operating 3x more cycles per day than design assumption.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Industrial Packaging Systems Ltd"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-02-22"",""issue_description"":""Contactor wear indicator on channel 2 jumped from 65% to 92% within one week, customer concerned about sudden degradation"",""parts_used"":""LC1D32 Contactor Module, Surge Protection Device, Voltage Monitoring Module"",""preventive_action"":""Installed power quality monitoring and established baseline for voltage stability requirements"",""resolution_date"":""2024-02-23"",""resolution_details"":""Immediate contactor replacement performed. Root cause analysis identified voltage sag events causing contact welding attempts. Installed voltage monitoring and surge protection."",""resolution_type"":""Emergency Replacement"",""severity"":""High"",""technician_notes"":""Power quality issues from facility electrical system causing abnormal wear acceleration. Coordinated with customer's electrical contractor to address upstream power conditioning. Wear indicator functioning correctly - actual accelerated degradation occurred.""}]"
SE-VEO-005,Veolia Environnement,Industrie,Magelis HMISTO7,HMI Panel,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Packaging Solutions"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-09-14"",""issue_description"":""HMI touchscreen unresponsive in certain areas, operators reporting difficulty accessing menu buttons in lower right quadrant"",""parts_used"":""[]"",""preventive_action"":""Implement regular cleaning protocol and periodic calibration checks"",""resolution_date"":""2023-09-15"",""resolution_details"":""Performed touchscreen recalibration procedure. Found digitizer drift due to accumulated dust and debris around bezel. Cleaned touchscreen surface and bezel area, recalibrated touch points. Verified full functionality across all screen zones."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Unit had 18,400 hours runtime. Recommended quarterly cleaning schedule for high-use environments. Touchscreen calibration should be verified every 6 months or 3,000 operating hours.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Inc"",""days_to_resolve"":2,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-01-22"",""issue_description"":""Backlight flickering intermittently, display dims unexpectedly during operation causing visibility issues for operators"",""parts_used"":""[\""Backlight Assembly HMISTO7-BL\"",\""Inverter Board HMISTO7-INV\""]"",""preventive_action"":""Monitor operating temperature, consider additional ventilation or heat shielding for HMI panel"",""resolution_date"":""2024-01-24"",""resolution_details"":""Diagnosed failing backlight inverter circuit. Replaced backlight assembly and inverter board. Set backlight intensity to 80% per customer preference. Tested for 4 hours continuous operation with no recurrence."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Unit had 22,100 hours runtime. Backlight components typically rated for 50,000 hours but can fail earlier in high-temperature environments. Customer facility ambient temp measured at 38°C near panel location.""}]"
SE-VEO-005,Veolia Environnement,Industrie,Magelis HMISTO7,HMI Panel,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Bottling Solutions"",""days_to_resolve"":2,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-09-14"",""issue_description"":""HMI screen intermittently freezing during production shifts. Screen refresh rate degraded to 800ms. Operators reporting delayed response to touch inputs."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly firmware reviews and implement tag count monitoring alerts at 280 tags"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed memory leak in custom application causing buffer overflow. Updated firmware from v2.1.3 to v2.3.1 and optimized tag polling configuration. Reduced active tags from 312 to 265 by consolidating redundant data points."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Customer was polling tags at 50ms intervals which exceeded panel capacity. Recommended 100ms minimum refresh rate for stable operation. Provided training on tag optimization best practices.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-01-22"",""issue_description"":""Modbus TCP communication dropping intermittently. Connection timeouts occurring 3-4 times per hour causing production line stops."",""parts_used"":""[\""Magelis HMISTO7 Panel\"",\""Ethernet Cable CAT6\""]"",""preventive_action"":""Install protective cable gland and add network monitoring to alert on packet loss >1%"",""resolution_date"":""2024-01-24"",""resolution_details"":""Identified faulty Ethernet port on HMI panel causing packet loss. Replaced HMI unit under warranty. Tested Modbus TCP stability for 48 hours post-replacement with zero communication errors."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Original panel showed physical damage to RJ45 connector, likely from improper cable insertion. New installation includes strain relief and cable management improvements.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Apex Automation Systems"",""days_to_resolve"":0,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-03-08"",""issue_description"":""Touchscreen calibration drift causing operators to miss buttons. Screen responsiveness degraded in upper right quadrant requiring multiple touch attempts."",""parts_used"":""[\""Screen Cleaning Kit\""]"",""preventive_action"":""Install protective screen cover and implement monthly cleaning schedule for harsh environments"",""resolution_date"":""2024-03-08"",""resolution_details"":""Performed touchscreen recalibration procedure. Cleaned screen surface to remove residue buildup affecting capacitive touch sensitivity. Verified touch accuracy across all screen zones."",""resolution_type"":""Calibration"",""severity"":""Low"",""technician_notes"":""Panel located near grinding operation with significant dust exposure. Touch sensitivity restored to factory specifications after cleaning and calibration.""}]"
SE-VEO-005,Veolia Environnement,Industrie,Magelis HMISTO7,HMI Panel,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847-9312"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":2,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-09-14"",""issue_description"":""HMI panel displaying TEMP_HIGH alarm with internal temperature reading 62°C. Screen responsiveness degraded. Unit installed near heat-generating equipment without adequate ventilation."",""parts_used"":""Cooling fan assembly (P/N: HMIST-FAN-01), mounting bracket"",""preventive_action"":""Quarterly inspection of ventilation clearances and internal cleaning scheduled"",""resolution_date"":""2023-09-16"",""resolution_details"":""Relocated HMI panel 2 meters from heat source. Installed ventilation fan and heat shield. Cleaned internal cooling vents which were blocked with dust accumulation. Temperature stabilized at 42°C after modifications."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had installed panel directly above hydraulic power unit. Recommended minimum 1.5m clearance from heat sources per installation manual. Ambient temperature measured at 48°C during visit.""},{""case_id"":""CS-3104-7628"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Packaging"",""days_to_resolve"":7,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-01-22"",""issue_description"":""Intermittent temperature warnings during afternoon shifts. Internal temp fluctuating between 55-59°C. No immediate failure but operator concerned about reliability."",""parts_used"":""Cabinet cooling fan (customer-sourced per specifications)"",""preventive_action"":""Added temperature monitoring to SCADA system with alert threshold at 50°C"",""resolution_date"":""2024-01-29"",""resolution_details"":""Diagnosed inadequate ambient cooling in control cabinet. Customer installed additional cabinet ventilation fan per our specifications. Provided guidance on thermal management best practices. Temperature now stable at 45°C maximum."",""resolution_type"":""Remote Support + Parts"",""severity"":""Medium"",""technician_notes"":""Cabinet ambient was 52°C due to multiple drives and controllers in enclosed space. HMI operating within spec but near upper limit. Recommended cabinet thermal analysis for long-term reliability.""},{""case_id"":""CS-3389-4156"",""case_status"":""Closed"",""customer_name"":""Sunbelt Automotive Assembly"",""days_to_resolve"":4,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-06-08"",""issue_description"":""TEMP_HIGH alarm triggered during summer months. Internal temperature 60°C. Facility HVAC inadequate in production area. Screen brightness reduced automatically."",""parts_used"":""Sunshield kit (P/N: HMIST-SHADE-02), thermal insulation tape"",""preventive_action"":""Seasonal inspection before summer months, facility HVAC upgrade recommended"",""resolution_date"":""2024-06-12"",""resolution_details"":""Installed sunshield and improved cabinet ventilation. Worked with facility team to redirect AC vent toward control panel area. Applied thermal insulation to cabinet exterior. Temperature reduced to 47°C sustained."",""resolution_type"":""Environmental Modification"",""severity"":""Medium"",""technician_notes"":""Facility ambient reaching 38°C in summer. Panel in direct sunlight through skylight for 4 hours daily. Environmental factors primary cause. Unit functioning correctly but stressed by conditions.""}]"
SE-VEO-005,Veolia Environnement,Industrie,Magelis HMISTO7,HMI Panel,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Co"",""days_to_resolve"":2,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-09-14"",""issue_description"":""HMI panel displaying intermittent blank screen, touchscreen unresponsive after 2-3 hours of operation"",""parts_used"":""[]"",""preventive_action"":""Implement firmware update schedule every 6 months, monitor system logs for display driver errors"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed firmware version 2.6.1 compatibility issue with extended runtime. Updated firmware to version 2.8.4, cleared cache, performed full system reboot and calibration test"",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Customer was running outdated firmware. Issue resolved after update. Recommended quarterly firmware checks. Screen responsiveness tested for 4 hours post-update with no issues.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Systems"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-11-22"",""issue_description"":""SD card storage full at 98%, alarm history not logging, system performance degraded with slow screen transitions"",""parts_used"":""[]"",""preventive_action"":""Set up monthly storage monitoring alerts, enable automatic log archival at 75% capacity, schedule quarterly data cleanup"",""resolution_date"":""2023-11-23"",""resolution_details"":""SD card storage exceeded capacity due to 18 months of unarchived alarm logs. Backed up historical data, cleared old logs, optimized storage settings to auto-archive logs older than 90 days"",""resolution_type"":""Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer unaware of storage management requirements. Configured automatic log rotation and set alert threshold at 80% capacity. Provided training on data archival procedures.""}]"
SE-VEO-005,Veolia Environnement,Industrie,Magelis HMISTO7,HMI Panel,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-88421"",""case_status"":""Closed"",""customer_name"":""Midwest Bottling Solutions"",""days_to_resolve"":2,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-01-15"",""issue_description"":""HMI panel experiencing intermittent communication loss with PLC. Ethernet packet loss at 3.1%, response time degraded to 220ms. Operators reporting delayed screen updates and occasional timeout errors."",""parts_used"":""CAT6 Ethernet cable (3m), RJ45 connector"",""preventive_action"":""Implement quarterly network cable inspection schedule, install environmental monitoring near HMI panels"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified corroded RJ45 connector on HMI Ethernet port due to high humidity environment. Replaced Ethernet cable and connector. Cleaned port contacts. Verified network switch port functionality. Communication restored to normal parameters with <0.5% packet loss and 45ms latency."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer facility has high ambient humidity near packaging line. Recommended quarterly inspection of all network connections and consideration of sealed industrial Ethernet connectors for harsh environment protection.""},{""case_id"":""CS-91205"",""case_status"":""Closed"",""customer_name"":""Precision Automotive Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-10-22"",""issue_description"":""Communication degradation between HMI and Modicon M580 PLC. Packet loss fluctuating between 1.8-4.2%, latency spikes up to 310ms during production shifts. HMI occasionally displays communication fault alarms."",""parts_used"":""Managed Ethernet switch (8-port industrial grade)"",""preventive_action"":""Segregate industrial control network from IT network, implement network monitoring with alerting thresholds"",""resolution_date"":""2023-10-23"",""resolution_details"":""Discovered network switch experiencing broadcast storms from misconfigured VLAN settings. Switch was shared with office network causing bandwidth congestion. Isolated industrial network on dedicated switch with proper VLAN segmentation. Updated switch firmware and configured QoS prioritization for HMI traffic."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Network architecture had industrial and office traffic on same switch. Separation of networks critical for deterministic HMI performance. Packet loss now <0.1%, latency stable at 12-18ms. Recommended network audit for other production lines.""},{""case_id"":""CS-94733"",""case_status"":""Closed"",""customer_name"":""Coastal Food Processing Inc"",""days_to_resolve"":3,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-08-08"",""issue_description"":""Progressive communication degradation over 3 weeks. Started with occasional lag, now showing 2.7% packet loss and 195ms latency. HMI touchscreen response delayed, operators missing critical alarm notifications."",""parts_used"":""Magelis HMISTO7 replacement unit, 120mm cabinet cooling fan"",""preventive_action"":""Install temperature monitoring in control cabinets, ensure adequate ventilation per manufacturer specifications"",""resolution_date"":""2023-08-11"",""resolution_details"":""Diagnosed failing Ethernet controller chip on HMI mainboard showing heat stress damage. Replaced HMI panel under warranty. Investigated root cause - inadequate ventilation in control cabinet with ambient temps reaching 58°C. Installed auxiliary cooling fan and repositioned heat-generating components."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Original HMI showed signs of thermal stress on Ethernet PHY chip. Cabinet temperature exceeded manufacturer specifications (0-55°C operating range). New panel installed with improved thermal management. Customer advised to monitor cabinet temperatures monthly.""}]"
SE-VEO-006,Veolia Environnement,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-M340"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""BMX P34 2020 processor scan time degraded to 45ms, intermittent communication loss with rack 5 and 6, I/O health check reporting timeout errors"",""parts_used"":""BMX XBP 0800 backplane, fiber optic cable"",""preventive_action"":""Implement quarterly backplane inspection schedule, monitor scan time trends weekly"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed faulty backplane connector on rack 5 causing communication delays. Replaced BMX XBP 0800 backplane and reseated all I/O modules. Scan time returned to normal 10ms range."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported production line slowdowns prior to failure. Backplane showed signs of corrosion on connector pins. Recommended quarterly inspection of all rack connections in humid environments.""},{""case_id"":""CS-3192-M340"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-22"",""issue_description"":""PLC processor entering HALT mode randomly, no racks responding, system requiring manual restart every 4-6 hours"",""parts_used"":""BMX CPS 2000 power supply module"",""preventive_action"":""Install power quality monitoring, upgrade to redundant power supply configuration"",""resolution_date"":""2024-01-24"",""resolution_details"":""Power supply module BMX CPS 2000 showing voltage fluctuations under load testing. Replaced power supply and added external line conditioning. System stable after 72-hour burn-in test."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Facility experiencing power quality issues from nearby equipment. Power supply was operating at edge of specification. Recommended UPS upgrade for critical control systems.""},{""case_id"":""CS-3856-M340"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Texas"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-03-08"",""issue_description"":""Rack 3 not responding during I/O health check, scan time increased to 28ms, communication errors logged in processor diagnostics"",""parts_used"":""Ethernet drop cable, cable management hardware"",""preventive_action"":""Install vibration isolation for control cabinet, inspect cable connections monthly"",""resolution_date"":""2024-03-09"",""resolution_details"":""Found loose RJ45 connector on rack 3 drop cable. Connector had worked loose due to vibration from nearby pump equipment. Replaced cable and secured with strain relief. Added vibration dampening."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Multiple connectors showed signs of vibration stress. Performed full cable audit and secured all connections. Scan time returned to 11ms after repair.""}]"
SE-VEO-006,Veolia Environnement,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent drops, connections dropping from 32 to 8-12 active, causing production line delays"",""parts_used"":""BMXNOE0110 RJ45 connector assembly"",""preventive_action"":""Implement network monitoring on Modbus TCP segment, schedule quarterly firmware reviews, isolate PLC network from general plant network"",""resolution_date"":""2023-09-16"",""resolution_details"":""Ethernet module BMXNOE0110 experiencing packet loss due to firmware corruption. Updated firmware to v3.2 and replaced faulty RJ45 connector on module"",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer had network switch with auto-negotiation issues causing intermittent speed mismatches. Recommended dedicated industrial switch for PLC network segment""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-22"",""issue_description"":""High latency on Ethernet module (150-200ms) causing HMI timeouts and delayed response to process changes"",""parts_used"":""None"",""preventive_action"":""Network traffic baseline established, configured SNMP monitoring alerts for latency >50ms, provided network architecture best practices documentation"",""resolution_date"":""2024-01-23"",""resolution_details"":""Excessive broadcast traffic on shared network segment saturating BMXNOE0110 module. Reconfigured network topology and implemented VLAN segmentation"",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Latency reduced to 6-9ms after network optimization. Customer had 47 devices on single subnet including office computers. Separated OT and IT networks""}]"
SE-VEO-006,Veolia Environnement,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""BMX DDI 1602 module in slot 5 reporting intermittent signal loss on channels 8 and 9. Operators reported sporadic sensor readings causing production line hesitation."",""parts_used"":""Wire ferrules (20 pcs), dielectric grease, terminal cleaning kit"",""preventive_action"":""Scheduled quarterly inspection of all I/O terminal connections in humid environments"",""resolution_date"":""2023-09-16"",""resolution_details"":""Technician found corroded terminal connections on the input module due to moisture ingress. Cleaned terminals, replaced damaged wire ferrules, and reseated all connections. Applied dielectric grease to prevent future corrosion."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Customer facility has high humidity levels near PLC cabinet. Recommended installing dehumidifier or relocating cabinet. All 16 channels tested successfully after repair.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Process Industries"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-22"",""issue_description"":""Multiple discrete input channels on BMX DDI 3202 module showing unstable signals. Alarm IO_SIGNAL_UNSTABLE triggered repeatedly on channels 4, 11, and 15."",""parts_used"":""BMX DDI 3202 discrete input module (P/N: BMXDDI3202K)"",""preventive_action"":""Install surge protection devices on all discrete input circuits and implement voltage monitoring"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnostic testing revealed internal component degradation in the input module. Module replaced under warranty. Field wiring inspected and found to be in good condition. New module configured and all channels verified operational."",""resolution_type"":""Module Replacement"",""severity"":""High"",""technician_notes"":""Failed module showed signs of electrical stress, possibly from voltage spikes. Customer does not have surge protection on input circuits. Strongly recommended installing surge suppressors on all field inputs.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Apex Automation Systems"",""days_to_resolve"":3,""equipment_model"":""Modicon M340"",""issue_date"":""2024-03-08"",""issue_description"":""Intermittent signal detected on BMX DDI 1602 slot 2, channel 7. Signal fluctuating between ON/OFF states without corresponding field device state changes."",""parts_used"":""Shielded 18AWG cable (25m), cable glands, conduit fittings"",""preventive_action"":""Install physical barriers around cable trays in high-traffic areas and conduct monthly cable integrity inspections"",""resolution_date"":""2024-03-11"",""resolution_details"":""Traced issue to damaged shielded cable in cable tray where forklift had impacted the raceway. Cable shield was compromised allowing EMI interference. Replaced 25-meter cable run and rerouted through protected conduit."",""resolution_type"":""Field Wiring Repair"",""severity"":""Medium"",""technician_notes"":""Cable damage was not immediately visible. Used cable tester to identify impedance anomaly 18 meters from PLC. Customer needs better traffic control near electrical infrastructure.""}]"
SE-VEO-006,Veolia Environnement,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-12"",""issue_description"":""PLC battery backup module voltage dropped to 2.4V, system generated low battery alarm. Customer reported intermittent loss of program retention after power cycles."",""parts_used"":""BMXBAT (Battery Backup Module)"",""preventive_action"":""Implement quarterly battery voltage monitoring and replace BMXBAT modules every 3 years as preventive measure"",""resolution_date"":""2023-09-14"",""resolution_details"":""Replaced BMXBAT battery backup module. Verified voltage at 3.2V post-replacement. Tested program retention through multiple power cycles. Updated preventive maintenance schedule."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Battery was original from 2019 installation. Customer had not been monitoring battery voltage levels. Recommended quarterly voltage checks going forward.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Process Industries"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-28"",""issue_description"":""Complete loss of application memory after facility power outage. PLC required full program reload. Battery backup module found at 1.8V, below operational threshold."",""parts_used"":""BMXBAT (Battery Backup Module)"",""preventive_action"":""Set up automated alerts for battery voltage below 2.8V and schedule replacement at 2.5V or 3 years, whichever comes first"",""resolution_date"":""2024-01-29"",""resolution_details"":""Emergency replacement of depleted BMXBAT module. Reloaded application program from backup. Configured battery monitoring alarms at 2.7V threshold to provide earlier warning."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Battery was 4.5 years old and never replaced. Customer experienced 2 hours of downtime during program reload. Emphasized importance of proactive battery replacement.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Southeastern Automation LLC"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-03-15"",""issue_description"":""Customer reported battery low warning at 2.6V during routine inspection. Requested preventive replacement before critical failure occurs."",""parts_used"":""BMXBAT (Battery Backup Module)"",""preventive_action"":""Continue monitoring battery voltage monthly and maintain 3-year replacement cycle"",""resolution_date"":""2024-03-16"",""resolution_details"":""Performed scheduled preventive replacement of BMXBAT module during planned maintenance window. No system downtime. Verified all memory retention functions operational."",""resolution_type"":""Preventive Maintenance"",""severity"":""Low"",""technician_notes"":""Proactive replacement avoided potential unplanned downtime. Customer has good monitoring practices in place. Battery was 3.2 years old.""}]"
SE-VEO-006,Veolia Environnement,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""PLC processor temperature alarm at 68°C, system experiencing intermittent communication dropouts during peak production hours"",""parts_used"":""[\""Air filter kit P/N BMXXFP0400\"",\""Cabinet fan assembly P/N BMXXFA0100\""]"",""preventive_action"":""Implemented quarterly preventive maintenance schedule for air filter replacement and thermal inspection"",""resolution_date"":""2023-09-15"",""resolution_details"":""Found blocked ventilation intake due to dust accumulation in control cabinet. Cleaned all air filters, verified fan operation, repositioned cable bundles blocking airflow path. Temperature stabilized at 48°C after remediation."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer facility has high dust environment from grinding operations. Recommended quarterly filter maintenance and installation of additional exhaust fan. Ambient cabinet temp was 45°C, well above recommended 40°C maximum.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Process Industries"",""days_to_resolve"":7,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-22"",""issue_description"":""Elevated processor temperature warning 64°C, system running continuously for 18 months without maintenance shutdown"",""parts_used"":""[\""Cooling fan assembly P/N BMXXFA0100\""]"",""preventive_action"":""Added annual cooling system inspection to maintenance protocol, customer enrolled in predictive maintenance program"",""resolution_date"":""2024-01-29"",""resolution_details"":""Remote diagnostics indicated cooling fan degradation. Shipped replacement fan assembly with installation instructions. Customer maintenance team replaced fan during scheduled downtime. Temperature returned to normal operating range of 42-45°C."",""resolution_type"":""Remote Support + Parts Shipment"",""severity"":""Medium"",""technician_notes"":""Fan bearing wear after extended operation. Customer confirmed installation successful via remote session. Verified thermal profile returned to baseline. Recommended annual fan inspection.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Southern Automation Systems"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-03-08"",""issue_description"":""Temperature threshold exceeded at 71°C causing system protection shutdown during afternoon shift, production line halted"",""parts_used"":""[\""High-capacity fan kit P/N BMXXFA0200\"",\""Ventilation louver kit P/N BMXXVL0150\"",\""Thermal barrier sheet\""]"",""preventive_action"":""Cabinet redesign completed, thermal monitoring added to SCADA system, monthly temperature trend analysis implemented"",""resolution_date"":""2024-03-09"",""resolution_details"":""Emergency dispatch found failed cooling fan and inadequate cabinet ventilation design. Installed upgraded fan system and added ventilation louvers to cabinet. Relocated PLC rack away from heat-generating VFD units. System restored to operation with temperature at 46°C."",""resolution_type"":""Emergency On-site"",""severity"":""Critical"",""technician_notes"":""Cabinet layout had PLC mounted directly adjacent to 15kW VFD with insufficient spacing. Heat soak from VFD contributed to thermal event. Redesigned cabinet layout per thermal management guidelines. Customer experienced 14 hours downtime.""}]"
SE-VEO-007,Veolia Environnement,Industrie,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during pump deceleration, drive tripped with error code ObF. DC bus voltage spiked to 892V exceeding 800V threshold."",""parts_used"":""[]"",""preventive_action"":""Set up predictive monitoring for DC bus voltage trends during deceleration cycles"",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 10s to 25s to reduce regenerative energy. Enabled braking resistor function and verified DC bus capacitor health. Reconfigured overvoltage threshold parameters."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was running high inertia load with aggressive decel ramp. Regenerative energy had nowhere to dissipate. Recommended external braking resistor for future if issue recurs. Verified motor and drive parameters match.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing Inc"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-11-22"",""issue_description"":""Intermittent motor overcurrent faults at 187A, drive shutting down during production runs. Output frequency fluctuating between 45-50Hz."",""parts_used"":""[\""VX5A1HD60N4 Power Module\"",\""Thermal Interface Pad\""]"",""preventive_action"":""Scheduled quarterly thermal imaging and motor insulation testing; installed environmental monitoring"",""resolution_date"":""2023-11-24"",""resolution_details"":""Discovered degraded power module (IGBT) causing current imbalance. Replaced main power board assembly. Performed insulation resistance test on motor windings - found phase-to-ground reading of 2.1 megohms indicating moisture ingress in motor."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Root cause was combination of failing drive power stage and compromised motor insulation. Customer's motor operates in high humidity environment without adequate protection. Recommended motor inspection and sealing.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations Ltd"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-08"",""issue_description"":""Drive displaying thermal warning messages, output current limited to 65% capacity. Heatsink temperature reading 78°C in 22°C ambient."",""parts_used"":""[\""Cooling Fan Assembly (2x)\"",\""Air Filter Kit\""]"",""preventive_action"":""Implemented monthly filter inspection protocol and installed pre-filter cabinet with washable filters"",""resolution_date"":""2024-01-09"",""resolution_details"":""Cooling fans clogged with dust and debris reducing airflow by approximately 60%. Performed complete cleaning of heatsink assembly and replaced both cooling fans. Cleared air intake filters."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Drive installed in dusty environment without adequate filtration. Fans were running but severely restricted. Recommended installation of external air filtration system and monthly filter inspection schedule.""}]"
SE-VEO-007,Veolia Environnement,Industrie,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-087234"",""case_status"":""Closed"",""customer_name"":""Pacific Steel Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-14"",""issue_description"":""ATV680 IGBT heatsink temperature alarm TH118 triggered at 78°C, drive entered thermal derating mode reducing output to 80% capacity"",""parts_used"":""Cooling fan assembly P/N: VW3A9201, heatsink thermal compound"",""preventive_action"":""Installed enhanced air filtration kit, established quarterly PM schedule for cooling system inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed cooling fan bearing failure causing reduced airflow. Replaced cooling fan assembly and cleaned heatsink fins blocked with dust accumulation. Verified ambient temperature within specifications at 38°C."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer facility has high dust environment. Recommended quarterly preventive maintenance for air filter replacement and heatsink cleaning. Thermal performance restored to normal operating range 55-58°C under full load.""},{""case_id"":""CS-104567"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":14,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-22"",""issue_description"":""Recurring thermal warnings TH118 on ATV680 controlling main process pump, heatsink temperatures reaching 75°C during peak load periods"",""parts_used"":""None"",""preventive_action"":""Cabinet environmental monitoring system installed, customer trained on thermal management requirements"",""resolution_date"":""2024-02-05"",""resolution_details"":""Drive cabinet ambient temperature measured at 48°C, exceeding recommended 40°C maximum. Cooling fans operating normally. Worked with facility to improve cabinet ventilation and relocated drive to climate-controlled room."",""resolution_type"":""Environmental Correction"",""severity"":""Medium"",""technician_notes"":""Original installation in outdoor cabinet with inadequate ventilation. Drive was operating within thermal protection parameters but frequent derating affected process performance. After relocation, heatsink temps stabilized at 62-65°C under same load conditions.""},{""case_id"":""CS-119823"",""case_status"":""Closed"",""customer_name"":""Apex Chemical Processing"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-03-08"",""issue_description"":""ATV680 thermal alarm TH118 with heatsink at 74°C, accompanied by reduced motor performance and intermittent fault codes"",""parts_used"":""IGBT power module P/N: VX5A1206, thermal interface pad P/N: VW3A9105"",""preventive_action"":""Implemented continuous temperature monitoring via drive communication network, scheduled thermal inspection every 6 months"",""resolution_date"":""2024-03-11"",""resolution_details"":""Thermal imaging revealed uneven heat distribution across IGBT modules indicating potential module degradation. Replaced IGBT power module assembly and reapplied thermal interface material. Performed full power cycling tests and thermal profiling."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Drive had 47,000 operating hours with history of running at high ambient temps. IGBT module showed signs of thermal stress. Post-repair testing showed heatsink temps 68°C at full rated load, within normal parameters. Recommended load profile review.""}]"
SE-VEO-007,Veolia Environnement,Industrie,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-14"",""issue_description"":""PID regulation oscillating, setpoint tracking degraded to 82%, process instability reported during load changes"",""parts_used"":""[]"",""preventive_action"":""Documented baseline PID configuration. Recommended annual process optimization review."",""resolution_date"":""2023-09-15"",""resolution_details"":""PID parameters retuned - reduced proportional gain from 1.5 to 1.2, increased integral time constant from 0.8s to 1.1s. Setpoint filter adjusted to reduce overshoot during rapid changes."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had modified PID settings attempting to improve response time but created instability. Restored optimal tuning based on process characteristics. Verified stable operation across full load range.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-11-22"",""issue_description"":""Power factor correction intermittently deactivating, power factor dropping to 0.78, causing utility penalty charges"",""parts_used"":""[\""VX4A1106 Capacitor Contactor\"",\""Firmware Package v2.7.4\""]"",""preventive_action"":""Scheduled quarterly power quality monitoring. Added harmonic filter to upstream distribution."",""resolution_date"":""2023-11-27"",""resolution_details"":""Identified firmware bug affecting PFC module under specific harmonic conditions. Updated firmware to v2.7.4. Replaced capacitor bank contactor showing signs of contact degradation."",""resolution_type"":""Firmware Update & Component Replacement"",""severity"":""Medium"",""technician_notes"":""PFC module logs showed unexpected trips during high harmonic content periods. Firmware update resolved logic issue. Contactor replacement preventive measure due to 47k operation cycles logged.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-08"",""issue_description"":""Motor torque fluctuating between 65-92%, causing process variations and product quality concerns"",""parts_used"":""[\""VW3M8101R30 Encoder Cable 30m\"",\""Cable Gland Kit IP67\""]"",""preventive_action"":""Implemented 6-month cable inspection schedule. Installed additional cable protection in exposed areas."",""resolution_date"":""2024-01-10"",""resolution_details"":""Torque feedback signal degraded due to failing encoder cable in harsh environment. Replaced encoder cable with industrial-grade shielded version. Recalibrated torque measurement system."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Cable insulation compromised by exposure to mineral dust and moisture. Signal noise causing erratic torque readings. New cable routing through protective conduit. All connections sealed to IP67 standard.""}]"
