equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-VEO-007,Veolia Environnement,Industrie,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-15"",""issue_description"":""ATV680 reporting PHF alarm - input phase imbalance at 4.2%, causing intermittent drive faults and pump motor speed fluctuations"",""parts_used"":""Line reactor (VW3A4552), terminal lugs"",""preventive_action"":""Scheduled quarterly power quality audits and thermal imaging inspections of all incoming power connections"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connection on L2 phase at main distribution panel. Tightened all three phase connections and verified voltage balance. Replaced aging line reactor showing signs of thermal stress. Recalibrated phase loss detection threshold."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had recent electrical work done by contractor. Poor torque on L2 terminal caused high resistance. Line reactor showed discoloration indicating overheating. Recommended quarterly thermal imaging of incoming power connections.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Chemical Processing"",""days_to_resolve"":14,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple ATV680 drives showing PHF warnings with phase voltage deviation between 3.5-4.8%, affecting production line reliability"",""parts_used"":""Power quality analyzer (rental), updated firmware"",""preventive_action"":""Installed permanent power quality monitoring system with alerts. Established communication protocol with utility for load management."",""resolution_date"":""2023-11-22"",""resolution_details"":""Root cause traced to utility supply imbalance during peak demand hours. Installed power quality monitoring equipment. Coordinated with utility company to rebalance transformer loading. Adjusted drive input reactor compensation parameters and enabled advanced phase loss detection."",""resolution_type"":""Remote + On-site"",""severity"":""Medium"",""technician_notes"":""Issue was intermittent and correlated with facility peak load times 2-4 PM. Utility transformer serving facility was unevenly loaded. Drive parameters were factory default and needed site-specific tuning for input reactor compensation.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-08-22"",""issue_description"":""ATV680 PHF alarm triggering during conveyor startup, phase imbalance 5.1%, drive entering safe mode and halting operations"",""parts_used"":""EMC filter assembly (VW3A4505), junction box, sealing gaskets, corrosion inhibitor"",""preventive_action"":""Implemented monthly visual inspections and 6-month preventive maintenance schedule for all outdoor VFD installations. Added environmental monitoring sensors."",""resolution_date"":""2023-08-23"",""resolution_details"":""Discovered failed capacitor in one phase of input EMC filter causing voltage drop on L3. Replaced entire EMC filter assembly. Found corroded connections in outdoor junction box exposed to harsh mining environment. Cleaned and applied corrosion inhibitor. Upgraded enclosure sealing."",""resolution_type"":""Emergency On-site"",""severity"":""Critical"",""technician_notes"":""Harsh environment with dust and moisture infiltration accelerated component degradation. Customer was unaware of recommended 6-month inspection intervals for outdoor installations. Drive protection systems worked as designed to prevent damage.""}]"
SE-VEO-007,Veolia Environnement,Industrie,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-14"",""issue_description"":""Drive displaying brake chopper overtemperature alarm after 6,200 operating hours. Brake resistor cycling excessively during deceleration phases."",""parts_used"":""VW3A7101, VW3A7201 brake resistor"",""preventive_action"":""Adjust deceleration parameters, implement 5,000-hour PM schedule for brake components"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced brake chopper module and brake resistor assembly. Chopper showed signs of thermal stress from extended high-duty cycle operation. Verified cooling fan operation and cleared heat sink fins of debris."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Customer running pump application with frequent emergency stops causing high regenerative energy. Recommended reviewing deceleration ramp times to reduce brake chopper stress. Preventive maintenance interval should be reduced to 5,000 hours for this application.""},{""case_id"":""CS-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Compressors"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-22"",""issue_description"":""Capacitor bank ESR measurements trending upward over past 3 months. Drive at 8,450 operating hours. No faults present but telemetry shows 15% increase in equivalent series resistance."",""parts_used"":""VZ3V3802 DC bus capacitor bank"",""preventive_action"":""Install enclosure cooling system, reduce PM interval to 7,500 hours in high-temp environments"",""resolution_date"":""2024-01-24"",""resolution_details"":""Performed capacitor bank replacement as preventive measure before failure threshold reached. Old capacitors showed early aging consistent with high ambient temperature environment (42°C average)."",""resolution_type"":""Preventive Maintenance"",""severity"":""Low"",""technician_notes"":""Drive installed in poorly ventilated enclosure. Ambient temps exceeding rated specifications accelerating capacitor aging. Recommended enclosure cooling upgrade to extend component life.""}]"
SE-VEO-008,Veolia Environnement,Industrie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting THD-V exceeding 8% on phase A, triggering power quality alarms. Customer experiencing intermittent equipment malfunctions in connected systems."",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly power quality audits and installation of active harmonic filters"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigation revealed harmonic distortion caused by non-linear loads from new MRI equipment. Recalibrated ION8650 alarm thresholds and recommended installation of harmonic filters on upstream distribution."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Meter functioning correctly. THD levels genuine due to facility load changes. Customer added variable frequency drives without harmonic mitigation. Provided power quality report and recommendations for facility electrical upgrades.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss with ION8650 meter, no data transmission to SCADA system for 6 hours. Unable to monitor critical power parameters."",""parts_used"":""[]"",""preventive_action"":""Scheduled firmware updates during maintenance windows and added network infrastructure to UPS protection"",""resolution_date"":""2024-01-23"",""resolution_details"":""Ethernet communication module experienced firmware corruption. Performed remote firmware update to version 3.2.1 and restored Modbus TCP communication settings."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Network switch had experienced power surge previous night causing packet loss. ION8650 communication card required firmware reload. Verified all measurement accuracy post-recovery. Recommended UPS for network equipment.""}]"
SE-VEO-008,Veolia Environnement,Industrie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-15"",""issue_description"":""ION8650 reporting recurring voltage sag events on Phase B, ranging from 85-89% nominal voltage for durations of 0.8-2.1 seconds. Customer reported flickering lights and occasional equipment resets in production area."",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly power quality audits and consideration of UPS or voltage regulator for critical loads"",""resolution_date"":""2024-01-18"",""resolution_details"":""Technician investigated upstream utility connection and discovered loose connection at main service entrance. Coordinated with utility company to tighten connections and verify voltage stability. Monitored power quality for 48 hours post-repair with no further sag events detected."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Voltage sags traced to utility-side issue at transformer connection. Customer advised to install voltage conditioning equipment if sags persist. ION8650 waveform capture was instrumental in diagnosing issue timing and severity.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center West"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Multiple voltage sag alarms on all three phases during morning hours. Phase A: 87.1%, Phase B: 86.8%, Phase C: 88.5% for approximately 1.5 seconds. Caused brief interruption to server loads."",""parts_used"":""[\""Soft-start module SSM-450\""]"",""preventive_action"":""Implemented load sequencing protocol for all large motor starts; configured ION8650 alerts for inrush current monitoring"",""resolution_date"":""2023-11-24"",""resolution_details"":""Remote analysis of ION8650 data logs revealed pattern coinciding with large HVAC startup. Field technician confirmed inadequate soft-start configuration on new chiller unit. Reconfigured chiller startup sequence and added current limiting. Verified no voltage disturbances during subsequent startups."",""resolution_type"":""Remote Support + Field Service"",""severity"":""High"",""technician_notes"":""ION8650 event logs showed clear correlation between voltage sags and chiller motor inrush current. Customer's new equipment installation lacked proper inrush mitigation. Power meter's time-stamped data was critical for root cause analysis.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-02-08"",""issue_description"":""ION8650 detected voltage sag on Phase C dropping to 83.2% nominal for 2.8 seconds. CNC machines experienced emergency stops. Customer reported significant production loss."",""parts_used"":""[\""Dynamic Voltage Restorer DVR-75kVA\"",\""Communication module COM-485\""]"",""preventive_action"":""Installed DVR protection system; configured ION8650 for predictive power quality monitoring with automated alerts to facilities team"",""resolution_date"":""2024-02-15"",""resolution_details"":""Investigation revealed voltage sag caused by fault on adjacent feeder circuit that was cleared by utility protection. Worked with customer to implement dynamic voltage restorer (DVR) system to protect sensitive CNC equipment. ION8650 integrated with DVR for coordinated monitoring and response."",""resolution_type"":""Field Service + Engineering Consultation"",""severity"":""High"",""technician_notes"":""Voltage sag duration exceeded equipment ride-through capability. DVR installation provides protection against future utility-side disturbances. ION8650 now triggers DVR compensation and logs all power quality events for trending analysis.""}]"
SE-VEO-008,Veolia Environnement,Industrie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor readings inconsistent, fluctuating between 0.72 and 0.88, causing inaccurate demand calculations"",""parts_used"":""None"",""preventive_action"":""Schedule annual calibration checks and firmware updates"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed CT ratio verification and recalibrated power factor measurement circuits. Updated firmware to v4.2.1 to address known calculation drift issue."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Customer had not performed annual calibration in 18 months. Power factor now stable at 0.92. Recommended establishing preventive maintenance schedule.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Demand interval reset failing intermittently, energy accumulation data showing gaps in 15-minute interval records"",""parts_used"":""RTC Battery Module (P/N: ION-BAT-01), CR2032 Lithium Battery"",""preventive_action"":""Replace RTC battery every 5 years as part of preventive maintenance"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified failing internal real-time clock battery causing interval timing errors. Replaced battery module and restored interval configuration from backup."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Battery voltage measured at 2.1V (spec: 3.0V min). Meter had been in service for 6 years without battery replacement. All interval data recovered successfully.""}]"
SE-VEO-008,Veolia Environnement,Industrie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""ION8650 reporting THD-I at 9.2% on Phase A, exceeding IEEE 519 limits. Customer experiencing nuisance breaker trips on non-linear loads."",""parts_used"":""5% Line Reactor (LR-500A), Harmonic Filter Capacitor Bank"",""preventive_action"":""Scheduled quarterly power quality monitoring and annual harmonic analysis review"",""resolution_date"":""2023-09-21"",""resolution_details"":""Conducted power quality survey. Identified multiple VFD drives on same circuit causing harmonic distortion. Installed 5% line reactor on main VFD unit. Reconfigured load distribution across phases. THD-I reduced to 4.8%."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer had recently added medical imaging equipment without harmonic mitigation. Recommended periodic power quality audits for facilities with sensitive equipment.""},{""case_id"":""CASE-81256"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Inc"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-22"",""issue_description"":""High THD-V readings of 6.8% and THD-I of 11.3% on Phase B. ION8650 alarm triggered. Production equipment experiencing intermittent shutdowns."",""parts_used"":""Active Harmonic Filter (AHF-150), Ground Bus Upgrade Kit, Isolation Transformer"",""preventive_action"":""Implemented monthly power quality trending reports and set proactive alarm thresholds at 6% THD-I"",""resolution_date"":""2024-01-29"",""resolution_details"":""Traced harmonic distortion to aging UPS system and multiple switching power supplies. Installed active harmonic filter rated at 150A. Upgraded facility ground system. Verified IEEE 519 compliance post-installation."",""resolution_type"":""On-site Service"",""severity"":""Critical"",""technician_notes"":""Facility had poor power factor (0.72) contributing to harmonic issues. Active filter improved PF to 0.96 and reduced THD-I to 3.1%. Customer very satisfied with equipment stability improvement.""},{""case_id"":""CASE-84901"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-03-05"",""issue_description"":""ION8650 showing elevated harmonic distortion THD-I 7.9% approaching IEEE 519 threshold. Customer concerned about potential impact to data center operations."",""parts_used"":""K-13 Rated Transformer (75kVA), Phase Balancing Components"",""preventive_action"":""Established baseline power quality metrics and automated alerting at 7% THD-I threshold for early intervention"",""resolution_date"":""2024-03-12"",""resolution_details"":""Remote analysis showed harmonic levels trending upward over 3 months. On-site visit confirmed increased server rack density without corresponding power infrastructure upgrades. Rebalanced loads across three-phase system and installed K-rated transformers for non-linear loads."",""resolution_type"":""Remote Support + On-site"",""severity"":""Medium"",""technician_notes"":""Proactive case - customer contacted us before exceeding limits. Good monitoring practices. THD-I stabilized at 5.2% after rebalancing. Recommended capacity planning for future expansion.""}]"
SE-VEO-008,Veolia Environnement,Industrie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent failures, registers timing out during polling cycles, affecting revenue metering data collection"",""parts_used"":""Cat6 ethernet cable (10ft)"",""preventive_action"":""Implement dedicated network segment for revenue metering devices, schedule quarterly network health checks"",""resolution_date"":""2023-09-18"",""resolution_details"":""Network switch port experiencing packet loss. Reconfigured Modbus TCP timeout parameters from 1000ms to 2500ms and adjusted polling interval. Replaced faulty Cat6 ethernet cable. Verified communication stability over 72-hour monitoring period."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had daisy-chained multiple devices on same network segment causing bandwidth congestion. Recommended dedicated VLAN for metering equipment. Communication stable after changes.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Revenue metering accuracy verification failed during annual calibration, readings showing 0.4% deviation exceeding class 0.2S specification"",""parts_used"":""None"",""preventive_action"":""Implement configuration backup procedures before firmware updates, semi-annual accuracy spot checks"",""resolution_date"":""2023-11-23"",""resolution_details"":""Performed full factory calibration procedure using certified reference standards. CT ratio configuration error discovered in firmware settings. Corrected CT primary/secondary ratio from 2000:5 to 3000:5 per site specifications. Re-verified accuracy to 0.15% meeting class 0.2S requirements."",""resolution_type"":""Calibration Service"",""severity"":""Critical"",""technician_notes"":""Configuration mismatch likely occurred during previous firmware upgrade. All metering parameters now documented in site configuration database. Customer notified of potential billing discrepancies for past 6 months.""}]"
SE-VEO-009,Veolia Environnement,Industrie,Altivar Process ATV950,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Chemical Processing"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during deceleration, drive tripping with error code ObF. DC bus voltage spiking to 820V during motor braking cycles."",""parts_used"":""[]"",""preventive_action"":""Recommend reviewing deceleration profiles on all ATV950 units at site. Consider external braking resistor sizing for high-inertia loads."",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 10s to 25s and enabled braking resistor control. Modified overvoltage threshold parameters. DC bus voltage now stable at 650-680V range during all operating conditions."",""resolution_type"":""Configuration Change"",""severity"":""High"",""technician_notes"":""Customer was running aggressive deceleration profile causing regenerative energy buildup. No hardware failure. Braking resistor was installed but not properly configured in drive parameters. Verified motor load inertia calculations and optimized ramp profiles.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-11-22"",""issue_description"":""Intermittent motor current imbalance alarm, phase current deviation up to 18% between phases. Drive operating but generating warnings every 2-3 hours."",""parts_used"":""[\""Motor cable 4AWG 75ft shielded\"",\""Cable gland M50\""]"",""preventive_action"":""Implement thermal imaging inspection schedule for all VFD power connections. Verify torque specifications during annual maintenance."",""resolution_date"":""2023-11-23"",""resolution_details"":""Discovered loose power terminal connections on output phases T2 and T3. Tightened all power connections to specified torque (50 Nm). Inspected motor cable for damage - found minor insulation wear at cable entry point. Replaced 75ft motor cable and verified phase balance."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Current imbalance was 142A, 138A, 119A across phases. After repairs, balanced to within 3A. Thermal imaging showed elevated temperature at loose terminals. Recommended quarterly thermal inspection of all power connections.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Northern Pulp & Paper Mill"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2024-01-08"",""issue_description"":""Drive displaying PHF (input phase loss) fault intermittently. Input voltage monitoring showing fluctuations on L2 phase. Drive shutting down 3-4 times per shift."",""parts_used"":""[\""Contactor replacement (customer MCC equipment)\""]"",""preventive_action"":""Customer to implement predictive maintenance program for MCC contactors. Monitor input power quality on critical drives."",""resolution_date"":""2024-01-09"",""resolution_details"":""Traced issue to failing contactor in upstream MCC feeding the drive. Contactor L2 contact showing pitting and high resistance. Coordinated with electrical team to replace main contactor. Verified input voltage stability across all three phases after repair."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Input voltage on L2 dropping from 480V to 390V intermittently. Drive input monitoring correctly detecting phase loss condition. Issue was upstream of VFD. Recommended customer inspect all MCC contactors of similar age (installed 2015).""}]"
SE-VEO-009,Veolia Environnement,Industrie,Altivar Process ATV950,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Chemical Processing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2024-01-15"",""issue_description"":""ATV950 drive experiencing thermal warnings with IGBT junction temperature reaching 72°C during normal operation. Cooling fan running at maximum speed continuously."",""parts_used"":""Cooling fan assembly (P/N: VW3A9201), Air filter kit (P/N: VW3A9301)"",""preventive_action"":""Implemented quarterly preventive maintenance schedule for filter cleaning and thermal inspection. Advised customer to install additional HVAC capacity in drive room."",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed cooling fan intake filters heavily clogged with dust and debris. Cleaned filters, replaced cooling fan assembly due to bearing wear causing reduced airflow efficiency. Verified thermal performance post-repair with junction temps stabilized at 55°C."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer facility has high ambient dust levels. Recommended quarterly filter inspection and cleaning schedule. Ambient temperature in electrical room was 38°C, suggested improving ventilation.""},{""case_id"":""CASE-093156"",""case_status"":""Closed"",""customer_name"":""Pacific Water Treatment Facility"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-09-22"",""issue_description"":""Repeated thermal threshold alarms on ATV950 controlling main process pump. Drive thermal state reaching 82% with IGBT temperatures at 70°C. Drive occasionally entering thermal derating mode."",""parts_used"":""Thermal compound kit (P/N: VW3A9401), Heat sink gasket set (P/N: VW3A9402)"",""preventive_action"":""Scheduled 5-year thermal maintenance service for all ATV950 drives at facility. Provided customer with maintenance guidelines for high-duty cycle applications."",""resolution_date"":""2023-09-25"",""resolution_details"":""Found heat sink compound degraded between IGBT modules and heat sink assembly. Cooling passages partially blocked. Disassembled power section, cleaned heat sink, reapplied thermal compound, and reassembled. Performed thermal cycling tests confirming temperatures now within normal range at 58°C under full load."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Drive had been in service for 6 years without major maintenance. Thermal compound had dried out significantly. Customer was unaware of recommended 5-year thermal maintenance interval for continuous duty applications.""},{""case_id"":""CASE-101847"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-11-08"",""issue_description"":""ATV950 drive showing elevated thermal warnings. IGBT junction temperature at 75°C with ambient temperature only 25°C. Cooling fan operational but thermal performance degraded."",""parts_used"":""IGBT power module (P/N: VW3A9501), Thermal sensor assembly (P/N: VW3A9111)"",""preventive_action"":""Installed additional current monitoring and predictive maintenance sensors. Configured drive parameters for enhanced thermal protection and earlier warning thresholds."",""resolution_date"":""2023-11-11"",""resolution_details"":""Thermal imaging revealed uneven heat distribution across IGBT modules. One phase showing 8°C higher temperature than others. Diagnosed failed IGBT module with increased on-state resistance. Replaced defective IGBT power module and performed full power section testing."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Failed module likely due to previous overcurrent event logged 3 months prior. Customer confirmed brief short circuit incident. Recommended implementing better upstream protection and load monitoring.""}]"
SE-VEO-009,Veolia Environnement,Industrie,Altivar Process ATV950,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-VFD"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-09-14"",""issue_description"":""PID regulation instability causing process feedback oscillation between 12-16mA, torque demand fluctuating 45-75%, customer reported inconsistent pump pressure control"",""parts_used"":""[]"",""preventive_action"":""Implement PID parameter documentation and baseline monitoring, schedule semi-annual control loop performance review"",""resolution_date"":""2023-09-15"",""resolution_details"":""Retuned PID parameters - reduced proportional gain from 1.5 to 0.8, increased integral time from 2s to 4s, added derivative filter. Verified 4-20mA signal grounding and shielding integrity. System stabilized with feedback steady at setpoint ±0.3mA"",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had attempted auto-tuning which resulted in aggressive parameters for their application. Manual tuning required due to slow process response time. Recommended quarterly PID review.""},{""case_id"":""CS-3192-VFD"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing Inc"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-11-22"",""issue_description"":""Power factor degraded to 0.78, increased harmonic distortion, torque demand at 68% but motor running inefficiently, elevated drive temperature warnings"",""parts_used"":""[\""DC Bus Capacitor Bank - VX4A71201\"",\""Cooling Fan Assembly - VX4A71105\""]"",""preventive_action"":""Added drive to predictive maintenance program with quarterly power quality monitoring and annual capacitor ESR testing"",""resolution_date"":""2023-11-27"",""resolution_details"":""Diagnosed failing DC bus capacitors causing poor power factor and harmonic issues. Replaced capacitor bank assembly, updated drive firmware to v2.8.4, recalibrated power monitoring circuits. Power factor restored to 0.93, temperature normalized"",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Drive had 47,000 operating hours. Capacitor ESR measurements confirmed degradation. Also replaced cooling fan as preventive measure due to bearing noise. Customer advised on 5-year capacitor replacement cycle.""},{""case_id"":""CS-3401-VFD"",""case_status"":""Closed"",""customer_name"":""Northern Industrial Pumping Station"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2024-01-08"",""issue_description"":""4-20mA process feedback signal intermittently dropping to 3.8mA causing PID regulation errors and emergency stops, torque demand spiking to 95% during events"",""parts_used"":""[\""Shielded Analog Cable 18AWG - 15ft\"",\""Analog Input Terminal Block - VW3A3202\""]"",""preventive_action"":""Quarterly inspection of all analog signal terminations, apply dielectric grease, consider enclosure environmental controls"",""resolution_date"":""2024-01-09"",""resolution_details"":""Traced issue to corroded terminal connections on analog input card and damaged shielded cable near conduit entry. Replaced 15ft of 4-20mA signal cable with marine-grade shielded wire, cleaned and treated all analog I/O terminals, verified signal integrity under load conditions"",""resolution_type"":""Wiring Repair"",""severity"":""High"",""technician_notes"":""High humidity environment caused accelerated corrosion. Signal was intermittent due to micro-arcing at corroded terminals. Recommended IP65-rated enclosure upgrade and cable gland improvements.""}]"
SE-VEO-009,Veolia Environnement,Industrie,Altivar Process ATV950,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2024-01-15"",""issue_description"":""ATV950 reporting PHF_INPUT alarm with input phase loss on L3. Drive entering safe stop mode intermittently during peak load operations."",""parts_used"":""Power cable assembly 3x95mm2, terminal lugs"",""preventive_action"":""Scheduled quarterly thermal imaging of input connections and annual power quality analysis"",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed loose connection on L3 input terminal and degraded power cable insulation. Replaced input power cable assembly and retorqued all input terminals to specification (12 Nm). Verified phase balance and voltage stability under load."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported flickering facility lights prior to fault. Recommended upstream electrical system inspection. Input voltage imbalance was 4.2% before repair, reduced to 0.8% after.""},{""case_id"":""CS-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Desalination Plant"",""days_to_resolve"":4,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple PHF_INPUT faults with undervoltage detection on L1 and L2. Drive coast stopping during critical pump operations causing process interruptions."",""parts_used"":""Power board assembly VX4A1102, voltage sensing module"",""preventive_action"":""Installed line reactor and DC bus choke for improved voltage ride-through capability. Monthly voltage monitoring recommended."",""resolution_date"":""2023-11-12"",""resolution_details"":""Diagnosed failing input rectifier bridge and voltage sensing circuit. Replaced main power board assembly. Discovered upstream utility voltage sags during fault logging. Coordinated with utility company to install voltage regulator at service entrance."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Drive logs showed 47 fault events over 3 weeks. Voltage dips to 380V from nominal 480V detected. Coastal environment contributing to accelerated corrosion on terminals. Applied conformal coating to exposed connections.""},{""case_id"":""CS-103892"",""case_status"":""Closed"",""customer_name"":""Industrial Chemicals Manufacturing Ltd"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2024-02-22"",""issue_description"":""ATV950 input phase loss alarm on L2 with associated undervoltage fault. Equipment in error state, production line halted."",""parts_used"":""630A fuse class J"",""preventive_action"":""Recommended upgrade to Type 2 SPD on drive input and quarterly inspection of input protection devices"",""resolution_date"":""2024-02-23"",""resolution_details"":""Found blown fuse on L2 input due to upstream short circuit event. Replaced fuse and inspected drive for damage. Conducted insulation resistance test (>500 MOhm) and hi-pot test. Drive electronics unaffected. Reset fault history and performed full functional test."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer experienced facility-wide electrical event during thunderstorm. Surge protection adequate but fuse coordination needs review. Drive protected itself correctly. Recommended adding input line monitoring relay.""}]"
SE-VEO-009,Veolia Environnement,Industrie,Altivar Process ATV950,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-09-14"",""issue_description"":""Drive failed to restart after power interruption, displaying 'motor flux optimization failed' error. System remained in fault state preventing pump operation."",""parts_used"":""None"",""preventive_action"":""Recommended quarterly parameter backup and UPS installation for critical drives"",""resolution_date"":""2023-09-15"",""resolution_details"":""Motor parameters were corrupted during power loss. Reloaded motor nameplate data and performed complete auto-tuning sequence. Updated firmware to v2.7.3 which includes improved power loss recovery logic."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer advised to enable parameter backup feature and install UPS for control circuit. Auto-tuning completed successfully after 45 minutes. Verified energy savings mode reactivated properly.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Chemicals"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2024-01-22"",""issue_description"":""Energy savings mode causing unexpected motor deceleration during low-load conditions. kWh meter readings inconsistent with expected consumption patterns."",""parts_used"":""None"",""preventive_action"":""Configure energy savings parameters based on actual load profile analysis"",""resolution_date"":""2024-01-23"",""resolution_details"":""Energy savings mode was too aggressive for variable torque application. Adjusted energy optimization threshold from 30% to 50% load. Recalibrated kWh meter and verified accuracy against external power analyzer."",""resolution_type"":""Parameter Adjustment"",""severity"":""Medium"",""technician_notes"":""Energy savings mode works best with steady-state loads. For highly variable applications, recommend disabling or adjusting sensitivity. kWh meter drift was within acceptable range after calibration.""}]"
SE-VEO-010,Veolia Environnement,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor starter M2 channel intermittent communication loss, digital twin synchronization failing every 4-6 hours"",""parts_used"":""[]"",""preventive_action"":""Recommended firmware updates for all TeSys Island units in facility, scheduled quarterly sync health checks"",""resolution_date"":""2024-01-17"",""resolution_details"":""Updated TeSys Island firmware from v2.3.1 to v2.4.5 to resolve communication protocol timing issue. Recalibrated digital twin sync parameters."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue traced to firmware bug affecting Modbus TCP polling rate under high load conditions. Customer running 82% load balancing when issue occurred. Post-update monitoring shows stable sync.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Load balancing degraded to 45%, M3 and M4 channels showing elevated temperature readings, system performance reduced"",""parts_used"":""[\""Thermal Management Module TMM-450\"",\""Cooling Fan Assembly CFA-120\""]"",""preventive_action"":""Implemented monthly thermal inspection protocol, installed environmental monitoring sensors, recommended quarterly preventive maintenance"",""resolution_date"":""2023-11-23"",""resolution_details"":""Replaced thermal management module and reconfigured load distribution algorithm. Discovered dust accumulation affecting cooling efficiency in harsh environment."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer operates in high-humidity, high-particulate environment. Installed additional IP67 protective enclosure and enhanced air filtration. Load balancing restored to 89% post-repair.""}]"
SE-VEO-010,Veolia Environnement,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Co"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Contactor overheating detected in zone 3, thermal imaging showed 15°C temperature differential compared to adjacent contactors"",""parts_used"":""LC1D32 Contactor, Thermal Paste"",""preventive_action"":""Scheduled quarterly thermal imaging inspections and cabinet cleaning"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty contactor LC1D32 and cleaned ventilation pathways. Dust accumulation was restricting airflow causing localized heating."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer advised to implement quarterly cleaning schedule for motor control cabinets in high-dust environments. All other contactors within normal thermal range.""},{""case_id"":""CS-3192"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Predictive maintenance algorithm reported declining health score from 96% to 78% over 3 weeks, intermittent communication errors with wireless module"",""parts_used"":""Wireless Module TCSESM083F2CU0"",""preventive_action"":""Fleet-wide firmware update recommended for all TeSys Island units running v3.1.x"",""resolution_date"":""2024-01-24"",""resolution_details"":""Updated firmware to v3.2.1 which resolved communication protocol issue. Replaced wireless communication module that had antenna degradation."",""resolution_type"":""Firmware Update & Component Replacement"",""severity"":""Medium"",""technician_notes"":""Firmware bug in v3.1.x caused false health score degradation when communication packets were dropped. Health score returned to 95% post-update. Wireless module showed physical damage to antenna likely from installation.""}]"
SE-VEO-010,Veolia Environnement,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-9312"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor M1 current asymmetry detected at 15.7%, phase imbalance causing overheating on phase L2"",""parts_used"":""Terminal block TB-350, thermal paste"",""preventive_action"":""Recommended quarterly thermal inspection and annual connection torque verification"",""resolution_date"":""2024-01-17"",""resolution_details"":""Found loose connection on L2 phase terminal causing increased resistance. Tightened all phase connections, replaced damaged terminal block, verified current balance restored to 2.1% asymmetry"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent motor performance issues for 3 days prior. Thermal imaging showed hot spot at L2 connection. All torque values verified per spec after repair.""},{""case_id"":""CS-2901-4456"",""case_status"":""Closed"",""customer_name"":""Industrial Dynamics Corp"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2024-02-22"",""issue_description"":""Current asymmetry alarm on Motor M5, 18.2% imbalance detected with phase L3 drawing excessive current"",""parts_used"":""15kW 3-phase motor, mounting hardware kit"",""preventive_action"":""Implemented predictive maintenance schedule with monthly insulation resistance testing and vibration analysis"",""resolution_date"":""2024-02-25"",""resolution_details"":""Investigation revealed partial winding failure in motor stator on L3 phase. Motor replaced with equivalent unit, system recalibrated and load tested successfully"",""resolution_type"":""Motor Replacement"",""severity"":""Critical"",""technician_notes"":""Motor had 47,000 operating hours. Insulation resistance test showed degradation on L3 winding. Old motor sent for failure analysis. New motor baseline readings documented.""},{""case_id"":""CS-2956-7823"",""case_status"":""Closed"",""customer_name"":""Apex Processing Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-03-08"",""issue_description"":""Motor M2 current asymmetry 11.8%, intermittent alarm triggering during high load operations"",""parts_used"":""Flexible coupling FC-125, alignment shims"",""preventive_action"":""Advised customer on proper load limits, scheduled 6-month alignment verification and coupling inspection"",""resolution_date"":""2024-03-09"",""resolution_details"":""Mechanical inspection revealed unbalanced load on driven equipment due to worn coupling. Replaced coupling, realigned motor shaft, verified current balance improved to 3.2%"",""resolution_type"":""Load Rebalancing"",""severity"":""Medium"",""technician_notes"":""Vibration levels were elevated at 8.5mm/s. After coupling replacement and alignment, vibration reduced to 2.1mm/s. Customer was overloading equipment beyond rated capacity during peak production.""}]"
SE-VEO-010,Veolia Environnement,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Co"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor M3 failed to start after cloud connectivity interruption. System showing communication timeout errors."",""parts_used"":""[]"",""preventive_action"":""Enabled local control fallback mode. Scheduled quarterly firmware reviews."",""resolution_date"":""2023-09-15"",""resolution_details"":""Cloud gateway firmware updated from v2.1.3 to v2.3.1. Network configuration adjusted to improve stability. Motor control logic verified and tested."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer network had intermittent DNS issues affecting cloud connectivity. Recommended implementing local fallback control mode. All motors tested successfully after firmware update.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Motor M2 exceeded 2000 hour service interval without maintenance alert notification. Customer reported unexpected motor overheating."",""parts_used"":""[\""Motor bearings\"",\""Thermal paste\""]"",""preventive_action"":""Configured multi-channel alerts (email, SMS, dashboard). Set service interval to 1950hrs with pre-warning at 1800hrs."",""resolution_date"":""2023-11-24"",""resolution_details"":""Performed scheduled maintenance on M2 motor. Recalibrated service interval alerts in EcoStruxure platform. Verified notification settings and email delivery."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Service alert threshold was incorrectly set to 2500hrs instead of 2000hrs. Customer had not received maintenance reminders. Reset all motor runtime counters after service completion.""}]"
