equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-VEO-010,Veolia Environnement,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Bus bar temperature sensor TB1 exceeded 75°C threshold during peak production hours. System triggered thermal protection shutdown."",""parts_used"":""Auxiliary cooling fan kit (ref: VW3A9201), thermal compound"",""preventive_action"":""Recommended quarterly thermal imaging inspection and annual connection torque verification"",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed inadequate ventilation around motor control cabinet. Bus bar connections showed signs of oxidation causing increased resistance. Cleaned and re-torqued all connections to specification (10 Nm). Improved cabinet ventilation by adding auxiliary cooling fan."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Ambient temperature in electrical room was 42°C, exceeding recommended 40°C maximum. Customer advised to improve HVAC capacity. All bus bar connections retorqued. Temperature stabilized at 58°C under full load after repairs.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":6,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-22"",""issue_description"":""Recurring temperature warnings on TB3 sensor. Temperature readings fluctuating between 65-72°C with frequent alarm notifications."",""parts_used"":""Temperature sensor TB assembly (ref: LU9GC3)"",""preventive_action"":""Enabled predictive temperature monitoring alerts at 70% threshold to provide earlier warning"",""resolution_date"":""2023-09-28"",""resolution_details"":""Remote diagnostics indicated faulty temperature sensor providing erratic readings. Sensor replaced under warranty. Post-replacement monitoring showed stable temperatures at 52°C under normal load conditions."",""resolution_type"":""Remote Support + Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Original sensor showed intermittent open circuit condition. Firmware updated to v3.2.1 which includes improved sensor fault detection. Customer trained on interpreting temperature trend data via EcoStruxure platform.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""Food Processing Plant - Atlanta"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-08"",""issue_description"":""Bus bar overheating on TB2 reaching 78°C causing nuisance trips during production. Load profile showed normal current draw."",""parts_used"":""Terminal block hardware kit (ref: GV2G065), anti-oxidant compound"",""preventive_action"":""Implemented semi-annual thermal inspection and connection torque verification schedule"",""resolution_date"":""2023-11-09"",""resolution_details"":""Thermal imaging revealed hot spot at bus bar junction. Disassembly showed loose connection at TB2 terminal block due to thermal cycling. Connection hardware replaced and torqued to 12 Nm per specifications. Load balancing verified across all three phases."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer was unaware of recommended 6-month retorque maintenance. Connection had loosened approximately 30% from specification. Provided maintenance schedule documentation and enrolled site in preventive maintenance program.""}]"
SE-OVH-001,OVH,Datacenter,Galaxy VX 1500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Inverter sync intermittently dropping, causing brief transfer to bypass mode. Load at 72% capacity when issue occurred."",""parts_used"":""Sync Control Board (P/N: GVX-SCB-1500), Phase Lock Module"",""preventive_action"":""Added quarterly inverter sync verification to preventive maintenance schedule"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty sync control board and recalibrated inverter phase lock loop. Performed full system diagnostics and load bank testing to verify stable operation."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer reported 3 occurrences over 48 hours. Found degraded capacitors on sync board causing phase drift. Recommended quarterly sync verification checks for high-load installations.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Ltd"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Output voltage regulation showing ±1.2% variation, exceeding normal ±0.5% tolerance. Frequency stable at 50.01Hz, load at 58%."",""parts_used"":""Voltage Sensing Transformer (P/N: GVX-VST-400V)"",""preventive_action"":""Scheduled annual voltage regulation calibration and VST inspection"",""resolution_date"":""2023-11-23"",""resolution_details"":""Performed voltage regulation calibration and replaced aging voltage sensing transformer. Adjusted AVR control parameters to restore ±0.3% regulation."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Unit had been in service for 4.5 years without calibration. Voltage drift was gradual. All other parameters within specification. Customer advised on annual calibration importance.""}]"
SE-OVH-001,OVH,Datacenter,Galaxy VX 1500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2024-01-15"",""issue_description"":""Battery module 2 temperature alarm triggered at 29.1°C during routine operation. Ambient temperature measured at 25°C. UPS remained operational but alarm persistent."",""parts_used"":""Air filter kit (P/N: GVX-FILT-150), thermal paste"",""preventive_action"":""Implemented quarterly preventive maintenance schedule with emphasis on thermal management inspection"",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed blocked air intake vents and accumulated dust on battery module cooling fins. Cleaned ventilation system, replaced cabin air filters, verified thermal sensors calibration. Temperature returned to normal range (22-24°C) after service."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer HVAC system was functioning but UPS room had restricted airflow due to storage items blocking vents. Recommended quarterly filter maintenance and keeping 3ft clearance around unit.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":4,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple battery temperature warnings on modules 1 and 4 during scheduled autonomy test. Temperatures reached 30.2°C and 29.8°C respectively. Test aborted automatically."",""parts_used"":""Battery modules x2 (P/N: GVX-BATT-100AH), Fan controller board (P/N: GVX-FAN-CTRL-02)"",""preventive_action"":""Recommended battery replacement program at 5-year intervals and installation of supplemental cooling for summer months"",""resolution_date"":""2023-11-12"",""resolution_details"":""Thermal imaging revealed uneven heat distribution across battery strings. Found two failing battery modules with internal resistance 40% above specification. Replaced affected modules and rebalanced battery strings. Cooling fan controller also replaced as it was operating at reduced capacity."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Battery modules were 4.5 years old, approaching end of typical service life. High ambient temps in summer months likely accelerated degradation. Autonomy test completed successfully post-repair with all modules within 23-25°C range.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Services"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2024-02-22"",""issue_description"":""Battery temperature alarm on module 5 showing 27.8°C with ambient at 23°C. Customer reported alarm occurred shortly after facility HVAC maintenance work."",""parts_used"":""None"",""preventive_action"":""Installed standalone temperature monitoring system for UPS room with alerts to facility management"",""resolution_date"":""2024-02-23"",""resolution_details"":""Investigation found facility HVAC system had been reconfigured during maintenance, reducing airflow to UPS room by approximately 30%. Coordinated with facility management to restore proper air conditioning coverage. Verified UPS cooling system functioning correctly."",""resolution_type"":""Environmental Adjustment"",""severity"":""Medium"",""technician_notes"":""No UPS hardware issues identified. Room temperature had increased from typical 21°C to 23-24°C after HVAC changes. Once facility cooling restored, battery temps stabilized at 24-25°C. Recommended temperature monitoring and alerting for UPS room.""}]"
SE-OVH-001,OVH,Datacenter,Galaxy VX 1500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Parallel redundancy fault detected - Module 2 showing communication loss with system controller, load imbalance at 85%/15%"",""parts_used"":""Communication Interface Card P/N: 10134567, Fiber Optic Cable Assembly"",""preventive_action"":""Implement quarterly communication card diagnostics and cabinet environmental monitoring"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced faulty communication card in Module 2, recalibrated load sharing parameters, verified parallel redundancy operation restored to normal"",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Communication card showed signs of moisture damage. Recommended quarterly inspection of cabinet seals. Load sharing now balanced at 49%/51%.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""THD output exceeding threshold at 4.2%, customer reporting sensitive equipment malfunctions in data center"",""parts_used"":""Output Filter Capacitor Bank P/N: 10145892"",""preventive_action"":""Schedule annual harmonic analysis and capacitor bank testing, consider load distribution optimization"",""resolution_date"":""2023-11-23"",""resolution_details"":""Performed output filter capacitor bank inspection, found degraded capacitors in harmonic filter stage. Replaced capacitor bank, recalibrated inverter PWM parameters, THD reduced to 1.5%"",""resolution_type"":""Calibration & Adjustment"",""severity"":""Medium"",""technician_notes"":""Capacitors showed elevated ESR readings. Customer operating at 92% load which accelerated degradation. Recommended load assessment and possible capacity upgrade.""}]"
SE-OVH-001,OVH,Datacenter,Galaxy VX 1500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Input voltage THD exceeded 9.2%, system automatically switched to bypass mode. Rectifier protection activated due to harmonic distortion on utility supply."",""parts_used"":""Active Harmonic Filter 1500A, Input contactor relay"",""preventive_action"":""Installed permanent power quality monitoring system with alert thresholds at 6% THD. Scheduled quarterly harmonic analysis."",""resolution_date"":""2023-09-16"",""resolution_details"":""Installed active harmonic filter upstream of UPS input. Measured THD reduced to 3.1%. Verified rectifier operation and cleared protection flags. System returned to normal double-conversion mode."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer facility has significant non-linear loads including variable frequency drives and medical imaging equipment. Recommended quarterly power quality monitoring. Utility supply showed baseline THD of 6.8% which was amplified by facility loads.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":13,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Recurring INPUT_THD_HIGH alarms, THD levels fluctuating between 7.9% and 10.3%. UPS cycling between normal and bypass mode multiple times per day."",""parts_used"":""12-pulse rectifier transformer, Input isolation transformer, Phase-shifting reactor"",""preventive_action"":""Implemented load management system to prevent facility load from exceeding 80% of transformer capacity. Customer committed to utility infrastructure upgrade."",""resolution_date"":""2023-12-05"",""resolution_details"":""Root cause identified as upstream transformer saturation during peak load periods. Coordinated with utility company to replace 2000kVA transformer with 2500kVA unit. Installed 12-pulse rectifier configuration to reduce harmonic generation. THD stabilized at 2.8%."",""resolution_type"":""Engineering Solution"",""severity"":""Critical"",""technician_notes"":""Issue was intermittent and load-dependent. Peak THD correlated with facility load above 85%. Utility transformer was undersized for total facility demand. Customer expanded operations without upgrading utility service.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Input THD alarm triggered at 8.4%, bypass mode engaged. Customer reported recent installation of new CNC machinery and robotic welding equipment on same electrical distribution."",""parts_used"":""Input line reactor 1500A, K-13 rated isolation transformer 500kVA"",""preventive_action"":""Recommended dedicated electrical service for future high-harmonic loads. Provided customer with load planning guidelines for UPS-protected circuits."",""resolution_date"":""2024-01-10"",""resolution_details"":""Adjusted UPS input THD alarm threshold from 8% to 10% per IEEE 519 standards for industrial environments. Installed K-rated isolation transformer for new machinery loads. Implemented input line reactor to improve power factor and reduce harmonics."",""resolution_type"":""Configuration Change"",""severity"":""High"",""technician_notes"":""New manufacturing equipment introduced significant harmonic content. Customer's electrical system within acceptable limits for industrial setting but exceeded UPS default thresholds. Separated critical IT loads from manufacturing loads on different distribution panels.""}]"
SE-OVH-001,OVH,Datacenter,Galaxy VX 1500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery discharge test failed - runtime only 8 minutes at 80% load, expected 15 minutes. Multiple battery blocks showing reduced capacity."",""parts_used"":""Battery Block Assembly x12 (P/N: GVX-BATT-100AH)"",""preventive_action"":""Scheduled quarterly battery health assessments and temperature monitoring. Recommended HVAC upgrade for battery room."",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced 12 degraded battery blocks (blocks 14-25) that showed capacity below 70%. Performed full discharge test post-replacement with successful 16min runtime at 80% load."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Battery blocks were 6 years old, approaching end of service life. Customer advised to budget for full battery replacement within 12 months. Ambient temperature in battery room was 28°C, recommend improving cooling.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Battery recharge cycle not completing after discharge test. System showing 'charging fault' alarm, batteries stuck at 87% state of charge."",""parts_used"":""Charger Control Board (P/N: GVX-CHG-CTL-02), Cooling Fan Assembly x2"",""preventive_action"":""Added charger module temperature to monthly monitoring checklist. Scheduled fan inspection every 6 months."",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed faulty battery charger module. Replaced charger control board and recalibrated charging parameters. System now charging properly to 100% SOC."",""resolution_type"":""Component Repair"",""severity"":""Medium"",""technician_notes"":""Charger module showed signs of overheating. Replaced two cooling fans that were running below spec. Verified all thermal sensors functioning correctly.""}]"
SE-OVH-002,OVH,Datacenter,PowerLogic ION9000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-PWR-28451"",""case_status"":""Closed"",""customer_name"":""Metro Hospital Network"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Power quality monitoring system reporting THD voltage exceeding 5% threshold, triggering alarms for harmonic distortion beyond IEEE 519 compliance limits"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly power quality audits and review harmonic distortion trends"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigated harmonic sources in facility electrical system. Identified VFD drives on HVAC system as primary contributors. Recommended installation of harmonic filters on drive inputs. Adjusted ION9000 alarm thresholds to account for facility-specific baseline after confirming equipment within acceptable operational range."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer electrical infrastructure has multiple non-linear loads. THD levels at 5.2% voltage, 8.1% current. Recommended power factor correction and harmonic mitigation equipment for long-term solution. ION9000 functioning correctly - issue is facility power quality, not monitoring system.""},{""case_id"":""CS-PWR-31207"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-22"",""issue_description"":""ION9000 communication loss with SCADA system, no data transmission for 6 hours, power monitoring dashboard showing offline status"",""parts_used"":""[]"",""preventive_action"":""Implement automated firmware update notifications and redundant network connections"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed Ethernet communication module failure. Performed firmware upgrade from v3.2.1 to v3.4.5 which resolved known Modbus TCP timeout issues. Reconfigured network settings and verified communication protocols. Restored full connectivity to SCADA system."",""resolution_type"":""Firmware Update & Network Configuration"",""severity"":""High"",""technician_notes"":""Communication dropout caused by firmware bug in earlier version affecting sustained Modbus TCP connections. No hardware replacement needed. Verified all historical data retained in internal memory. Customer advised to implement redundant communication paths for critical monitoring.""}]"
SE-OVH-002,OVH,Datacenter,PowerLogic ION9000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Energy District"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Revenue metering accuracy drift detected during quarterly verification - readings showing 0.3% deviation from reference standard, exceeding Class 0.2S tolerance"",""parts_used"":""CT Input Module (P/N: 70022-445S), Calibration Certificate"",""preventive_action"":""Implement annual accuracy verification schedule and environmental monitoring of meter cabinet temperature"",""resolution_date"":""2023-09-18"",""resolution_details"":""Performed full calibration procedure on current and voltage channels. Replaced aging CT input module that was causing phase shift errors. Re-verified against NIST-traceable reference meter and confirmed Class 0.2S compliance restored."",""resolution_type"":""Calibration"",""severity"":""High"",""technician_notes"":""Customer reported discrepancies in utility billing reconciliation which triggered early verification. CT module showed signs of thermal stress. Recommended annual verification instead of standard 2-year cycle for this high-revenue application.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-22"",""issue_description"":""Energy register synchronization failure - cumulative kWh registers showing inconsistent values between local display and SCADA system, potential revenue loss"",""parts_used"":""None - firmware update only"",""preventive_action"":""Applied firmware update to all ION9000 units in customer fleet and enabled automatic register backup feature"",""resolution_date"":""2024-01-23"",""resolution_details"":""Identified firmware bug in version 3.2.1 causing register sync issues during daylight saving time transitions. Upgraded firmware to version 3.4.0, manually reconciled energy registers with utility billing data, and verified synchronization across all communication protocols."",""resolution_type"":""Firmware Update"",""severity"":""Critical"",""technician_notes"":""Bug affected approximately 200 ION9000 units globally during March 2023 DST transition. Customer's financial team required detailed energy reconciliation report for 4-month period. All data was recoverable from internal logs.""}]"
SE-OVH-002,OVH,Datacenter,PowerLogic ION9000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""Harmonic distortion alarm triggered on Phase A - THD current at 7.2%, primarily 5th and 7th harmonic components exceeding limits"",""parts_used"":""Harmonic Filter Bank HFB-480-150, Line Reactor LR-480-100"",""preventive_action"":""Quarterly power quality monitoring and load balancing assessment recommended"",""resolution_date"":""2024-01-18"",""resolution_details"":""Identified non-linear loads from medical imaging equipment causing harmonic injection. Installed passive harmonic filter bank rated for 5th and 7th harmonics. Recalibrated THD thresholds and verified power quality parameters within acceptable range."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had recently added two new MRI machines without load assessment. Harmonics were within IEEE 519 limits but exceeded ION9000 default thresholds. Adjusted alarm setpoints to 8% after filter installation. Recommended power quality audit for future equipment additions.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Inc"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Recurring HARM_THD_HIGH alarms on Phase C - THD voltage 5.9%, current THD 8.1% with dominant 3rd harmonic"",""parts_used"":""VFD-AFE-75HP (qty 3), K-13 Rated Transformer 150kVA, Harmonic Monitoring Module HMM-01"",""preventive_action"":""Annual VFD maintenance and harmonic spectrum analysis; thermal imaging of neutral connections every 6 months"",""resolution_date"":""2023-11-29"",""resolution_details"":""Root cause identified as aging variable frequency drives (VFDs) on CNC machines generating excessive harmonics. Replaced three outdated VFDs with modern units featuring active front-end technology. Installed K-rated transformer to handle harmonic heating. System harmonics reduced to THD current 3.2%."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer experienced nuisance tripping on upstream breakers due to harmonic resonance. New VFDs significantly improved power factor to 0.97. Configured ION9000 to log harmonic trends for predictive maintenance. Neutral conductor showed signs of overheating from triplen harmonics.""},{""case_id"":""CS-84903"",""case_status"":""Closed"",""customer_name"":""Coastal Data Center Solutions"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-08"",""issue_description"":""Phase B harmonic distortion warning - THD current 6.5%, 5th harmonic at 3.8% and 11th harmonic at 2.1%"",""parts_used"":""None"",""preventive_action"":""Monthly harmonic trending reports; consider active filtering if load increases by 30% or more"",""resolution_date"":""2023-09-10"",""resolution_details"":""Investigation revealed harmonics were from UPS systems and server power supplies operating normally. Levels were within IEEE 519-2014 standards but triggering conservative alarm thresholds. Adjusted ION9000 THD alarm setpoints from 6% to 8% for current and verified with 7-day monitoring period. No hardware issues found."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Data center load profile inherently generates harmonics due to switched-mode power supplies. Existing infrastructure adequate. Customer educated on difference between alarm thresholds and actual power quality standards. Recommended active harmonic filter if future expansion exceeds 8% THD.""}]"
SE-OVH-002,OVH,Datacenter,PowerLogic ION9000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-12"",""issue_description"":""Demand interval reset failing intermittently - system not capturing accurate peak demand data during high-load periods"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly firmware reviews and enable demand anomaly alerts"",""resolution_date"":""2023-09-15"",""resolution_details"":""Applied firmware patch v3.2.1 to resolve demand interval calculation bug. Recalibrated rolling demand window parameters and verified accurate peak demand tracking over 48-hour test period."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Issue traced to memory buffer overflow during rapid load changes. Firmware update resolved calculation errors. Recommended customer enable automatic demand reset notifications.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-28"",""issue_description"":""Peak demand readings showing inconsistent values - discrepancy between ION9000 reported demand and utility billing data"",""parts_used"":""[]"",""preventive_action"":""Document utility demand interval requirements and implement annual configuration audits"",""resolution_date"":""2023-11-29"",""resolution_details"":""Discovered demand interval window was configured for 30-minute intervals instead of utility-required 15-minute intervals. Reconfigured rolling demand window settings and synchronized with utility meter parameters."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Configuration mismatch caused 12% variance in peak demand reporting. Customer was being overbilled due to inaccurate demand tracking. Validated settings against utility requirements and confirmed alignment.""}]"
SE-OVH-002,OVH,Datacenter,PowerLogic ION9000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""Power factor dropped to 0.79 on main distribution panel, causing utility penalty charges. Customer reported increased reactive power consumption and voltage instability."",""parts_used"":""Capacitor Bank 150kVAR, Contactor Module, Control Relay"",""preventive_action"":""Recommended quarterly power quality audits and load balancing reviews when adding new equipment"",""resolution_date"":""2024-01-18"",""resolution_details"":""Installed automatic power factor correction capacitor bank rated at 150 kVAR. Configured ION9000 to monitor and control capacitor switching based on real-time power factor measurements. PF improved to 0.96 after installation."",""resolution_type"":""Capacitor Bank Installation"",""severity"":""Medium"",""technician_notes"":""Customer had added several inductive loads (motors) without compensating reactive power. Capacitor bank sized based on load profile analysis from ION9000 historical data. Programmed automatic switching thresholds at PF 0.90.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":13,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Persistent low power factor alarm (0.81) on secondary feeder circuit. ION9000 showing high reactive power demand during peak hours affecting utility billing."",""parts_used"":""VFD Units (3x), LED Lighting Retrofit Kit"",""preventive_action"":""Implemented monthly power factor monitoring reports and scheduled annual load efficiency assessments"",""resolution_date"":""2023-12-05"",""resolution_details"":""Conducted comprehensive power quality survey using ION9000 data logging. Identified oversized motors running at partial load and aging fluorescent lighting as primary causes. Replaced with energy-efficient LED lighting and installed VFDs on three 50HP motors. Power factor improved to 0.94."",""resolution_type"":""Load Analysis and Correction"",""severity"":""Medium"",""technician_notes"":""ION9000 harmonic analysis revealed 23% THD. VFDs included harmonic filters. Customer saving approximately $1,200/month in utility penalties. Reconfigured ION9000 alarm thresholds to PF < 0.88.""},{""case_id"":""CASE-85092"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-02-08"",""issue_description"":""Power factor degradation to 0.76 following installation of new CNC equipment. ION9000 triggering multiple PF_LOW alarms daily, utility threatening surcharges."",""parts_used"":""Fixed Capacitor Bank 200kVAR, Automatic PFC Controller, Switched Capacitor Stages (6x25kVAR), CT Sensors"",""preventive_action"":""Established protocol requiring power quality impact assessment before major equipment installations"",""resolution_date"":""2024-02-12"",""resolution_details"":""Installed hybrid power factor correction system combining fixed capacitor bank (200 kVAR) with automatic switched stages (6x25 kVAR). Integrated control system with ION9000 for real-time compensation. Achieved consistent PF above 0.97 across all load conditions."",""resolution_type"":""Hybrid Correction System"",""severity"":""High"",""technician_notes"":""New CNC machines had significant inductive load characteristics. Hybrid system provides base correction plus dynamic adjustment. ION9000 integration allows predictive switching to prevent over-correction. Customer avoided $15K annual utility penalties.""}]"
SE-OVH-003,OVH,Datacenter,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""CPU scan time gradually increased from 15ms to 45ms over 3 days, causing intermittent communication timeouts with remote I/O modules"",""parts_used"":""[]"",""preventive_action"":""Implement scan time monitoring alerts at 25ms threshold, schedule annual program optimization review"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified excessive diagnostic logging and redundant ladder logic loops consuming CPU cycles. Optimized PLC program, removed unused function blocks, and restructured task priorities. Scan time reduced to 11ms."",""resolution_type"":""Configuration Optimization"",""severity"":""Medium"",""technician_notes"":""Customer had added multiple new monitoring routines without optimization. Recommended quarterly program audits to prevent future performance degradation.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Facility - Houston"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Backplane communication errors on slot 4, intermittent loss of analog input module connectivity, error code 16#2345"",""parts_used"":""[\""Backplane Segment BMXXBP0400\"",\""Analog Input Module BMXAMI0810\"",\""Environmental Sealing Kit\""]"",""preventive_action"":""Install HVAC dehumidification system in control room, quarterly inspection of backplane connections"",""resolution_date"":""2024-01-23"",""resolution_details"":""Backplane connector pins showed signs of corrosion due to high humidity environment. Replaced backplane segment and affected analog input module. Installed environmental sealing kit."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Plant environment exceeds IP20 rating of standard M580 rack. Corrosion visible on multiple connectors. Recommended climate control improvements for control room.""}]"
SE-OVH-003,OVH,Datacenter,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":3,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""M580 PLC battery voltage dropped to 2.78V causing intermittent memory retention warnings during power cycles"",""parts_used"":""TSXPLP01 Lithium Battery 3.6V"",""preventive_action"":""Added M580 battery replacement to annual PM schedule for all customer sites"",""resolution_date"":""2024-01-18"",""resolution_details"":""Replaced backup battery before complete failure. Verified memory retention and system configuration integrity post-replacement."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Battery was original from 2019 installation. Customer advised to implement annual battery voltage checks. No data loss occurred.""},{""case_id"":""CS-2023-124589"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-22"",""issue_description"":""Critical battery failure on M580 controller resulted in loss of program after unexpected power outage. BAT_FAIL alarm triggered."",""parts_used"":""TSXPLP01 Lithium Battery 3.6V"",""preventive_action"":""Implemented automated battery voltage monitoring alerts for customer's M580 fleet"",""resolution_date"":""2023-09-23"",""resolution_details"":""Emergency dispatch to site. Replaced failed battery and restored PLC program from backup. System operational within 4 hours of arrival."",""resolution_type"":""Emergency Repair"",""severity"":""High"",""technician_notes"":""Battery completely depleted at 1.2V. Customer had ignored low battery warnings for 6+ months. Resulted in 8 hours production downtime. Strongly recommended proactive battery monitoring.""},{""case_id"":""CS-2024-03-156"",""case_status"":""Closed"",""customer_name"":""Metro Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-03-08"",""issue_description"":""M580 battery low warning at 2.91V. Customer requested proactive replacement during scheduled maintenance window."",""parts_used"":""TSXPLP01 Lithium Battery 3.6V"",""preventive_action"":""Customer implementing 5-year battery replacement cycle across all M580 controllers"",""resolution_date"":""2024-03-09"",""resolution_details"":""Battery replacement performed during planned maintenance outage. Tested backup functionality and verified all system parameters retained correctly."",""resolution_type"":""Scheduled Maintenance"",""severity"":""Low"",""technician_notes"":""Proactive replacement at customer request. Original battery from 2018. Good practice by customer to address warning promptly. Zero downtime impact.""}]"
SE-OVH-003,OVH,Datacenter,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""Unity Loader firmware sync failure, repeated timeout errors during upload sequence to BMEP584040 CPU module"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly firmware compatibility checks and maintain Unity Loader at current supported version"",""resolution_date"":""2024-01-17"",""resolution_details"":""Firmware sync issue resolved by updating Unity Loader to version 15.1 and performing clean sync with CPU module. Verified communication parameters and Ethernet settings were correct."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Customer was running outdated Unity Loader v13.2. After upgrade to v15.1, sync completed successfully. Recommended establishing regular firmware update schedule.""},{""case_id"":""CS-2024-103291"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-02-28"",""issue_description"":""BMEP584040 CPU temperature alarm at 72°C, system performance degradation and intermittent communication drops"",""parts_used"":""[\""Cabinet cooling fan 120mm\"",\""Air filter replacement kit\""]"",""preventive_action"":""Install temperature monitoring with alerts at 60°C threshold, quarterly cabinet cleaning, monthly air filter inspection"",""resolution_date"":""2024-03-01"",""resolution_details"":""Inspection revealed blocked ventilation and excessive dust accumulation in control cabinet. Cleaned cabinet, improved airflow, and added auxiliary cooling fan. CPU temperature stabilized at 45°C."",""resolution_type"":""Environmental Correction"",""severity"":""High"",""technician_notes"":""Cabinet ambient temperature was 38°C due to proximity to process equipment. Relocated heat-generating components and improved cable management to enhance airflow. Customer needs better HVAC in control room.""}]"
SE-OVH-003,OVH,Datacenter,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""M580 rack slot 6 module BMEAHI0812 analog input fault, channels 1 and 2 showing open circuit errors intermittently"",""parts_used"":""BMEAHI0812 analog input module, terminal block connectors"",""preventive_action"":""Implement quarterly terminal connection inspections and environmental monitoring for control cabinet humidity levels"",""resolution_date"":""2024-01-17"",""resolution_details"":""Diagnosed loose terminal connections on analog input module. Reseated all wire connections and replaced faulty BMEAHI0812 module due to internal circuit degradation."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent faults over 3 days before complete failure. Module showed signs of moisture ingress at terminals. Recommended quarterly inspection of all I/O module connections in high-humidity areas.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing Inc"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-02-22"",""issue_description"":""IO_MODULE_FAULT alarm on M580 slot 3, BMEAHI0812 module not responding, all channels showing fault condition"",""parts_used"":""BMEAHI0812 analog input module, surge suppression devices"",""preventive_action"":""Install additional surge protection on all analog input field wiring and review grounding system"",""resolution_date"":""2024-02-23"",""resolution_details"":""Complete module failure due to power surge event. Replaced BMEAHI0812 module and verified backplane power supply integrity. Installed surge protection on analog input lines."",""resolution_type"":""Part Replacement"",""severity"":""Critical"",""technician_notes"":""Module completely non-responsive. Customer experienced electrical storm previous night. No damage to other rack components. Tested all 8 channels post-replacement - all nominal.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Northern Chemical Solutions"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-08"",""issue_description"":""M580 analog input module BMEAHI0812 in slot 5 reporting open circuit fault on channel 7, affecting temperature monitoring loop"",""parts_used"":""Shielded cable 20m, cable glands, heat shrink tubing"",""preventive_action"":""Conduct visual inspection of all field wiring routes for potential abrasion points and add protective sleeving where needed"",""resolution_date"":""2023-11-09"",""resolution_details"":""Fault traced to damaged field wiring approximately 15 meters from control cabinet. Wire insulation compromised causing intermittent open circuit. Repaired wiring and verified signal integrity."",""resolution_type"":""Field Wiring Repair"",""severity"":""Medium"",""technician_notes"":""Module tested good on bench. Issue was in field wiring near junction box where cable routing caused abrasion against metal conduit edge. Rerouted cable and added protective sleeving.""}]"
SE-OVH-003,OVH,Datacenter,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Hot standby synchronization failure between primary and standby CPUs. System remained operational on primary but redundancy lost."",""parts_used"":""[\""CAT6A Ethernet Cable - 3m\"",\""RJ45 Connectors\""]"",""preventive_action"":""Schedule quarterly verification of hot standby sync status and network diagnostics"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified network latency issues on control network causing sync timeout. Updated heartbeat timeout parameters and replaced aging Ethernet cable between redundant CPUs. Verified synchronization restored."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had extended heartbeat cable beyond recommended 3m length. Sync issues began after recent cabinet reorganization. Recommended keeping redundancy cables under 2m for optimal performance.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Scan cycle time gradually increasing from normal 12ms to 28ms over 3 weeks. No alarms triggered but performance degradation noticed."",""parts_used"":""[]"",""preventive_action"":""Implement scan cycle monitoring alerts at 20ms threshold and conduct annual logic optimization review"",""resolution_date"":""2024-01-24"",""resolution_details"":""Analysis revealed memory fragmentation and inefficient ladder logic in recently added production tracking module. Optimized code structure, consolidated data blocks, and removed redundant instructions. Scan cycle returned to 13ms."",""resolution_type"":""Software Optimization"",""severity"":""Medium"",""technician_notes"":""Customer had added significant logic without optimization. Provided training on best practices for M580 programming and memory management. Recommended code review before major logic additions.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-03-08"",""issue_description"":""Primary CPU failed to maintain active state, system switching between primary and standby every 15-20 minutes causing process disruptions."",""parts_used"":""[\""BMXCPS3020 Power Supply Module\"",\""BMXFTB2000 Termination Block\""]"",""preventive_action"":""Install cabinet cooling fans, monitor ambient temperature, and schedule power supply replacement every 5 years in high-temperature environments"",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnosed failing power supply module on primary CPU causing voltage fluctuations. Replaced power supply module and performed full system health check. Hot standby functioning normally with stable primary CPU operation."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Power supply showed intermittent 23.8V output instead of stable 24V. High ambient temperatures (38°C) in control room likely accelerated component wear. Strongly recommended improving cabinet cooling.""}]"
