equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-OVH-004,OVH,Datacenter,InRow ACRC502,Cooling Management,SE-PRODUCT-ACRC602P,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Data Services"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC502"",""issue_date"":""2023-09-14"",""issue_description"":""Supply air temperature fluctuating between 16-22°C, unable to maintain setpoint. Return air temperature stable at 25°C."",""parts_used"":""R410A refrigerant (2.3kg), valve core replacement kit"",""preventive_action"":""Schedule annual refrigerant level checks and connection inspections"",""resolution_date"":""2023-09-15"",""resolution_details"":""Found refrigerant charge low due to minor leak at service valve connection. Repaired leak, recharged system to specification, verified stable operation for 4 hours."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Leak detected using electronic leak detector at Schrader valve. Tightened connection and replaced valve core. System holding pressure. Recommended quarterly temperature monitoring.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Group"",""days_to_resolve"":0,""equipment_model"":""InRow ACRC502"",""issue_date"":""2023-11-22"",""issue_description"":""High temperature alarm triggered. Cooling output dropped to 8kW, return air temperature climbing to 28°C."",""parts_used"":""Air filter set (4 units), coil cleaning solution"",""preventive_action"":""Implement mandatory quarterly filter replacement and semi-annual coil inspection program"",""resolution_date"":""2023-11-22"",""resolution_details"":""Condenser coil heavily blocked with dust buildup restricting airflow. Performed deep cleaning of condenser and evaporator coils. Replaced clogged air filters. System restored to 15.2kW output."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer had not performed filter changes in 8 months. Coil blockage reduced heat rejection capacity by 45%. Educated facility team on quarterly maintenance schedule.""},{""case_id"":""CASE-83901"",""case_status"":""Closed"",""customer_name"":""TechCore Solutions"",""days_to_resolve"":2,""equipment_model"":""InRow ACRC502"",""issue_date"":""2024-01-08"",""issue_description"":""Unit cycling on/off every 3-5 minutes. Supply air temperature erratic, cooling output varying between 6-16kW."",""parts_used"":""Electronic expansion valve assembly (P/N: ACRC-EEV-502), thermal expansion valve sensor"",""preventive_action"":""Monitor EEV performance during annual maintenance, consider proactive replacement at 7-year mark"",""resolution_date"":""2024-01-10"",""resolution_details"":""Electronic expansion valve (EEV) stepper motor failure causing improper refrigerant flow control. Replaced EEV assembly and recalibrated control system. Verified stable operation across load range."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""EEV motor showed signs of wear after 6 years operation. New valve calibrated per factory specs. System now maintaining ±0.5°C setpoint accuracy. No refrigerant loss during replacement.""}]"
SE-OVH-004,OVH,Datacenter,InRow ACRC502,Cooling Management,SE-PRODUCT-ACRC602P,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Data Services"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC502"",""issue_date"":""2023-09-14"",""issue_description"":""High refrigerant pressure alarm triggered at 145 PSI, unit cycling frequently"",""parts_used"":""None"",""preventive_action"":""Implement quarterly condenser coil cleaning schedule, install additional air filtration in room"",""resolution_date"":""2023-09-15"",""resolution_details"":""Condenser coils found heavily clogged with dust buildup restricting airflow. Performed thorough cleaning of condenser coils and verified refrigerant pressure returned to normal range (115-120 PSI). Tested unit through multiple cooling cycles."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer facility has high dust environment. Recommended quarterly preventive maintenance instead of standard semi-annual schedule. Airflow improved significantly after cleaning.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Apex Financial Group"",""days_to_resolve"":2,""equipment_model"":""InRow ACRC502"",""issue_date"":""2023-11-22"",""issue_description"":""Compressor failure after 3200 hours runtime, unit not cooling"",""parts_used"":""Compressor assembly (P/N: ACRC502-COMP-01), refrigerant R410A (15 lbs), filter drier"",""preventive_action"":""Monitor refrigerant pressure weekly for first month, schedule follow-up inspection at 30 days"",""resolution_date"":""2023-11-24"",""resolution_details"":""Compressor seized due to refrigerant contamination. Replaced compressor assembly, flushed refrigerant lines, recharged system with fresh refrigerant. Performed leak test and verified all operating parameters within specification."",""resolution_type"":""Part Replacement"",""severity"":""Critical"",""technician_notes"":""Evidence of moisture in refrigerant system likely from improper installation or service. New compressor installed with updated filter drier. System running smoothly at completion.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""CloudTech Solutions"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC502"",""issue_date"":""2024-01-08"",""issue_description"":""Condenser fan running at reduced speed (980 RPM), inadequate cooling capacity"",""parts_used"":""Condenser fan motor assembly (P/N: ACRC502-FAN-02)"",""preventive_action"":""Monitor fan speed and vibration during routine maintenance, consider fan motor replacement at 4000-hour intervals"",""resolution_date"":""2024-01-09"",""resolution_details"":""Condenser fan motor bearings worn causing reduced RPM and excessive vibration. Replaced fan motor assembly and verified proper speed (1450 RPM nominal). Unit cooling capacity restored to specifications."",""resolution_type"":""Part Replacement"",""severity"":""Medium"",""technician_notes"":""Fan motor showed signs of wear at 4100 hours runtime. Bearing noise evident during inspection. Replacement motor installed and balanced properly.""}]"
SE-OVH-004,OVH,Datacenter,InRow ACRC502,Cooling Management,SE-PRODUCT-ACRC602P,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC502"",""issue_date"":""2024-01-15"",""issue_description"":""High return air temperature alarm triggered at 29.1°C, cooling capacity degraded in server room"",""parts_used"":""Coil cleaning solution, replacement air filters (ACRC-FILTER-02)"",""preventive_action"":""Implemented quarterly preventive maintenance schedule with coil inspection and cleaning"",""resolution_date"":""2024-01-16"",""resolution_details"":""Condenser coils found heavily clogged with dust buildup restricting airflow. Performed thorough cleaning of condenser and evaporator coils, checked refrigerant levels (normal), verified fan operation"",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer had not performed quarterly maintenance. Airflow improved by 35% post-cleaning. Recommended establishing regular PM schedule to prevent recurrence""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Financial Services"",""days_to_resolve"":2,""equipment_model"":""InRow ACRC502"",""issue_date"":""2024-02-22"",""issue_description"":""Persistent high return air temperature warnings, unit cycling frequently, temperature fluctuating between 27-30°C"",""parts_used"":""Electronic expansion valve (EEV-ACRC-500), refrigerant R410A (2.5kg)"",""preventive_action"":""Marked 24-inch clearance zones around unit, added monitoring alerts for temperature variance patterns"",""resolution_date"":""2024-02-24"",""resolution_details"":""Diagnosed failing electronic expansion valve causing improper refrigerant flow regulation. Replaced EEV and recalibrated control system. Also identified blocked return air path due to equipment placement"",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""EEV was intermittently sticking causing temperature instability. Customer had placed storage boxes blocking return air grille reducing airflow by 40%. Relocated obstructions and educated facility team on clearance requirements""},{""case_id"":""CASE-85092"",""case_status"":""Closed"",""customer_name"":""TechHub Colocation"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC502"",""issue_date"":""2024-03-08"",""issue_description"":""Return air temperature elevated to 28.9°C during peak load hours, unit struggling to maintain setpoint of 24°C"",""parts_used"":""Blanking panels (BP-42U-10pack)"",""preventive_action"":""Established change management process requiring cooling impact assessment before equipment additions"",""resolution_date"":""2024-03-09"",""resolution_details"":""Investigation revealed increased heat load from recent server deployment exceeded unit capacity. Adjusted temperature setpoint to 25°C, optimized airflow management with blanking panels, coordinated with customer to activate secondary cooling unit during peak hours"",""resolution_type"":""Configuration Change"",""severity"":""Medium"",""technician_notes"":""Customer added 15kW of new server equipment without cooling assessment. Current unit at 92% capacity. Recommended capacity planning review and possible addition of supplemental cooling for future expansion""}]"
SE-OVH-004,OVH,Datacenter,InRow ACRC502,Cooling Management,SE-PRODUCT-ACRC602P,"[{""case_id"":""CS-2847-9012"",""case_status"":""Closed"",""customer_name"":""Metro Data Center LLC"",""days_to_resolve"":2,""equipment_model"":""InRow ACRC502"",""issue_date"":""2023-09-14"",""issue_description"":""EcoBreeze economizer failed to engage during optimal ambient conditions, unit remained in active cooling mode causing increased energy consumption"",""parts_used"":""Damper Actuator Motor (P/N: 0M-5832), Control Board Firmware Update"",""preventive_action"":""Schedule quarterly economizer function tests during seasonal transitions"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty damper actuator motor and recalibrated economizer control logic. Verified proper transition between cooling modes."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Actuator motor showed signs of wear and failed to respond to control signals. Customer advised to monitor economizer engagement cycles for next 30 days.""},{""case_id"":""CS-3104-7621"",""case_status"":""Closed"",""customer_name"":""Apex Financial Services"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC502"",""issue_date"":""2023-11-22"",""issue_description"":""Fluid flow rate dropped to 8.7 LPM, triggering low flow alarm. Unit operating at reduced cooling capacity."",""parts_used"":""Inline Filter Cartridge (P/N: FL-2940), Coolant Fluid (2L)"",""preventive_action"":""Implement bi-annual fluid system inspection and filter replacement schedule"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified partial blockage in heat exchanger coil and sediment buildup in fluid lines. Performed system flush, cleaned heat exchanger, and replaced inline filter."",""resolution_type"":""Maintenance Service"",""severity"":""High"",""technician_notes"":""Water quality analysis showed elevated mineral content. Recommended installing water treatment system to prevent future buildup. Flow rate restored to 12.1 LPM.""},{""case_id"":""CS-3289-4455"",""case_status"":""Closed"",""customer_name"":""CloudTech Hosting"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC502"",""issue_date"":""2024-01-08"",""issue_description"":""Unit cycling between active cooling and economizer modes erratically, causing temperature fluctuations in server aisle"",""parts_used"":""None"",""preventive_action"":""Enable firmware auto-update notifications and maintain minimum v4.2.8 across all ACRC502 units"",""resolution_date"":""2024-01-09"",""resolution_details"":""Applied firmware patch v4.2.8 to address mode switching logic bug. Adjusted temperature differential thresholds to reduce hunting behavior."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Known issue with firmware v4.1.x causing premature mode transitions. Post-update monitoring showed stable operation with appropriate mode selection based on ambient conditions.""}]"
SE-OVH-004,OVH,Datacenter,InRow ACRC502,Cooling Management,SE-PRODUCT-ACRC602P,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":2,""equipment_model"":""InRow ACRC502"",""issue_date"":""2024-01-15"",""issue_description"":""Air filter differential pressure reached 0.48 inWC, triggering maintenance alert. Customer reported reduced cooling efficiency in server room."",""parts_used"":""Air Filter Kit (P/N: ACRC502-FILT), Cleaning supplies"",""preventive_action"":""Scheduled quarterly filter inspections and adjusted maintenance calendar to 1440-hour intervals"",""resolution_date"":""2024-01-17"",""resolution_details"":""Replaced air filters per maintenance schedule. Cleaned intake vents and inspected blower assembly. Differential pressure returned to 0.08 inWC after service."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Filters were heavily loaded with dust. Customer facility has high particulate environment. Recommended reducing filter change interval from 2160 hours to 1440 hours.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Financial Services"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC501"",""issue_date"":""2024-02-22"",""issue_description"":""Filter maintenance alarm triggered at 0.45 inWC differential pressure. Unit operating normally but alarm persistent."",""parts_used"":""Air Filter Kit (P/N: ACRC501-FILT)"",""preventive_action"":""Added customer to automated filter shipment program for proactive replacement every 6 months"",""resolution_date"":""2024-02-23"",""resolution_details"":""Performed filter replacement and full system inspection. Verified airflow sensors calibrated correctly. Reset maintenance timer."",""resolution_type"":""Scheduled Maintenance"",""severity"":""Low"",""technician_notes"":""Filter condition matched expected wear for operating hours. System functioning within specifications. Customer educated on proactive filter replacement benefits.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""HealthTech Regional Hospital"",""days_to_resolve"":0,""equipment_model"":""InRow ACRC502"",""issue_date"":""2024-03-08"",""issue_description"":""Critical filter maintenance alert - differential pressure 0.52 inWC. Cooling capacity reduced by 15%, room temperature rising."",""parts_used"":""Air Filter Kit (P/N: ACRC502-FILT), Coil cleaner, Temporary pre-filters"",""preventive_action"":""Installed temporary pre-filtration system and scheduled follow-up inspection post-construction completion"",""resolution_date"":""2024-03-08"",""resolution_details"":""Emergency dispatch for filter replacement. Filters severely clogged due to construction dust from adjacent renovation project. Replaced filters, cleaned coils, and verified system performance restored."",""resolution_type"":""Emergency Service"",""severity"":""High"",""technician_notes"":""Construction activity caused premature filter loading. Installed temporary pre-filter screens to protect primary filters during ongoing renovation. Will require follow-up filter change in 30 days.""}]"
SE-OVH-005,OVH,Datacenter,EcoStruxure Building Operation,Building Management System,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Office Tower"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-09-14"",""issue_description"":""BMS controller synchronization failures - data points not updating, network latency exceeding 500ms causing HVAC zone control issues"",""parts_used"":""None"",""preventive_action"":""Implement network monitoring alerts for latency >100ms, schedule quarterly network performance audits"",""resolution_date"":""2023-09-16"",""resolution_details"":""Network switch port configuration was causing packet delays. Reconfigured QoS settings and updated BMS controller firmware from v3.1.2 to v3.2.1. Optimized polling intervals for 312 data points."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had added multiple IP cameras to same network segment without proper VLAN segmentation. Recommended network infrastructure review. Post-fix latency stable at 8-15ms.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Corporate Campus"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-11-22"",""issue_description"":""Intermittent loss of communication with BMS controller, 180+ data points showing stale values, synchronization timing out"",""parts_used"":""EcoStruxure AS-P Server Controller (Part# SXWASPSRV01)"",""preventive_action"":""Added controller to proactive replacement schedule, enabled redundancy monitoring alerts"",""resolution_date"":""2023-11-23"",""resolution_details"":""Primary BMS controller network interface card experiencing hardware failure. Replaced controller unit and restored configuration from backup. Re-established all data point mappings and verified synchronization."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Controller had been in service for 7 years. Hardware showed signs of capacitor degradation. All data points synchronized successfully after replacement. Tested failover to redundant controller.""}]"
SE-OVH-005,OVH,Datacenter,EcoStruxure Building Operation,Building Management System,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Office Tower"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-09-14"",""issue_description"":""VAV controller communication loss - 5 out of 22 controllers not responding, causing uneven temperature distribution in zones 3B through 3F"",""parts_used"":""Cisco IE-2000-4T-G switch, CAT6 patch cables"",""preventive_action"":""Recommended quarterly network health checks and spare switch inventory"",""resolution_date"":""2023-09-16"",""resolution_details"":""Network switch port failure affecting BACnet/IP communication. Replaced faulty switch and reconfigured network segments. All VAV controllers restored to normal operation."",""resolution_type"":""Network Configuration"",""severity"":""Medium"",""technician_notes"":""Customer reported inconsistent cooling in affected zones. Diagnostics showed intermittent packet loss on subnet 192.168.50.x. Switch port 12 had physical damage. After replacement, all controllers came back online immediately.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Corporate Campus"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-11-03"",""issue_description"":""Energy savings mode stuck at 45% reduction causing occupant comfort complaints, system not responding to manual override commands"",""parts_used"":""None"",""preventive_action"":""Enrolled customer in automatic firmware update notifications and adjusted energy savings cap to 30%"",""resolution_date"":""2023-11-04"",""resolution_details"":""Firmware bug in version 3.1.2 causing optimization algorithm to over-prioritize energy savings. Updated to version 3.2.1 and recalibrated comfort parameters. Reset scheduling profiles to balance comfort and efficiency."",""resolution_type"":""Software Update"",""severity"":""High"",""technician_notes"":""Known issue with aggressive energy optimization in v3.1.2. System was reducing airflow beyond acceptable comfort thresholds. Post-update testing confirmed proper response to occupancy sensors and manual overrides.""}]"
SE-OVH-005,OVH,Datacenter,EcoStruxure Building Operation,Building Management System,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Office Complex"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2024-01-15"",""issue_description"":""BACnet MS/TP communication failure on trunk 2 - 4 field controllers offline, building automation system unable to control HVAC zones on floors 8-12"",""parts_used"":""RS-485 Repeater (P/N: MSTP-REP-500), Shielded twisted pair cable 50ft"",""preventive_action"":""Implement quarterly BACnet network diagnostics and cable integrity testing"",""resolution_date"":""2024-01-17"",""resolution_details"":""Diagnosed faulty RS-485 repeater causing signal degradation on MS/TP network. Replaced repeater and verified all controller communications restored. Tested network integrity across all trunks."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent timeouts for 3 weeks before complete failure. Cable termination resistors were also loose - re-secured all connections. Recommended quarterly network health checks.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Medical Center"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2024-02-22"",""issue_description"":""BACNET_TIMEOUT alarms on MS/TP trunk 5 - 3 VAV controllers unresponsive, critical care unit temperature control compromised"",""parts_used"":""Ferrite core suppressors (qty 8), Shielded MS/TP cable 200ft"",""preventive_action"":""Annual EMI survey and cable routing inspection, especially near high-power medical equipment"",""resolution_date"":""2024-02-23"",""resolution_details"":""Found electromagnetic interference from nearby MRI equipment affecting MS/TP communications. Rerouted BACnet cabling away from EMI source, installed ferrite cores on controller connections, adjusted baud rate from 76800 to 38400 for improved reliability."",""resolution_type"":""Configuration & Repair"",""severity"":""Critical"",""technician_notes"":""EMI was causing data corruption on the bus. After rerouting and shielding improvements, no further timeouts observed. Performed 24-hour monitoring before sign-off.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""TechHub Innovation Campus"",""days_to_resolve"":3,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2024-03-08"",""issue_description"":""Multiple BACnet timeout errors across MS/TP trunk 1 - 5 lighting controllers dropping offline intermittently, pattern suggests network overload"",""parts_used"":""None"",""preventive_action"":""Network capacity assessment before adding new devices, implement traffic monitoring dashboard"",""resolution_date"":""2024-03-11"",""resolution_details"":""Network analysis revealed excessive broadcast traffic and polling frequency causing bus congestion. Updated firmware on automation server to v3.2.1, optimized COV subscriptions, reduced polling intervals for non-critical points from 5s to 30s."",""resolution_type"":""Software Update & Optimization"",""severity"":""Medium"",""technician_notes"":""Customer had added 12 new devices to trunk without network capacity planning. Post-optimization, bus utilization dropped from 87% to 42%. Educated customer on proper MS/TP device limits (max 32 per trunk recommended).""}]"
SE-OVH-005,OVH,Datacenter,EcoStruxure Building Operation,Building Management System,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Office Tower"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-09-14"",""issue_description"":""Database backup failure - insufficient disk space on workstation server, backup process terminated at 87% completion"",""parts_used"":""None"",""preventive_action"":""Set up automated disk space monitoring alerts at 75% capacity threshold"",""resolution_date"":""2023-09-15"",""resolution_details"":""Cleared old backup archives and temporary files from server storage. Increased disk allocation from 500GB to 1TB. Reconfigured backup retention policy from 120 days to 90 days to optimize storage usage."",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Customer was storing excessive historical backups. Recommended implementing automated cleanup scripts for backups older than 90 days. Verified successful backup completion after storage optimization.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Corporate Campus"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-11-22"",""issue_description"":""Trend log database corruption detected during routine backup process, historical data from HVAC zones 3-7 showing gaps"",""parts_used"":""None"",""preventive_action"":""Configured automatic database integrity checks weekly and enabled transaction logging for faster recovery"",""resolution_date"":""2023-11-23"",""resolution_details"":""Performed database integrity check and identified corrupted trend log tables. Restored affected trend data from previous week's backup. Rebuilt database indexes and optimized query performance."",""resolution_type"":""Remote Support"",""severity"":""High"",""technician_notes"":""Corruption likely caused by unexpected server shutdown during Windows update. Recommended enabling UPS backup for workstation server and scheduling updates during maintenance windows.""}]"
SE-OVH-005,OVH,Datacenter,EcoStruxure Building Operation,Building Management System,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CASE-78432"",""case_status"":""closed"",""customer_name"":""Metropolitan Office Tower"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-09-14"",""issue_description"":""SmartX controller AS-P memory utilization reached 92% causing alarm buffer overflow and loss of historical trend data"",""parts_used"":""[]"",""preventive_action"":""Set up automated alerts at 75% memory threshold and scheduled quarterly trend data archival"",""resolution_date"":""2023-09-15"",""resolution_details"":""Performed trend data purge and optimized retention policies. Reduced polling frequency for non-critical data points from 15s to 60s intervals. Implemented automated monthly trend cleanup schedule."",""resolution_type"":""configuration_change"",""severity"":""high"",""technician_notes"":""Customer had 18 months of trend data accumulated. Archived data to external database and cleared local buffer. Memory utilization dropped to 34% post-cleanup. Recommended quarterly maintenance reviews.""},{""case_id"":""CASE-81256"",""case_status"":""closed"",""customer_name"":""Riverside Medical Center"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-11-22"",""issue_description"":""AS-P controller memory at 89% with intermittent communication failures to field devices"",""parts_used"":""[]"",""preventive_action"":""Enrolled customer in proactive firmware update program and configured memory monitoring dashboard"",""resolution_date"":""2023-11-24"",""resolution_details"":""Updated controller firmware from v3.1.2 to v3.2.5 which includes improved memory management. Purged unnecessary alarm history and optimized trend storage configuration."",""resolution_type"":""firmware_update"",""severity"":""high"",""technician_notes"":""Firmware update resolved memory leak issue present in older version. Customer was logging excessive diagnostic data. Adjusted logging levels and implemented 90-day retention policy. System stable at 42% memory usage.""},{""case_id"":""CASE-84901"",""case_status"":""closed"",""customer_name"":""Gateway Shopping Complex"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2024-01-08"",""issue_description"":""Controller memory utilization climbing steadily over 3 weeks, reached 85% with degraded system performance"",""parts_used"":""[]"",""preventive_action"":""Implemented weekly memory utilization reports and code review process for custom integrations"",""resolution_date"":""2024-01-10"",""resolution_details"":""Identified memory leak caused by third-party integration script running continuous queries. Disabled problematic script and rewrote integration logic with proper memory cleanup. Cleared accumulated cache files."",""resolution_type"":""configuration_change"",""severity"":""medium"",""technician_notes"":""Custom BACnet integration was creating orphaned objects in memory. Worked with IT team to implement corrected script with proper garbage collection. Memory stabilized at 38%. Provided customer with scripting best practices documentation.""}]"
SE-OVH-006,OVH,Datacenter,Galaxy VX 1000kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""UPS load imbalance detected at 72% total load. Phase C showing 15% higher current draw than phases A and B. Customer reported intermittent voltage fluctuations on critical server racks."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly load balance reviews and provided customer training on proper circuit distribution procedures"",""resolution_date"":""2023-09-15"",""resolution_details"":""Performed load redistribution across all three phases. Identified unbalanced distribution in PDU connections. Rebalanced circuits and verified phase currents within 5% tolerance. Tested under full load conditions."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had added new equipment to single phase without consulting facilities team. Provided load balancing guidelines and recommended quarterly load audits. All parameters normal after rebalancing.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Ltd"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Battery runtime test failure. Expected runtime of 15 minutes at 80% load, but system projected only 9 minutes. Battery monitoring showing reduced capacity on string 2."",""parts_used"":""[\""Battery Module 12V/9Ah (Qty: 4)\"",\""Battery interconnect cables\""]"",""preventive_action"":""Installed additional ventilation fan for battery cabinet. Scheduled battery health assessments every 6 months instead of annual checks"",""resolution_date"":""2023-11-24"",""resolution_details"":""Conducted comprehensive battery string analysis. String 2 showed 4 modules with capacity below 80% threshold. Replaced defective battery modules and performed full discharge/recharge cycle test. Runtime now exceeds specification."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Batteries were 4.5 years old, within expected service life but showing early degradation. Ambient temperature in battery cabinet measured at 28°C, slightly above recommended 25°C. Recommended improved cooling.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Bypass contactor failure during scheduled maintenance transfer. UPS failed to transfer load to bypass mode, preventing planned maintenance. System remained in normal mode with alarm condition."",""parts_used"":""[\""Bypass contactor assembly\"",\""Control board fuse (precautionary)\""]"",""preventive_action"":""Adjusted bypass transfer frequency to quarterly instead of monthly. Implemented pre-transfer inrush current limiting in control parameters"",""resolution_date"":""2024-01-09"",""resolution_details"":""Diagnosed faulty bypass static switch contactor. Mechanical inspection revealed worn contact surfaces and delayed actuation. Replaced bypass contactor assembly and verified all transfer modes including auto-retransfer functionality."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Contactor showed signs of contact pitting likely from inrush currents during previous transfers. Customer performs monthly bypass transfers which is more frequent than typical. Verified transfer sequence timing parameters.""}]"
SE-OVH-006,OVH,Datacenter,Galaxy VX 1000kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery bank autonomy test showed reduced runtime of 9.8 minutes at full load, below the expected 15 minute threshold. Cell voltage imbalance detected with 0.08V variance across battery strings."",""parts_used"":""Battery Cell Module 12V/100Ah (Qty: 4), Battery Terminal Connectors"",""preventive_action"":""Scheduled quarterly battery autonomy tests and monthly voltage balance checks. Recommended HVAC improvements in battery room to maintain optimal temperature range."",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced 4 degraded battery cells in string 2 that showed elevated internal resistance. Performed full battery bank rebalancing and conditioning cycle. Retested autonomy achieving 15.4 minutes runtime."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Battery cells were 6 years old, approaching end of service life. Customer advised to budget for full battery bank replacement within 12 months. Temperature logs showed exposure to elevated ambient temps which accelerated degradation.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""TechCore Data Services"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2024-01-22"",""issue_description"":""UPS failed to complete scheduled battery autonomy test. Test aborted after 6 minutes with low battery voltage alarm. System returned to normal operation on utility power."",""parts_used"":""Battery Management Module (P/N: GVX-BMM-01), Battery Cells 12V/100Ah (Qty: 6)"",""preventive_action"":""Enrolled customer in automatic firmware update notifications. Implemented monthly remote battery health monitoring through cloud portal."",""resolution_date"":""2024-01-24"",""resolution_details"":""Discovered failed battery monitoring board causing premature test termination. Replaced battery management module and recalibrated voltage sensing circuits. One battery string also showed weak cells which were replaced. Full autonomy test completed successfully with 16.1 minutes runtime."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""BMM firmware was outdated version 2.3.1, updated to 2.8.4 which includes improved voltage monitoring algorithms. Customer had not performed firmware updates in 3 years.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Group"",""days_to_resolve"":3,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Battery autonomy test showed acceptable 14.8 minute runtime but significant cell voltage imbalance of 0.12V detected between parallel strings. Customer concerned about battery reliability."",""parts_used"":""None - maintenance only"",""preventive_action"":""Added annual battery connection torque verification to PM checklist. Provided customer with battery maintenance best practices documentation."",""resolution_date"":""2024-03-11"",""resolution_details"":""Performed detailed battery string analysis. Found loose intercell connections on string 3 causing resistance imbalance. Retorqued all battery connections to specification (10 Nm). Executed equalization charge cycle over 48 hours. Post-service testing showed voltage balance within 0.015V tolerance."",""resolution_type"":""Corrective Maintenance"",""severity"":""Medium"",""technician_notes"":""Connection loosening likely due to thermal cycling and vibration over time. All torque values documented. Recommended annual connection inspection as part of preventive maintenance schedule.""}]"
SE-OVH-006,OVH,Datacenter,Galaxy VX 1000kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Data Center"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Bypass input phase imbalance alarm triggered. Voltage readings L1-L2-L3: 396V-408V-402V, exceeding 2.1% threshold. UPS operating on bypass mode with warning status."",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly voltage monitoring and load balancing review with facility management"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified upstream utility supply imbalance. Coordinated with facility electrical team to rebalance loads on building transformer. Adjusted tap settings on isolation transformer feeding UPS bypass input. Verified phase balance within 0.8% tolerance after correction."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Root cause was uneven loading on facility distribution panel. Customer advised to monitor building electrical loads quarterly. UPS bypass input now stable at 400V-401V-400V.""},{""case_id"":""CASE-104562"",""case_status"":""Closed"",""customer_name"":""Pacific Healthcare Systems"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Intermittent BYPASS_IMBALANCE alarms during peak load hours. Phase voltage variance reaching 1.8% with readings L1-L2-L3: 394V-403V-399V."",""parts_used"":""[\""Bypass Input Contactor Assembly - PN: 4535-2891\"",\""Terminal Lugs - PN: 1122-0045\""]"",""preventive_action"":""Scheduled annual thermographic inspection of all power connections and contactor replacement every 5 years"",""resolution_date"":""2024-01-23"",""resolution_details"":""Discovered loose connection on L2 bypass input terminal causing voltage drop under load. Tightened all bypass input connections to specification torque. Replaced aging bypass input contactor showing signs of contact degradation. Performed full bypass transfer test cycle."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Connection resistance measured 0.15 ohms before repair, 0.02 ohms after. Contactor contacts showed pitting. Customer running near rated capacity - advised load assessment.""},{""case_id"":""CASE-119847"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Corp"",""days_to_resolve"":3,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Persistent bypass phase imbalance warning. Voltage measurements showing L1-L2-L3: 397V-406V-400V with 2.3% imbalance. Customer reported recent facility electrical work."",""parts_used"":""[]"",""preventive_action"":""Customer to consult with UPS service team before adding major electrical loads. Implemented monthly voltage balance reporting."",""resolution_date"":""2024-03-11"",""resolution_details"":""Investigation revealed new heavy single-phase loads added to facility distribution during recent expansion. Worked with customer electrician to redistribute loads across phases. Verified utility supply quality with power analyzer - no utility issues found. Rebalanced facility panel feeding UPS bypass."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer added 3 new CNC machines on single phase without load balancing consideration. After redistribution, phase balance improved to 0.6%. Educated facility team on importance of balanced three-phase loading.""}]"
SE-OVH-006,OVH,Datacenter,Galaxy VX 1000kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery float voltage deviation detected at 2.18V/cell, below recommended 2.25V threshold. Customer reported battery low voltage alarm on display."",""parts_used"":""None"",""preventive_action"":""Schedule quarterly battery voltage monitoring and annual impedance testing"",""resolution_date"":""2023-09-15"",""resolution_details"":""Performed battery string voltage equalization and recalibrated charging parameters. Adjusted float voltage setpoint to 2.27V/cell. Verified all cell voltages within specification."",""resolution_type"":""Corrective Maintenance"",""severity"":""Medium"",""technician_notes"":""Battery bank was 4 years old. Float voltage drift likely due to temperature compensation calibration. Recommended annual battery impedance testing.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Elevated input THDi reading at 8.2%, exceeding 5% threshold. Customer concerned about potential upstream power quality issues affecting other equipment."",""parts_used"":""None"",""preventive_action"":""Monitor input THDi monthly and coordinate with facility electrical team on future load additions"",""resolution_date"":""2023-11-23"",""resolution_details"":""Investigated input power quality with power analyzer. Found harmonic distortion from facility VFD loads. Adjusted UPS input filter settings and enabled enhanced harmonic mitigation mode. THDi reduced to 4.1%."",""resolution_type"":""System Optimization"",""severity"":""Low"",""technician_notes"":""Input power quality affected by new HVAC VFD installation. UPS operating within spec but customer wanted optimization. Recommended facility-level harmonic filtering if additional non-linear loads added.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Services"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Rectifier module fault alarm, DC bus voltage fluctuating between 720-750VDC. One of three rectifier modules showing offline status."",""parts_used"":""Rectifier Module Assembly P/N: 10121692, Control Board P/N: 10121458"",""preventive_action"":""Schedule preventive rectifier module inspection every 2 years, monitor capacitor health on remaining modules"",""resolution_date"":""2024-01-09"",""resolution_details"":""Replaced failed rectifier module (position 2). Performed system diagnostics and load sharing verification. DC bus stabilized at 744VDC with all three modules operational and load balanced."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Failed module showed capacitor degradation. Unit has 6 years runtime. Remaining modules tested normal but recommended monitoring. Customer has N+1 redundancy so no load impact during failure.""}]"
SE-OVH-006,OVH,Datacenter,Galaxy VX 1000kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro General Hospital"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2024-01-15"",""issue_description"":""UPS ambient temperature reached 31°C, multiple high temperature alarms triggered, cabinet fans at maximum speed"",""parts_used"":""[]"",""preventive_action"":""Customer agreed to install standalone temperature sensor with SMS alerts for UPS room, independent of UPS monitoring"",""resolution_date"":""2024-01-16"",""resolution_details"":""HVAC unit serving UPS room had failed, causing inadequate cooling. Coordinated with facility management to repair HVAC system. Verified UPS temperature returned to normal range (22°C) after HVAC restoration."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""UPS operated within thermal limits but was approaching critical threshold. No damage to internal components. Recommended installing temperature monitoring for UPS room with alerts to facility team.""},{""case_id"":""CASE-093471"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2023-09-22"",""issue_description"":""Persistent elevated temperature warnings at 29-30°C, cabinet fan speed consistently above 80%"",""parts_used"":""[\""Air Filter Kit - P/N: GVXFILT-1000\"",\""Cleaning supplies\""]"",""preventive_action"":""Established quarterly preventive maintenance schedule including filter inspection and cleaning. Customer removed obstructions from UPS room."",""resolution_date"":""2023-09-23"",""resolution_details"":""Inspection revealed dust accumulation on air intake filters and heat exchanger fins reducing cooling efficiency. Performed thorough cleaning of all cooling components and replaced air filters. Temperature stabilized at 24°C with fan speed at 45%."",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Customer had not performed filter maintenance in 18 months despite 6-month recommendation. Educated on-site team on proper maintenance schedule. UPS room also had poor air circulation due to stored equipment blocking vents.""},{""case_id"":""CASE-101829"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Group"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 1000kVA"",""issue_date"":""2023-07-08"",""issue_description"":""Temperature alarm during summer heatwave, ambient temperature 32°C, UPS initiated thermal protection mode"",""parts_used"":""[]"",""preventive_action"":""Customer upgraded HVAC system to 50% higher capacity and installed redundant cooling with automatic failover"",""resolution_date"":""2023-07-10"",""resolution_details"":""UPS room HVAC undersized for summer peak loads combined with increased IT load. Deployed temporary portable AC unit while customer upgraded HVAC capacity. UPS returned to normal operation within 2 hours of cooling intervention."",""resolution_type"":""Emergency Service"",""severity"":""Critical"",""technician_notes"":""UPS thermal protection worked as designed, no component damage. Room temperature reached 34°C before intervention. Customer's IT load had increased 30% since original HVAC sizing. Recommended thermal capacity assessment.""}]"
