equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-OVH-007,OVH,Datacenter,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-PM-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting intermittent communication loss with SCADA system, data logging gaps detected in energy consumption records"",""parts_used"":""[]"",""preventive_action"":""Recommend network infrastructure change notifications to include power monitoring equipment review"",""resolution_date"":""2023-09-16"",""resolution_details"":""Ethernet communication module firmware updated from v2.1.3 to v2.3.1. Network timeout parameters adjusted. Modbus TCP polling rate optimized to reduce communication overhead."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer network had recent switch upgrade that changed QoS settings. Meter communication settings needed adjustment to match new network configuration. Verified 48-hour stable operation before closing case.""},{""case_id"":""CASE-PM-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""Phase voltage measurement drift detected during routine calibration check, readings showing 0.3% deviation beyond Class 0.2S specification"",""parts_used"":""[\""Voltage Input Module PM8M22\"",\""Calibration Certificate\""]"",""preventive_action"":""Schedule calibration verification every 18 months for units in harsh environments instead of standard 24-month interval"",""resolution_date"":""2023-11-24"",""resolution_details"":""Voltage sensing module replaced due to component aging. Full recalibration performed and IEC 61557 compliance verified. All phase measurements now within 0.15% tolerance."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Unit had been in service for 7 years in high-temperature environment (ambient 45°C). Accelerated component aging likely cause. Recommended environmental controls improvement.""}]"
SE-OVH-007,OVH,Datacenter,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-15"",""issue_description"":""Total Harmonic Distortion (THD) measured at 7.2% on Phase B, exceeding IEEE 519 standard of 5%. Customer reported flickering LED lighting and occasional nuisance tripping of sensitive equipment."",""parts_used"":""Harmonic Filter Bank HFB-150, Line Reactors (3x), Mounting Hardware Kit"",""preventive_action"":""Schedule quarterly power quality assessments, monitor THD trends via PM8000 logging features"",""resolution_date"":""2024-01-22"",""resolution_details"":""Installed passive harmonic filter bank rated for 150 KVAR. Conducted power quality survey and identified VFD drives as primary harmonic source. Reconfigured drive parameters and added line reactors."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""THD reduced to 3.8% after filter installation. Customer has multiple VFD-controlled HVAC units contributing to harmonics. Recommended quarterly power quality monitoring.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":20,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-08"",""issue_description"":""High THD alarm triggered at 8.1% on Phase A and C. Power meter showing elevated 5th and 7th harmonic components. UPS systems showing reduced efficiency."",""parts_used"":""Active Harmonic Filter AHF-400A, K-13 Rated Transformer 500KVA, Control Interface Module"",""preventive_action"":""Implement continuous harmonic monitoring with automated alerts, annual thermal imaging of transformer and distribution equipment"",""resolution_date"":""2023-11-28"",""resolution_details"":""Performed comprehensive harmonic analysis. Installed active harmonic filter system with real-time compensation. Upgraded transformer K-factor rating from K-4 to K-13 to handle harmonic heating."",""resolution_type"":""Engineering Service"",""severity"":""High"",""technician_notes"":""Data center load profile with high switching power supplies created severe harmonic distortion. Active filter reduced THD to 2.1%. Neutral conductor was oversized during transformer replacement to handle triplen harmonics.""},{""case_id"":""CASE-79912"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":8,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-02-03"",""issue_description"":""THD reading of 6.4% on Phase A with intermittent spikes to 9%. Customer experiencing premature capacitor bank failures and transformer overheating."",""parts_used"":""Harmonic-Duty Capacitor Bank 200 KVAR, Detuning Reactor 7%, Protection Relay"",""preventive_action"":""Monthly review of power quality logs, annual inspection of capacitor banks and harmonic mitigation equipment"",""resolution_date"":""2024-02-11"",""resolution_details"":""Replaced failed capacitor bank with harmonic-duty rated capacitors. Installed detuned reactor to prevent harmonic resonance. Adjusted power factor correction system to avoid amplifying existing harmonics."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Standard capacitor bank was creating resonance condition at 5th harmonic frequency. New detuned system operating at 4.2% THD. Transformer temperature reduced by 12°C after correction.""}]"
SE-OVH-007,OVH,Datacenter,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-PM-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2025-09-12"",""issue_description"":""Power meter displaying erratic demand readings and failing to complete demand interval resets. Peak demand values fluctuating unexpectedly between intervals."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly firmware checks and annual calibration verification for all PM8000 units"",""resolution_date"":""2025-09-15"",""resolution_details"":""Updated firmware from v2.3.1 to v2.4.5 to resolve demand calculation algorithm issue. Recalibrated demand interval settings and verified accurate peak demand tracking over 48-hour monitoring period."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Known issue with firmware v2.3.x causing demand interval calculation errors under high load conditions. Customer advised to monitor for 1 week post-update. All readings normalized after firmware update.""},{""case_id"":""CASE-PM-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2025-11-03"",""issue_description"":""Power factor readings stuck at 0.99, not reflecting actual load conditions. Demand interval resets completing but power factor data appears frozen."",""parts_used"":""[\""CT Input Module PM8-CTM\"",\""Terminal Block Connector\""]"",""preventive_action"":""Installed additional environmental monitoring and recommended dehumidification system for electrical room"",""resolution_date"":""2025-11-05"",""resolution_details"":""Replaced faulty CT input module that was causing incorrect power factor calculations. Verified proper reactive power measurement and power factor accuracy across all three phases."",""resolution_type"":""Component Replacement"",""severity"":""Low"",""technician_notes"":""CT module showing signs of moisture ingress affecting signal processing. Recommended environmental seal inspection for customer's electrical room. Power factor now tracking correctly with load variations.""}]"
SE-OVH-007,OVH,Datacenter,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent - packet loss reaching 15-20%, causing gaps in energy data logging"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly network health checks for metering infrastructure"",""resolution_date"":""2023-09-16"",""resolution_details"":""Network diagnostics revealed switch port auto-negotiation issue. Forced port to 100Mbps full-duplex. Updated meter firmware from v2.1.3 to v2.3.1 to improve TCP stack stability."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had mixed network equipment causing speed/duplex mismatch. Recommended dedicated VLAN for metering infrastructure. Verified 0% packet loss over 48-hour monitoring period post-fix.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""Energy accumulation values resetting unexpectedly - total consumption counter dropped from 45,892 kWh to 0 kWh without explanation"",""parts_used"":""[\""CR2032 Battery\"",\""PM8000 Memory Module\""]"",""preventive_action"":""Replace backup battery every 5 years as preventive maintenance, add UPS to metering circuit"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified failing backup battery (CR2032) causing memory corruption during brief power fluctuations. Replaced internal battery and restored energy accumulation baseline from SCADA historical data."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Battery voltage measured at 2.1V (spec: 3.0V min). Customer experienced several brief power dips in preceding weeks. Memory module also showed signs of corruption and was replaced preventively.""}]"
SE-OVH-007,OVH,Datacenter,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-15"",""issue_description"":""PM8000 reporting voltage unbalance alarm at 3.8%, Phase C reading 224.1V against nominal 230V. NEMA MG1 threshold exceeded."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly infrared thermography inspection of main distribution panel connections"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connection on Phase C busbar causing voltage drop. Tightened all three phase connections to torque specification. Verified voltage balance returned to 1.2% after correction. Tested under full load conditions."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Customer reported intermittent motor overheating prior to alarm. Thermal imaging showed hot spot at Phase C connection point. All connections now within spec. Recommended quarterly thermal scan of main distribution.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center 3"",""days_to_resolve"":7,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-08"",""issue_description"":""Voltage unbalance detected at 4.1% on PM8000 meter. Phase A showing 233.2V, Phase B 225.8V, Phase C 229.1V. Multiple unbalance alarms over 72-hour period."",""parts_used"":""[]"",""preventive_action"":""Established monthly voltage quality reporting with utility provider for proactive monitoring"",""resolution_date"":""2023-11-15"",""resolution_details"":""Coordinated with utility provider who identified transformer tap setting issue on primary side. Utility adjusted transformer taps and rebalanced phase loading. Voltage unbalance reduced to 0.8% after utility work completed."",""resolution_type"":""Utility Coordination"",""severity"":""High"",""technician_notes"":""Issue originated upstream at utility transformer. Customer's single-phase loads were balanced. Utility confirmed recent load additions in area affected transformer performance. PM8000 data logs were critical for utility troubleshooting.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-08-22"",""issue_description"":""PM8000 voltage unbalance alarm triggered at 3.4%. Phase B voltage at 227.3V. Customer reported CNC machine errors correlating with power quality alerts."",""parts_used"":""[]"",""preventive_action"":""Provided load balancing guidelines for future electrical modifications and quarterly load audit recommendations"",""resolution_date"":""2023-08-24"",""resolution_details"":""Power quality analysis revealed unbalanced single-phase loads across distribution panel. Redistributed lighting and HVAC circuits to balance phase loading. Added phase rotation monitoring. Voltage unbalance reduced to 1.4%."",""resolution_type"":""Load Rebalancing"",""severity"":""Medium"",""technician_notes"":""Customer had added significant LED lighting load to Phase B only. Moved 40% of lighting circuits to Phase A and C. Educated facility team on importance of load balancing during future expansions. CNC errors resolved after rebalancing.""}]"
SE-OVH-008,OVH,Datacenter,EcoStruxure IT Expert,DCIM Software,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Metro Financial Services"",""days_to_resolve"":4,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2023-09-14"",""issue_description"":""DCIM software reporting inaccurate power consumption metrics for subset of monitored PDUs. Dashboard showing 15-20% variance compared to actual meter readings."",""parts_used"":""[]"",""preventive_action"":""Enabled automated compatibility checks for monitored device firmware versions"",""resolution_date"":""2023-09-18"",""resolution_details"":""Applied firmware patch v3.2.1 to correct power calculation algorithm for APC Metered Rack PDUs. Recalibrated baseline metrics and verified accuracy across all 89 monitored power devices."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Issue stemmed from incompatibility with newer PDU firmware versions. Recommended enabling automatic software update notifications to prevent future discrepancies.""},{""case_id"":""CS-2901-44567"",""case_status"":""Closed"",""customer_name"":""HealthTech Regional Hospital"",""days_to_resolve"":5,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2023-11-22"",""issue_description"":""Capacity planning module failing to generate forecasting reports. System timing out when attempting to run predictive analytics on 6-month historical data."",""parts_used"":""[]"",""preventive_action"":""Configured automated monthly data archival and database maintenance schedule"",""resolution_date"":""2023-11-27"",""resolution_details"":""Database query optimization performed. Increased memory allocation for analytics engine from 8GB to 16GB. Implemented data archival policy to move records older than 18 months to cold storage."",""resolution_type"":""Configuration Adjustment"",""severity"":""Low"",""technician_notes"":""Customer had accumulated 3+ years of granular telemetry data without archival. System performance significantly improved after optimization. Reports now generate in under 2 minutes.""}]"
SE-OVH-008,OVH,Datacenter,EcoStruxure IT Expert,DCIM Software,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Healthcare Systems"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2023-09-14"",""issue_description"":""PUE calculation showing inconsistent values, fluctuating between 1.38 and 2.1 within minutes. Power chain visualization not updating correctly for cooling zones C and D."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly configuration audits to ensure all physical infrastructure changes are reflected in DCIM software"",""resolution_date"":""2023-09-16"",""resolution_details"":""Applied firmware patch v7.2.1 to correct sensor polling intervals. Recalibrated power metering integration with APC InfraStruxure. Reset baseline PUE calculations after verifying all sensor inputs."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Issue caused by misconfigured polling frequency on PDU sensors. Customer had recently added new cooling units without updating DCIM configuration. Provided training on proper device commissioning workflow.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Group"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2023-11-03"",""issue_description"":""Database synchronization errors preventing real-time power chain visualization updates. Dashboard showing stale data from 6+ hours ago. Cooling efficiency metrics not calculating."",""parts_used"":""[]"",""preventive_action"":""Configured automated database health monitoring alerts and weekly maintenance windows"",""resolution_date"":""2023-11-04"",""resolution_details"":""Identified database table corruption in power_metrics schema. Performed database integrity check and repair. Cleared transaction logs that had grown to 45GB. Optimized database indexes and implemented automated maintenance schedule."",""resolution_type"":""Database Maintenance"",""severity"":""High"",""technician_notes"":""Customer was running on undersized database server. Recommended hardware upgrade to handle increased data volume from recent facility expansion. Implemented data retention policy to archive records older than 18 months.""}]"
SE-OVH-008,OVH,Datacenter,EcoStruxure IT Expert,DCIM Software,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847392"",""case_status"":""Closed"",""customer_name"":""Metro Financial Services"",""days_to_resolve"":7,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2023-09-14"",""issue_description"":""Stranded capacity alert triggered for racks R-08-B and R-08-C showing 4.8kW combined unused power capacity. Customer reported inefficient resource utilization impacting operational costs."",""parts_used"":""[]"",""preventive_action"":""Enabled quarterly capacity review reports and configured proactive notifications when stranded capacity exceeds 2kW per rack"",""resolution_date"":""2023-09-21"",""resolution_details"":""Performed capacity planning analysis and workload rebalancing across affected racks. Redistributed 12 servers to optimize power distribution. Updated capacity thresholds and configured automated alerts for future stranded capacity scenarios."",""resolution_type"":""Configuration Optimization"",""severity"":""Medium"",""technician_notes"":""Customer had recently decommissioned several legacy servers but did not redistribute remaining workloads. Provided training on capacity planning dashboard features and best practices for maintaining optimal rack density.""},{""case_id"":""CS-2901456"",""case_status"":""Closed"",""customer_name"":""HealthTech Solutions Inc"",""days_to_resolve"":14,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2023-11-03"",""issue_description"":""Multiple CAPACITY_STRANDED alarms across 6 racks in Zone 3. Total stranded capacity reported at 18.5kW. Customer concerned about wasted infrastructure investment and cooling inefficiency."",""parts_used"":""[]"",""preventive_action"":""Implemented capacity forecasting model aligned with customer's 18-month growth roadmap. Scheduled follow-up review post-expansion."",""resolution_date"":""2023-11-17"",""resolution_details"":""Conducted comprehensive data center assessment. Identified over-provisioned power infrastructure from initial buildout phase. Worked with customer to consolidate workloads into 4 racks and repurpose 2 racks for planned expansion. Reconfigured monitoring zones and capacity baselines."",""resolution_type"":""Consulting & Reconfiguration"",""severity"":""Medium"",""technician_notes"":""Customer planning 40% infrastructure growth in Q1 2024. Stranded capacity actually beneficial for upcoming expansion. Adjusted alert thresholds to reflect growth plans and prevent false alarms during transition period.""},{""case_id"":""CS-2765881"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":4,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2023-07-22"",""issue_description"":""Persistent stranded capacity warnings in rack R-15-D showing 5.1kW unused despite full rack occupancy. Customer unable to resolve through standard rebalancing procedures."",""parts_used"":""[]"",""preventive_action"":""Performed system-wide audit of all rack power configurations. Enabled dynamic power monitoring mode to track actual consumption patterns."",""resolution_date"":""2023-07-26"",""resolution_details"":""Identified discrepancy between configured PDU ratings and actual installed equipment specifications. Updated power monitoring sensor calibration and corrected rack power capacity values in DCIM database. Applied software patch v7.8.2 addressing capacity calculation algorithm."",""resolution_type"":""Software Update & Calibration"",""severity"":""Low"",""technician_notes"":""Issue caused by incorrect initial configuration during DCIM deployment. Rack contained energy-efficient servers with actual draw 30% below nameplate ratings. Recalibrated monitoring to use measured values rather than nameplate specifications.""}]"
SE-OVH-008,OVH,Datacenter,EcoStruxure IT Expert,DCIM Software,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-9012"",""case_status"":""Closed"",""customer_name"":""Metro Healthcare Systems"",""days_to_resolve"":4,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2023-09-14"",""issue_description"":""Asset lifecycle management scan failing to complete - timeout errors after 45 minutes, unable to generate maintenance forecasts for 127 monitored devices"",""parts_used"":""[]"",""preventive_action"":""Implemented scheduled maintenance scans during off-peak hours and enabled incremental scanning feature"",""resolution_date"":""2023-09-18"",""resolution_details"":""Database query optimization required - applied patch v3.2.1 to improve scan performance for large device inventories. Increased timeout threshold and optimized indexing on asset_lifecycle table."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Customer had 850+ devices in monitoring scope causing performance degradation. Recommended splitting into multiple scan schedules. Verified scan completion in 22 minutes post-patch.""},{""case_id"":""CS-3156-4421"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Group"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2023-11-22"",""issue_description"":""Predictive analytics module showing incorrect availability percentages (displaying 0.0% for all equipment) after software upgrade to v3.3"",""parts_used"":""[]"",""preventive_action"":""Added analytics configuration backup to pre-upgrade checklist for future updates"",""resolution_date"":""2023-11-23"",""resolution_details"":""Analytics engine configuration reset during upgrade. Reconfigured baseline parameters and reinitialized historical data import. Recalculated availability metrics based on 90-day historical window."",""resolution_type"":""Configuration"",""severity"":""Low"",""technician_notes"":""Known issue with v3.3 upgrade path - analytics preferences not migrated properly. Applied configuration template and verified calculations against manual spot checks.""}]"
SE-OVH-008,OVH,Datacenter,EcoStruxure IT Expert,DCIM Software,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Financial Services"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2024-01-15"",""issue_description"":""Environmental threshold exceeded - Hot aisle temperature 29.1°C in corridor 2, CRAC unit B3 failed to respond to cooling demand"",""parts_used"":""Compressor relay CR-450, Temperature sensor TS-220"",""preventive_action"":""Implemented automated alerts for CRAC response time delays exceeding 2 minutes. Scheduled quarterly HVAC maintenance checks."",""resolution_date"":""2024-01-16"",""resolution_details"":""CRAC unit B3 compressor relay failure detected. Replaced faulty relay and recalibrated temperature sensors. Verified EcoStruxure IT Expert communication with CRAC controller restored. Adjusted cooling setpoints to prevent future delays."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""CRAC unit had accumulated dust on condenser coils reducing efficiency. Performed full maintenance cleaning. Customer advised to review preventive maintenance schedule for HVAC equipment. EcoStruxure software logging showed 6-minute delay in CRAC response time before failure.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""HealthTech Regional Hospital"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2024-02-22"",""issue_description"":""Repeated environmental warnings - Hot aisle temperatures fluctuating between 26-30°C in corridor 1, EcoStruxure IT Expert showing delayed CRAC unit response times averaging 5 minutes"",""parts_used"":""None"",""preventive_action"":""Configured network QoS policies for DCIM traffic priority. Set up proactive monitoring for SNMP polling delays in EcoStruxure IT Expert."",""resolution_date"":""2024-02-24"",""resolution_details"":""Investigation revealed network latency issues between EcoStruxure IT Expert server and CRAC unit controllers. Updated network switch firmware and reconfigured SNMP polling intervals from 5 minutes to 1 minute. Optimized cooling zone mappings in EcoStruxure software."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Root cause was network configuration rather than HVAC failure. Customer had recently implemented new VLAN segmentation that inadvertently increased latency for monitoring traffic. Worked with IT team to prioritize DCIM traffic. Temperature stabilized at 24°C after changes.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""CloudScale Data Centers"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure IT Expert"",""issue_date"":""2024-03-08"",""issue_description"":""Environmental threshold exceeded - Hot aisle temperature 31.2°C in corridor 5, multiple CRAC units showing delayed response, EcoStruxure IT Expert dashboard reporting communication errors"",""parts_used"":""Glycol circulation pump GP-880, Pump motor bearings"",""preventive_action"":""Enrolled customer in early notification program for EcoStruxure firmware updates. Implemented redundant cooling monitoring with secondary alerting system."",""resolution_date"":""2024-03-09"",""resolution_details"":""Identified firmware bug in EcoStruxure IT Expert v3.2 causing delayed command execution to CRAC controllers. Applied emergency patch v3.2.1. Additionally found CRAC unit C5 had failed glycol pump requiring replacement. Restored full cooling capacity and verified monitoring response times under 30 seconds."",""resolution_type"":""Software Update & Hardware Repair"",""severity"":""Critical"",""technician_notes"":""Critical situation as server room reached 31°C. Implemented temporary portable cooling units while repairs completed. Schneider Electric issued bulletin about v3.2 firmware issue affecting CRAC response times. Customer upgraded to v3.2.1 across all sites. Pump failure was coincidental but compounded the issue.""}]"
SE-OVH-009,OVH,Datacenter,InRow ACRC301,Cooling Management,SE-PRODUCT-ACRC602P,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Data Services"",""days_to_resolve"":2,""equipment_model"":""InRow ACRC301"",""issue_date"":""2024-01-15"",""issue_description"":""Supply air temperature fluctuating between 16-22°C, unable to maintain setpoint of 18°C. Return air temperature stable at 24°C."",""parts_used"":""Temperature sensor assembly (P/N: ACRC-TEMP-01), thermal paste"",""preventive_action"":""Recommended quarterly temperature sensor calibration checks and UPS installation for critical cooling infrastructure"",""resolution_date"":""2024-01-17"",""resolution_details"":""Replaced faulty temperature sensor and recalibrated control board. Sensor was providing intermittent readings causing PID loop instability."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported issue started after facility power outage. Sensor calibration drifted. Verified all other cooling parameters normal. Monitored unit for 2 hours post-repair, stable at setpoint.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Group"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC301"",""issue_date"":""2024-02-22"",""issue_description"":""High temperature alarm triggered. Supply air temperature reading 26°C, return air 29°C. Cooling output dropped to 4.2kW from nominal 12.8kW."",""parts_used"":""Air filter set (P/N: ACRC-FILT-STD), coil cleaning solution"",""preventive_action"":""Enrolled customer in quarterly preventive maintenance program with filter replacements and coil inspections every 3 months"",""resolution_date"":""2024-02-23"",""resolution_details"":""Condenser coils heavily blocked with dust and debris reducing heat exchange efficiency. Performed deep cleaning of condenser and evaporator coils, replaced air filters, checked refrigerant levels."",""resolution_type"":""Maintenance Service"",""severity"":""High"",""technician_notes"":""Unit had not received preventive maintenance in 18 months. Airflow was restricted by approximately 60%. After cleaning, cooling output restored to 12.5kW. Customer educated on maintenance schedule importance.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""TechCore Solutions"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC301"",""issue_date"":""2024-03-08"",""issue_description"":""Intermittent loss of cooling capacity. Unit cycling on/off every 15-20 minutes. Supply air temperature spiking to 23°C during off cycles."",""parts_used"":""Compressor contactor (P/N: ACRC-CONT-40A), R410A refrigerant (0.3kg), service valve seal kit"",""preventive_action"":""Scheduled 6-month follow-up inspection to verify refrigerant levels remain stable and monitor contactor condition"",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnosed failed compressor contactor causing short cycling. Replaced contactor and checked electrical connections. Also identified low refrigerant charge, added 0.3kg R410A refrigerant and sealed minor leak at service valve."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Contactor contacts were pitted and burned. Low refrigerant likely contributed to compressor stress. Leak test performed, minor weep at service port. System running stable after repairs with proper superheat/subcooling values.""}]"
SE-OVH-009,OVH,Datacenter,InRow ACRC301,Cooling Management,SE-PRODUCT-ACRC602P,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Data Services"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC301"",""issue_date"":""2023-09-14"",""issue_description"":""High refrigerant pressure alarm triggered at 145 PSI, unit cycling frequently"",""parts_used"":""[]"",""preventive_action"":""Increase PM frequency to quarterly, install air filtration improvements in facility"",""resolution_date"":""2023-09-15"",""resolution_details"":""Condenser coils were heavily clogged with dust and debris causing restricted airflow and elevated refrigerant pressure. Performed thorough cleaning of condenser coils and verified proper airflow. Pressure returned to normal range of 115-120 PSI."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer environment has high dust levels. Recommended quarterly preventive maintenance instead of standard semi-annual schedule.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Apex Financial Group"",""days_to_resolve"":2,""equipment_model"":""InRow ACRC301"",""issue_date"":""2023-11-22"",""issue_description"":""Compressor failure after 3200 hours runtime, unit not cooling"",""parts_used"":""[\""Compressor Assembly P/N ACRC-COMP-301\"",\""Filter Drier P/N FD-125\"",\""Expansion Valve P/N EXV-42\"",\""R410A Refrigerant 8lbs\""]"",""preventive_action"":""Monitor compressor runtime and refrigerant quality during quarterly inspections"",""resolution_date"":""2023-11-24"",""resolution_details"":""Compressor seized due to refrigerant contamination. Replaced compressor, filter drier, and expansion valve. Evacuated system, recharged with proper refrigerant amount, and verified all operating parameters within spec."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""System had moisture contamination likely from improper installation or leak repair. All connections pressure tested and leak-free after repair.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""CloudTech Solutions"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC301"",""issue_date"":""2024-01-08"",""issue_description"":""Condenser fan motor making grinding noise, speed fluctuating between 1200-1600 RPM"",""parts_used"":""[\""Condenser Fan Motor P/N CFM-301-A\""]"",""preventive_action"":""Schedule fan motor replacement at 12,000 hour intervals as preventive measure"",""resolution_date"":""2024-01-09"",""resolution_details"":""Condenser fan motor bearings worn causing noise and speed instability. Replaced fan motor assembly and verified proper operation at rated 1450 RPM."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Motor had 12,400 hours runtime. Normal wear item. New motor operating smoothly with stable speed control.""}]"
SE-OVH-009,OVH,Datacenter,InRow ACRC301,Cooling Management,SE-PRODUCT-ACRC602P,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC301"",""issue_date"":""2024-01-15"",""issue_description"":""High return air temperature alarm triggered at 29.1°C, cooling capacity degraded"",""parts_used"":""Coil cleaning solution, replacement air filters (2x)"",""preventive_action"":""Scheduled quarterly preventive maintenance with emphasis on coil inspection and cleaning"",""resolution_date"":""2024-01-16"",""resolution_details"":""Condenser coils found heavily clogged with dust buildup restricting airflow. Performed thorough cleaning of condenser and evaporator coils. Checked refrigerant levels - within normal range. Verified fan operation and airflow patterns."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer facility has high dust levels due to nearby construction. Recommended increasing filter replacement frequency from quarterly to monthly. Temperature returned to normal 24.5°C after cleaning.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Financial Services"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC301"",""issue_date"":""2024-02-22"",""issue_description"":""Intermittent high return air temperature warnings, unit cycling between 27.8°C and 25.2°C"",""parts_used"":""Temperature sensor assembly (P/N: ACRC-TEMP-01), thermal paste"",""preventive_action"":""Added clearance zone markings around unit, updated monitoring thresholds to detect gradual sensor drift"",""resolution_date"":""2024-02-23"",""resolution_details"":""Diagnosed faulty temperature sensor providing inconsistent readings. Sensor calibration drift detected during testing. Replaced temperature sensor assembly and recalibrated control system. Also identified partial blockage in return air path due to equipment placement."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had placed storage boxes near return air intake reducing airflow by approximately 30%. Educated customer on proper clearance requirements. Post-repair testing showed stable temperature at 24.8°C.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""HealthTech Systems"",""days_to_resolve"":2,""equipment_model"":""InRow ACRC301"",""issue_date"":""2024-03-08"",""issue_description"":""Persistent high return air temperature at 28.9°C despite unit running at maximum capacity"",""parts_used"":""R410A refrigerant (2.5 lbs), compressor contactor (P/N: ACRC-CONT-40A), copper brazing materials"",""preventive_action"":""Implemented monthly refrigerant pressure checks and added leak detection monitoring to preventive maintenance schedule"",""resolution_date"":""2024-03-10"",""resolution_details"":""Found refrigerant leak in condenser coil connection resulting in 15% refrigerant loss. Repaired leak, evacuated system, and recharged to manufacturer specifications. Also replaced worn compressor contactor showing signs of arcing."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Leak detected using electronic leak detector at brazed joint. System had been operating with reduced capacity for estimated 2-3 weeks based on performance logs. Customer reported gradual temperature increase over that period. Post-repair system achieving 23.9°C.""}]"
SE-OVH-009,OVH,Datacenter,InRow ACRC301,Cooling Management,SE-PRODUCT-ACRC602P,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Data Services"",""days_to_resolve"":2,""equipment_model"":""InRow ACRC301"",""issue_date"":""2024-01-15"",""issue_description"":""Chilled water valve stuck at 65% position, unable to modulate properly causing temperature fluctuations in cooling zone"",""parts_used"":""Chilled water valve actuator (P/N: ACRC-VLV-ACT-02), valve gasket kit"",""preventive_action"":""Implement quarterly chilled water system inspection and water quality testing"",""resolution_date"":""2024-01-17"",""resolution_details"":""Replaced faulty chilled water valve actuator. Valve was experiencing mechanical binding due to sediment buildup. Flushed water lines and installed new actuator assembly."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported inconsistent cooling performance over 3 days. Found valve position sensor reading 65% but actual position varied. Recommend quarterly water quality testing to prevent future sediment issues.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Cloud Infrastructure"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC301"",""issue_date"":""2024-02-22"",""issue_description"":""EcoBreeze economizer failed to engage during optimal ambient conditions, unit remained in active cooling mode unnecessarily increasing energy consumption"",""parts_used"":""None"",""preventive_action"":""Enable automatic firmware update notifications and schedule semi-annual economizer functional testing"",""resolution_date"":""2024-02-23"",""resolution_details"":""Updated firmware to version 4.2.1 which resolved economizer control logic issue. Recalibrated outdoor air temperature sensors and verified economizer damper operation through full range of motion."",""resolution_type"":""Software Update"",""severity"":""Low"",""technician_notes"":""Firmware bug prevented economizer engagement when outdoor temp was between 45-50°F. After update, economizer cycling normally. Estimated customer was losing 15% efficiency for approximately 2 weeks.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Horizon Financial Data Center"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC301"",""issue_date"":""2024-03-08"",""issue_description"":""Intermittent loss of cooling capacity, chilled water valve cycling erratically between 20-80% causing temperature spikes in server aisles"",""parts_used"":""Main control board (P/N: ACRC-CTL-BRD-301), thermal sensor array"",""preventive_action"":""Install humidity monitoring in equipment area and schedule annual control board inspection for corrosion"",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnosed failed control board causing erratic valve control signals. Replaced main control board and recalibrated all temperature sensors. Performed 24-hour monitoring to verify stable operation."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Control board showed signs of moisture damage likely from condensation. Verified drain pan and condensate removal system functioning properly. Customer experienced 3 temperature alarm events before service call.""}]"
SE-OVH-009,OVH,Datacenter,InRow ACRC301,Cooling Management,SE-PRODUCT-ACRC602P,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Data Center LLC"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC301"",""issue_date"":""2023-09-14"",""issue_description"":""High air filter differential pressure reading of 0.22 inH2O triggering maintenance alert. Reduced cooling efficiency reported."",""parts_used"":""Air Filter Kit (Part# ACRC301-FILT-02), Qty: 2"",""preventive_action"":""Scheduled monthly filter inspections for 6 months, provided customer with air quality monitoring guidelines"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced clogged air filters with OEM filters. Differential pressure returned to normal range of 0.06 inH2O after replacement. System airflow restored to optimal levels."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer environment has higher than normal dust levels due to nearby construction. Recommended increasing filter inspection frequency from quarterly to monthly until construction completes.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Apex Financial Services"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC301"",""issue_date"":""2023-11-03"",""issue_description"":""Condensate pump failure alarm. Water accumulation detected in drain pan, pump not cycling."",""parts_used"":""Condensate Pump Assembly (Part# ACRC301-PUMP-05), Drain Line Cleaning Kit"",""preventive_action"":""Added condensate pump inspection to quarterly PM schedule, recommended water quality testing"",""resolution_date"":""2023-11-04"",""resolution_details"":""Condensate pump motor seized due to mineral buildup. Replaced pump assembly and cleared drain lines. Tested pump cycling under load - operating normally."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Pump had 18 months of runtime. Mineral deposits suggest water quality issues. Pump float switch was functional. Recommended water treatment or more frequent drain line maintenance.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""CloudTech Hosting Inc"",""days_to_resolve"":1,""equipment_model"":""InRow ACRC301"",""issue_date"":""2024-01-22"",""issue_description"":""Self-test failure with error code E-47. Unit unable to complete startup sequence, cooling capacity reduced to 60%."",""parts_used"":""None - software resolution"",""preventive_action"":""Enrolled customer in automatic firmware update notifications, documented firmware update schedule in maintenance plan"",""resolution_date"":""2024-01-23"",""resolution_details"":""Self-test failure caused by outdated firmware version 2.1.3 conflicting with pressure sensor calibration. Updated firmware to version 2.3.1 and recalibrated all sensors. Self-test passed successfully."",""resolution_type"":""Firmware Update & Calibration"",""severity"":""High"",""technician_notes"":""Known issue with firmware versions prior to 2.2.0 causing false sensor readings during self-test. Unit was functioning but reporting errors. Customer had deferred previous firmware update notifications.""}]"
SE-OVH-010,OVH,Datacenter,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""M580 CPU scan time degraded to 45ms causing intermittent I/O communication delays. Multiple timeout errors on Ethernet IP network."",""parts_used"":""[]"",""preventive_action"":""Implement scan time monitoring alerts at 25ms threshold. Schedule annual PLC program optimization review."",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified excessive background tasks and inefficient ladder logic loops consuming CPU cycles. Optimized PLC program, reduced scan time to 15ms. Updated Ethernet IP timeout parameters."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had added multiple new I/O modules without optimizing existing code. Recommended quarterly program reviews for future expansions.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Facility - Houston"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Intermittent loss of Ethernet IP communication between M580 controller and remote I/O racks. I/O health dropping to 60-70% periodically."",""parts_used"":""[\""Industrial Ethernet Switch\"",\""Cat6 Ethernet Cables\""]"",""preventive_action"":""Replace industrial network switches every 5-7 years. Implement network monitoring with packet loss alerts."",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed faulty Ethernet switch causing packet loss on industrial network. Replaced network switch and verified all connections. Communication restored to 100% stability."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Switch was 8 years old and showing signs of port degradation. Network traffic analysis revealed 12% packet loss on affected segments.""},{""case_id"":""CASE-85902"",""case_status"":""Closed"",""customer_name"":""Food & Beverage Production - Chicago"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-03-08"",""issue_description"":""M580 CPU entering fault state during production runs. Error code indicating power supply voltage fluctuations."",""parts_used"":""[\""M580 Power Supply Module BMXCPS3020\"",\""Industrial UPS 2000VA\""]"",""preventive_action"":""Monitor input power quality. Inspect power supply modules annually for capacitor bulging or discoloration."",""resolution_date"":""2024-03-09"",""resolution_details"":""Replaced failing power supply module showing voltage instability. Installed UPS system to protect against facility power quality issues. System stability restored."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Facility experiencing brown-outs during peak demand. Power supply module showed signs of stress from repeated voltage sags. UPS installation prevents future occurrences.""}]"
