equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-OVH-010,OVH,Datacenter,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":4,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Processor load consistently above 85%, causing scan time delays and intermittent communication timeouts on backplane"",""parts_used"":""[]"",""preventive_action"":""Implement processor load monitoring alerts at 70% threshold, schedule annual code optimization review"",""resolution_date"":""2023-09-18"",""resolution_details"":""Analyzed application logic and identified inefficient polling loops in user program. Optimized scan cycle by restructuring data blocks and reducing redundant calculations. Updated firmware from v2.90 to v3.10 which improved memory management."",""resolution_type"":""Configuration Optimization"",""severity"":""High"",""technician_notes"":""Customer had added multiple third-party integrations without optimizing code. Recommended quarterly performance audits. Processor load now stable at 42-48%.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Ltd"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Safety module BMXCPS4002 not responding, safety system fault triggered production shutdown"",""parts_used"":""[\""BMXCPS4002\"",\""Power Line Conditioner PLC-2000\""]"",""preventive_action"":""Install UPS system for safety modules, implement power quality monitoring"",""resolution_date"":""2024-01-23"",""resolution_details"":""Safety module failed due to power supply voltage fluctuations. Replaced BMXCPS4002 safety module and installed line conditioning equipment to stabilize power input. Verified all safety circuits and performed full safety validation test."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Root cause was unstable facility power during storm. All safety protocols functioned correctly by shutting down system. Customer should consider UPS upgrade for critical safety systems.""}]"
SE-OVH-010,OVH,Datacenter,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""M580 PLC experiencing thermal shutdown events, internal temperature reaching 62°C during production cycles, causing intermittent process interruptions"",""parts_used"":""Cabinet air filter (P/N: BMXXCABFAN), Secondary cooling fan assembly (P/N: BMXXSP0800)"",""preventive_action"":""Implemented quarterly preventive maintenance schedule for cabinet cooling systems, installed temperature monitoring alerts at 55°C threshold"",""resolution_date"":""2024-01-17"",""resolution_details"":""Discovered blocked air intake vents due to dust accumulation in control cabinet. Cleaned ventilation system, replaced clogged intake filters, verified cooling fan operation at 3200 RPM. Added secondary cooling fan to cabinet. Temperature stabilized at 48°C under load."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer operating in high-dust environment without regular filter maintenance schedule. Recommended quarterly filter inspection and monthly cabinet cleaning. Ambient temperature in electrical room was 38°C, within spec but contributing factor.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":5,""equipment_model"":""Modicon M580"",""issue_date"":""2024-02-28"",""issue_description"":""Temperature warning alarms on M580 controller, reading 59°C internal temperature with rack ambient at 44°C, no shutdowns yet but approaching critical threshold"",""parts_used"":""M580 internal cooling fan (P/N: BMEH584040CZP-FAN)"",""preventive_action"":""Added cooling fan to recommended spare parts list, scheduled fan replacement every 4 years as preventive measure"",""resolution_date"":""2024-03-04"",""resolution_details"":""Remote diagnostics indicated cooling fan degradation - fan running at reduced speed (2100 RPM vs nominal 3500 RPM). Shipped replacement fan assembly for customer installation. Guided customer through replacement procedure via video call. Post-replacement temperature dropped to 46°C."",""resolution_type"":""Remote Support + Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Fan bearing wear after 4 years continuous operation. Customer confirmed 24/7 operation in cleanroom environment. Fan replacement straightforward, no programming changes required. Verified all I/O modules operating within thermal limits.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Texas"",""days_to_resolve"":4,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-08"",""issue_description"":""M580 PLC thermal faults during summer months, internal temperature spiking to 64°C causing safety system shutdowns, production line affected"",""parts_used"":""Cabinet AC unit (P/N: NSYCAC2000), Thermal barrier kit (P/N: NSYCRN), Cabinet fan upgrade (P/N: BMXXCABFAN2)"",""preventive_action"":""Customer upgraded facility HVAC system, installed environmental monitoring with alerts for room temperature exceeding 35°C, quarterly thermal imaging inspections scheduled"",""resolution_date"":""2023-11-12"",""resolution_details"":""Root cause: inadequate HVAC capacity in control room, ambient reaching 46°C during peak hours. Installed dedicated air conditioning unit for electrical cabinet (2000 BTU), relocated cabinet away from heat-generating equipment, improved cable management for better airflow. Added thermal insulation to cabinet doors."",""resolution_type"":""On-site Engineering"",""severity"":""Critical"",""technician_notes"":""Environmental issue rather than equipment failure. Control room HVAC undersized for heat load. Customer had added 3 VFDs to same room without HVAC upgrade. M580 operating correctly but environment exceeded design parameters. Post-modification temperature stable at 42°C even during peak production.""}]"
SE-OVH-010,OVH,Datacenter,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Hot Standby synchronization failure between primary and standby controllers. BMECRA31210 redundancy module showing intermittent communication loss."",""parts_used"":""BMECRA31210 redundancy module, fiber optic cable kit"",""preventive_action"":""Implement quarterly hot standby synchronization testing and cable inspection protocol"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty BMECRA31210 redundancy module. Fiber optic cable between controllers showed degradation and was also replaced. Synchronization restored and tested under load conditions."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported failover time had increased to 180ms before complete failure. Root cause was damaged fiber connector due to improper cable management near moving equipment. Recommended cable routing improvements implemented.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Primary controller failed to transfer control to standby during scheduled maintenance. Failover mechanism not responding as expected."",""parts_used"":""None"",""preventive_action"":""Created firmware update checklist requiring both controllers to be updated in same maintenance window with verification testing"",""resolution_date"":""2024-01-23"",""resolution_details"":""Discovered firmware mismatch between primary and standby controllers after recent update. Updated standby controller firmware to match primary (v3.20). Reconfigured hot standby parameters and performed multiple failover tests successfully."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Firmware update procedure was not followed correctly during previous maintenance. Both controllers must be updated simultaneously to maintain synchronization compatibility. Failover time now consistently under 45ms.""}]"
SE-OVH-010,OVH,Datacenter,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":3,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""Modbus TCP communication failures on port 502, intermittent connection drops to remote I/O modules causing production line stoppages"",""parts_used"":""Cisco IE-3300-8T2S switch, CAT6A cables (5m x 4)"",""preventive_action"":""Implement network monitoring with SNMP traps, schedule quarterly network health checks, maintain spare managed switches onsite"",""resolution_date"":""2024-01-18"",""resolution_details"":""Identified faulty Ethernet switch causing packet loss. Replaced managed switch and reconfigured network topology with redundant paths. Updated firmware on M580 CPU to v3.20 for improved timeout handling."",""resolution_type"":""Network Infrastructure Repair"",""severity"":""High"",""technician_notes"":""Customer had daisy-chained multiple I/O drops through single switch. Recommended star topology. Network diagnostics showed 12% packet loss during peak loads. After switch replacement, zero packet loss observed over 48hr monitoring period.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""PharmaTech Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""Repeated COMM_TIMEOUT alarms on Modbus TCP network, 5-8 remote I/O drops per day affecting clean room environmental controls"",""parts_used"":""Shielded CAT6A cables (50m), Industrial RJ45 connectors (8 units), Cable conduit (20m)"",""preventive_action"":""Annual EMI surveys, maintain minimum 12-inch separation between network and power cables, implement cable labeling standards"",""resolution_date"":""2023-11-24"",""resolution_details"":""Root cause: EMI interference from nearby VFDs affecting Ethernet cabling. Rerouted network cables away from power lines, installed shielded CAT6A cables, replaced two failing RJ45 connectors on I/O racks. Adjusted Modbus TCP timeout parameters from 1000ms to 2000ms."",""resolution_type"":""Configuration & Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Site had poor cable management with network and power cables bundled together. EMI testing confirmed interference spikes correlating with VFD startup. Post-remediation testing showed stable communications for 72 hours under full load conditions.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Metro Water Treatment Facility"",""days_to_resolve"":4,""equipment_model"":""Modicon M580"",""issue_date"":""2024-02-08"",""issue_description"":""Modbus TCP port 502 timeouts during high-traffic periods, remote I/O modules dropping offline requiring manual resets"",""parts_used"":""Gigabit Ethernet switch, Fiber optic transceivers (2 units)"",""preventive_action"":""Quarterly network utilization reviews, implement bandwidth monitoring alerts at 60% threshold, document polling optimization guidelines"",""resolution_date"":""2024-02-12"",""resolution_details"":""Network bandwidth saturation identified during SCADA polling cycles. Implemented VLAN segmentation to isolate control traffic from HMI traffic. Optimized Modbus polling rates and reduced unnecessary cyclic data exchanges. Upgraded network infrastructure to support Gigabit Ethernet."",""resolution_type"":""Network Optimization"",""severity"":""High"",""technician_notes"":""Customer was polling all I/O points every 100ms regardless of criticality. Reconfigured to tiered polling: critical points 100ms, standard 500ms, non-critical 2000ms. Network utilization dropped from 85% to 32%. No timeouts observed in 96-hour post-implementation monitoring.""}]"
SE-CRF-001,Carrefour,Distribution,EcoStruxure Facility Expert,Energy Management System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2023-09-14"",""issue_description"":""PowerLogic PM8000 meter communication loss on zones 7-9, causing incomplete power monitoring data and inability to track energy consumption accurately"",""parts_used"":""[]"",""preventive_action"":""Configure network monitoring alerts for Modbus TCP communication failures. Document network requirements for future infrastructure changes."",""resolution_date"":""2023-09-16"",""resolution_details"":""Network switch port configuration was causing intermittent packet loss. Reconfigured switch QoS settings and updated Modbus TCP timeout parameters. Verified all 12 meters restored communication."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had recently updated network infrastructure. Switch auto-negotiation was conflicting with meter fixed 100Mbps setting. Set switch ports to fixed 100Mbps full-duplex. Recommend quarterly communication health checks.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Metro Hospital District"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2023-11-22"",""issue_description"":""EcoStruxure system reporting incorrect active power readings from PM8000 meters, showing negative values intermittently across multiple zones"",""parts_used"":""[]"",""preventive_action"":""Schedule annual firmware review and update cycle. Provide CT installation guidelines to maintenance contractors."",""resolution_date"":""2023-11-24"",""resolution_details"":""PM8000 meters running outdated firmware v2.1.3 with known CT polarity detection bug. Updated all meters to firmware v2.5.1 and recalibrated CT orientation settings in EcoStruxure configuration."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Issue occurred after electrical contractor performed maintenance. CTs were reinstalled with reversed polarity on 4 meters. Firmware update improved error detection. Verified power factor and harmonics data accuracy post-update.""},{""case_id"":""CS-94012"",""case_status"":""Closed"",""customer_name"":""Greenfield Data Center"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2024-01-08"",""issue_description"":""Zone synchronization failure between EcoStruxure server and PM8000 meters after power outage, causing data logging gaps and alarm notification delays"",""parts_used"":""[]"",""preventive_action"":""Enable service monitoring with automatic restart. Configure database connection pooling. Test UPS failover procedures quarterly."",""resolution_date"":""2024-01-09"",""resolution_details"":""EcoStruxure data collection service failed to restart properly after UPS switchover. Restarted data acquisition services and resynchronized NTP time across all meters. Restored historical data from buffer."",""resolution_type"":""Service Restart"",""severity"":""Medium"",""technician_notes"":""Service watchdog did not trigger automatic restart. Root cause was database connection timeout during high I/O load. Adjusted service timeout parameters and enabled automatic restart on failure. Recovered 6 hours of buffered meter data.""}]"
SE-CRF-001,Carrefour,Distribution,EcoStruxure Facility Expert,Energy Management System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":3,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2024-01-15"",""issue_description"":""Power quality alarm triggered - THD voltage 7.2% on L1 phase exceeding IEEE 519 standards. Facility reported flickering LED lighting in critical care wing."",""parts_used"":""Harmonic Filter Bank HFB-150, Power Quality Sensor Recalibration Kit"",""preventive_action"":""Quarterly power quality assessments scheduled. Customer to maintain inventory of harmonic filters for future expansion areas."",""resolution_date"":""2024-01-18"",""resolution_details"":""Identified non-linear loads from older medical imaging equipment causing harmonic distortion. Installed passive harmonic filter bank rated at 150kVAR on affected distribution panel. Recalibrated power quality monitoring thresholds."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""THD reduced to 3.1% after filter installation. Customer advised to schedule power quality audit for remaining wings. Recommended load balancing across phases during next maintenance window.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""TechCore Data Center"",""days_to_resolve"":9,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2023-11-22"",""issue_description"":""Recurring PQ_THD_HIGH alarms on L2 and L3 phases with THD voltage readings between 6.5-8.1%. UPS systems showing increased stress indicators."",""parts_used"":""Active Harmonic Filter AHF-400, Capacitor Bank CB-300kVAR, Power Distribution Module PDM-3000A"",""preventive_action"":""Implemented continuous power quality monitoring with predictive analytics. Monthly harmonic spectrum analysis reports configured. Customer enrolled in proactive maintenance program."",""resolution_date"":""2023-12-01"",""resolution_details"":""Root cause analysis revealed inadequate harmonic mitigation for high-density server racks with switch-mode power supplies. Upgraded to active harmonic filter system with real-time compensation. Replaced aging capacitor banks in main distribution."",""resolution_type"":""System Upgrade"",""severity"":""Critical"",""technician_notes"":""Initial THD readings 7.8% average across all phases. Post-installation THD stabilized at 2.3%. Customer expanding data center capacity - active filter can handle 40% additional load growth. Firmware updated to v4.2.1 for enhanced monitoring.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Ltd"",""days_to_resolve"":4,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2024-02-08"",""issue_description"":""Power quality threshold exceeded on L2 phase - THD voltage 6.9%. Production line experiencing intermittent CNC machine controller resets and servo drive faults."",""parts_used"":""Line Reactor LR-75HP (Qty: 4), Isolation Transformer ISO-150kVA, Power Conditioning Module"",""preventive_action"":""Established equipment addition approval process requiring power quality impact assessment. Bi-annual harmonic audits scheduled. Customer training provided on EcoStruxure dashboard interpretation."",""resolution_date"":""2024-02-12"",""resolution_details"":""Discovered variable frequency drives on production line lacking proper line reactors. Installed line reactors on all VFDs and added isolation transformer for sensitive CNC controllers. Adjusted EcoStruxure monitoring parameters to account for manufacturing load profiles."",""resolution_type"":""Configuration & Repair"",""severity"":""High"",""technician_notes"":""THD reduced from 6.9% to 3.8% on L2 phase. Customer had recently added new welding equipment without harmonic assessment. Provided load planning guidelines for future equipment additions. All three phases now balanced within 5%.""}]"
SE-CRF-001,Carrefour,Distribution,EcoStruxure Facility Expert,Energy Management System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Medical Center"",""days_to_resolve"":4,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2023-09-14"",""issue_description"":""Energy optimization algorithm failing to execute during peak demand windows - HVAC load shedding not activating despite configured thresholds being exceeded"",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly validation of demand response configuration and algorithm performance monitoring"",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified corrupted configuration file in demand response module. Restored default optimization parameters and reconfigured customer-specific peak demand thresholds. Applied firmware patch v4.2.1 to address algorithm execution timing issue."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Customer reported $3,200 in excess demand charges over 2 billing cycles. Algorithm logs showed timeout errors during peak window detection. After patch, system successfully executed 3 load shedding events during testing, saving average 380 kWh per event.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""TechHub Office Complex"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between EcoStruxure controller and HVAC BACnet devices preventing load management execution"",""parts_used"":""[]"",""preventive_action"":""Implemented continuous communication health monitoring with alert notifications for device offline status"",""resolution_date"":""2023-11-23"",""resolution_details"":""Discovered IP address conflict on building automation network after recent IT infrastructure upgrade. Reconfigured BACnet/IP gateway settings and established dedicated VLAN for building management systems. Verified bidirectional communication with all 47 connected HVAC zones."",""resolution_type"":""Network Configuration"",""severity"":""High"",""technician_notes"":""System was blind to actual HVAC loads for 6 days. Energy optimization completely disabled during this period. Customer estimated 15% increase in energy costs. Recommended network segmentation best practices to IT department.""}]"
SE-CRF-001,Carrefour,Distribution,EcoStruxure Facility Expert,Energy Management System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2024-01-15"",""issue_description"":""Modbus TCP communication failure with ION7650 meter bank 1 - complete loss of power monitoring data for warehouse lighting circuits"",""parts_used"":""[]"",""preventive_action"":""Implemented network monitoring alerts for Modbus TCP timeout events. Documented optimal polling intervals for all meter types in facility."",""resolution_date"":""2024-01-17"",""resolution_details"":""Network switch port had auto-negotiation disabled causing intermittent packet loss. Reconfigured switch port to auto-negotiate speed/duplex. Verified Modbus TCP polling interval was set too aggressively at 500ms, increased to 2000ms per manufacturer recommendation. Tested communication stability for 48 hours."",""resolution_type"":""Network Configuration"",""severity"":""High"",""technician_notes"":""Customer had recently updated network infrastructure. New managed switch had restrictive default settings. ION7650 meters require minimum 1500ms polling interval when monitoring 3-phase circuits. Recommended quarterly network health checks.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Riverside Cold Storage Facility"",""days_to_resolve"":3,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2023-11-08"",""issue_description"":""COMM_TIMEOUT alarm on ION7650 meter bank 4 - refrigeration compressor zone losing telemetry data every 2-3 hours"",""parts_used"":""[\""ION7650-ETH-MODULE\"",\""CAT6-PATCH-CABLE-3FT\""]"",""preventive_action"":""Relocated meter to climate-controlled electrical room. Scheduled annual firmware updates and thermal inspections for all ION meters."",""resolution_date"":""2023-11-11"",""resolution_details"":""Diagnosed failing Ethernet module in ION7650 meter #4. Module exhibited thermal sensitivity causing disconnects during peak load periods. Replaced Ethernet communication module and updated meter firmware from v3.2 to v4.1. Recalibrated meter settings and verified data acquisition across all 16 monitoring points."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Meter was installed in high-temperature area near compressor room. Ambient temp measured at 42°C, exceeding recommended 40°C maximum. Installed heat shield and improved ventilation. Firmware update included Modbus TCP stability improvements.""},{""case_id"":""CS-94012"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing Plant"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2023-09-22"",""issue_description"":""Intermittent Modbus communication timeouts with ION7650 meter bank 2 affecting HVAC and refrigeration monitoring - data gaps causing energy reporting inaccuracies"",""parts_used"":""[]"",""preventive_action"":""Implemented static IP addressing for all critical metering infrastructure. Established change management protocol requiring facilities team approval for network modifications."",""resolution_date"":""2023-09-24"",""resolution_details"":""Identified IP address conflict between ION7650 meter and newly installed BACnet gateway. Meter was losing network connectivity during DHCP lease renewals. Assigned static IP addresses to all ION meters and updated EcoStruxure device registry. Adjusted Modbus TCP timeout parameters from 5s to 10s to accommodate network latency during peak production hours."",""resolution_type"":""Software Configuration"",""severity"":""Medium"",""technician_notes"":""Customer IT department had added new building automation devices without coordinating IP address scheme. Created comprehensive network map showing all Modbus TCP devices. Recommended VLAN segmentation for industrial control network.""}]"
SE-CRF-001,Carrefour,Distribution,EcoStruxure Facility Expert,Energy Management System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metro Healthcare Campus"",""days_to_resolve"":4,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2023-09-14"",""issue_description"":""Energy baseline recalibration failed - PUE ratio calculation showing inconsistent values between 1.38 and 2.1, demand response capacity reporting errors"",""parts_used"":""None"",""preventive_action"":""Schedule quarterly baseline validation checks, especially after facility infrastructure changes"",""resolution_date"":""2023-09-18"",""resolution_details"":""CT sensor calibration drift detected on cooling system meters. Recalibrated power monitoring sensors, updated firmware to v4.2.1 which includes improved baseline calculation algorithm. Reset historical baseline data and initiated new 30-day learning period."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Customer had added new CRAC units 3 months ago but didn't update system configuration. Sensor drift on legacy CT clamps also contributing to inaccurate readings. Recommended annual sensor calibration verification.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Distribution Center"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Facility Expert"",""issue_date"":""2023-11-22"",""issue_description"":""Demand response capacity verification failing - system unable to confirm load shedding capability, utility integration communication timeout errors"",""parts_used"":""None"",""preventive_action"":""Implement monthly automated DR communication health checks and event simulation tests"",""resolution_date"":""2023-11-23"",""resolution_details"":""OpenADR 2.0b communication protocol mismatch with utility provider's updated system. Reconfigured VEN client settings, updated SSL certificates, and adjusted polling intervals from 5min to 2min per utility requirements. Performed successful DR event simulation test."",""resolution_type"":""Configuration Change"",""severity"":""High"",""technician_notes"":""Utility company changed their DR aggregator platform without notifying customer. System was unable to complete handshake. Customer now enrolled in utility notification list for future infrastructure changes.""}]"
SE-CRF-002,Carrefour,Distribution,PowerTag A9 F63,Wireless Energy Sensor,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CS-2847-91"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2023-09-14"",""issue_description"":""Wireless transmission intermittent, RF signal strength fluctuating between -75 dBm and -85 dBm, causing data gaps in energy monitoring dashboard"",""parts_used"":""Extended antenna cable (3m)"",""preventive_action"":""Conduct quarterly RF signal strength audits, especially after facility layout changes"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified metal cabinet interference blocking RF signal. Relocated wireless gateway 8 meters closer to PowerTag sensor and adjusted antenna orientation. Signal strength improved to -48 dBm with stable transmission."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had installed new metal shelving unit between sensor and gateway after initial installation. Recommended maintaining clear line-of-sight for optimal RF performance. Verified energy measurement accuracy remained at 0.5% throughout issue.""},{""case_id"":""CS-3102-44"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":2,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2024-01-22"",""issue_description"":""Energy measurement accuracy degraded to 3.2%, reporting inconsistent power consumption values compared to utility meter readings"",""parts_used"":""PowerTag A9 F63 replacement unit, thermal insulation pad"",""preventive_action"":""Install temperature monitoring near PowerTag units in high-heat environments, ensure proper ventilation clearances per installation guide"",""resolution_date"":""2024-01-24"",""resolution_details"":""Diagnostic testing revealed current transformer calibration drift due to exposure to elevated ambient temperatures (45°C sustained). Replaced PowerTag unit and verified installation environment meets specification (0-55°C operating range)."",""resolution_type"":""Device Replacement"",""severity"":""High"",""technician_notes"":""Unit was mounted directly above heat-generating equipment without adequate ventilation. Relocated sensor to cooler location with proper airflow. Post-replacement accuracy verified at 0.4%. Wireless transmission stable at -39 dBm.""}]"
SE-CRF-002,Carrefour,Distribution,PowerTag A9 F63,Wireless Energy Sensor,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CS-2847-91"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2023-09-14"",""issue_description"":""Wireless mesh network connectivity intermittent, sensor dropping offline every 2-3 hours causing data gaps in power monitoring"",""parts_used"":""[]"",""preventive_action"":""Conduct site RF survey before installing additional industrial equipment near wireless sensors"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified RF interference from nearby industrial equipment. Reconfigured mesh network channel from 2.4GHz channel 6 to channel 11, adjusted transmission power settings, and updated firmware to v3.2.1 for improved interference handling"",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had installed new welding equipment 15 feet from sensor. Recommended maintaining minimum 20-foot clearance from high-frequency equipment. Network stability restored after channel change.""},{""case_id"":""CS-3102-44"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":5,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2023-11-22"",""issue_description"":""Power factor readings showing erratic values fluctuating between 0.45 and 0.98, active power measurements appear accurate"",""parts_used"":""[\""PowerTag A9 F63 Sensor Unit\"",\""Mounting Bracket\""]"",""preventive_action"":""Added to proactive replacement list for units from affected manufacturing batch"",""resolution_date"":""2023-11-27"",""resolution_details"":""Diagnosed faulty current transformer calibration in the sensor unit. Replaced PowerTag sensor under warranty. New unit calibrated and verified accurate power factor readings of 0.91-0.93 consistent with load profile"",""resolution_type"":""Hardware Replacement"",""severity"":""Low"",""technician_notes"":""Original unit manufactured in batch PT-A9-2023-Q2 which had known calibration issues. Verified replacement unit from newer batch. All readings now within ±2% accuracy specification.""}]"
SE-CRF-002,Carrefour,Distribution,PowerTag A9 F63,Wireless Energy Sensor,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2024-01-15"",""issue_description"":""PowerTag A9 F63 battery level dropped to 12%, device intermittently losing wireless connection to gateway"",""parts_used"":""CR2032 Battery (Part# PTG-BATT-CR2032)"",""preventive_action"":""Added customer to quarterly battery monitoring program"",""resolution_date"":""2024-01-18"",""resolution_details"":""Technician replaced depleted battery with new CR2032 cell. Verified wireless connectivity restored to full strength. Sensor resumed normal operation with 100% battery level."",""resolution_type"":""Battery Replacement"",""severity"":""Medium"",""technician_notes"":""Battery lasted approximately 2.8 years in high-traffic industrial environment. Customer advised to monitor battery levels quarterly and schedule replacement when below 20%.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":2,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2024-02-22"",""issue_description"":""Multiple PowerTag sensors reporting low battery warnings simultaneously (15-19% range), customer requesting proactive replacement schedule"",""parts_used"":""CR2032 Battery x8 (Part# PTG-BATT-CR2032)"",""preventive_action"":""Created battery replacement schedule based on installation dates to avoid mass failures"",""resolution_date"":""2024-02-24"",""resolution_details"":""Conducted site visit to replace batteries on 8 PowerTag A9 F63 units showing low battery status. All sensors tested post-replacement with full connectivity confirmed."",""resolution_type"":""Preventive Maintenance"",""severity"":""Low"",""technician_notes"":""All affected sensors were installed during same deployment 3 years ago, explaining simultaneous battery depletion. Recommended staggered replacement schedule for future installations.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2023-11-08"",""issue_description"":""PowerTag sensor battery depleted to 5%, device offline and not transmitting energy data to monitoring system"",""parts_used"":""CR2032 Battery (Part# PTG-BATT-CR2032)"",""preventive_action"":""Enabled SMS and email alerts for battery warnings, recommended environmental assessment for sensor placement"",""resolution_date"":""2023-11-09"",""resolution_details"":""Emergency dispatch to restore critical energy monitoring. Battery replaced and sensor reconfigured to gateway. Historical data gap documented for 36-hour offline period."",""resolution_type"":""Emergency Battery Replacement"",""severity"":""High"",""technician_notes"":""Customer missed low battery alerts due to notification settings. Reconfigured alert thresholds to 25% with escalation at 15%. Battery life was only 2.1 years due to extreme temperature fluctuations in coastal environment.""}]"
SE-CRF-002,Carrefour,Distribution,PowerTag A9 F63,Wireless Energy Sensor,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CS-2847-9012"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2023-09-14"",""issue_description"":""Zigbee communication intermittent, link quality dropping to 45-60%, causing data gaps in energy monitoring dashboard"",""parts_used"":""[]"",""preventive_action"":""Site survey for RF interference during installation planning"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified interference from nearby 2.4GHz WiFi access point. Relocated Zigbee coordinator 3 meters away and changed Zigbee channel from 11 to 25. Link quality restored to 92%."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had recently installed new WiFi equipment in electrical room. Recommended maintaining minimum 2m separation between Zigbee and WiFi devices. Verified stable communication over 48-hour monitoring period.""},{""case_id"":""CS-3156-4421"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":2,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2023-11-22"",""issue_description"":""Current measurement on L2 phase showing erratic readings, fluctuating between 0A and actual load values"",""parts_used"":""[\""PowerTag A9 F63 (RMA unit)\"",\""Cable ties\""]"",""preventive_action"":""Quarterly inspection of CT clamp connections in high-vibration environments"",""resolution_date"":""2023-11-24"",""resolution_details"":""CT clamp on L2 phase found to have loose connection at sensor terminal. Replaced PowerTag unit under warranty. Verified accurate measurements across all three phases post-replacement."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Unit was 14 months old. CT clamp connection appeared to have worked loose due to vibration from nearby HVAC equipment. Secured replacement unit and recommended quarterly visual inspection of connections.""}]"
SE-CRF-002,Carrefour,Distribution,PowerTag A9 F63,Wireless Energy Sensor,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CS-847291"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2024-01-15"",""issue_description"":""PowerTag A9 F63 reporting current imbalance of 16.8% on phase L2, exceeding threshold limits. Customer reported intermittent wireless connectivity issues."",""parts_used"":""Wireless antenna module (Part# WA-9F63-02)"",""preventive_action"":""Scheduled quarterly load balance monitoring and annual connection torque verification"",""resolution_date"":""2024-01-17"",""resolution_details"":""Technician identified loose connection on L2 phase terminal causing uneven current distribution. Tightened all phase connections and recalibrated sensor. Verified wireless signal strength and replaced antenna due to corrosion."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had recently added new equipment on same circuit causing load redistribution. Recommended load balancing review. All phase currents within 3% tolerance after repair.""},{""case_id"":""CS-903156"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":5,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2024-02-28"",""issue_description"":""Current imbalance alarm triggered at 13.5% on phase L1. PowerTag showing consistent deviation pattern during peak operational hours."",""parts_used"":""None"",""preventive_action"":""Provided load distribution guidelines and recommended electrical system audit before future expansions"",""resolution_date"":""2024-03-04"",""resolution_details"":""Remote analysis revealed single-phase loads improperly distributed across three-phase system. On-site visit confirmed unbalanced load allocation. Redistributed loads across phases and updated circuit configuration."",""resolution_type"":""Remote Diagnosis + On-site"",""severity"":""Medium"",""technician_notes"":""Issue was electrical distribution design, not sensor malfunction. PowerTag functioning correctly. Customer's facility expansion added single-phase equipment without proper phase planning.""},{""case_id"":""CS-921047"",""case_status"":""Closed"",""customer_name"":""Northpoint Industrial Complex"",""days_to_resolve"":3,""equipment_model"":""PowerTag A9 F63"",""issue_date"":""2024-03-22"",""issue_description"":""Persistent current imbalance warnings at 15.3% on L3 phase. Wireless transmission showing packet loss during alarm conditions."",""parts_used"":""PowerTag A9 F63 complete unit (Part# PT-A9F63-001), mounting bracket"",""preventive_action"":""Installed protective enclosure and implemented monthly wireless connectivity health checks"",""resolution_date"":""2024-03-25"",""resolution_details"":""Diagnostics revealed internal CT sensor degradation on L3 phase causing inaccurate readings. Unit replaced under warranty. New unit calibrated and wireless mesh network optimized."",""resolution_type"":""Equipment Replacement"",""severity"":""High"",""technician_notes"":""Original unit showed signs of moisture ingress affecting L3 current transformer. Enclosure rating verified as IP30. Customer environment has high humidity - recommended IP54 enclosure upgrade for harsh environments.""}]"
SE-CRF-003,Carrefour,Distribution,ConneXium TCSESM Series,Refrigeration Controller,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""FreshMart Distribution Center"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2023-09-14"",""issue_description"":""Suction pressure reading fluctuating between 28-35 PSI causing frequent compressor cycling. Customer reported increased energy consumption and inconsistent temperature control in cold storage area."",""parts_used"":""Pressure transducer PT-4502, sensor calibration kit"",""preventive_action"":""Recommended quarterly pressure sensor calibration checks and added to preventive maintenance schedule"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty pressure transducer and recalibrated suction pressure sensor. Adjusted compressor cycle optimization parameters to tighten pressure differential range."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Transducer drift was causing inaccurate readings leading to premature compressor starts. After replacement, pressure stabilized at 32 PSI +/- 1 PSI. Verified discharge temp remained within 95-100°F range.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Coastal Seafood Processing"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2023-11-22"",""issue_description"":""Discharge temperature alarm triggered at 118°F. Compressor running continuously without proper cooling. Risk of equipment damage and product loss."",""parts_used"":""Condenser fan motor CFM-220, refrigerant R-404A (2 lbs)"",""preventive_action"":""Implemented bi-weekly condenser coil inspection and cleaning schedule for coastal installations. Installed coil protection filters."",""resolution_date"":""2023-11-23"",""resolution_details"":""Found condenser coils heavily fouled with salt air residue reducing heat transfer efficiency. Cleaned condenser coils, replaced worn condenser fan motor, and verified refrigerant charge levels."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Coastal environment accelerated coil fouling. Discharge temp returned to normal 96-98°F range after cleaning. Customer was not following monthly coil cleaning protocol.""}]"
