equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-CRF-003,Carrefour,Distribution,ConneXium TCSESM Series,Refrigeration Controller,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""FreshMart Distribution Center"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2024-01-15"",""issue_description"":""Defrost cycle extending beyond normal 15-minute duration, reaching 32 minutes. Temperature probe 2 showing erratic readings and visible frost buildup on evaporator coil."",""parts_used"":""Temperature Probe Assembly TP-2000, Thermal Paste"",""preventive_action"":""Schedule quarterly inspection of temperature probes and door seals. Monitor defrost cycle duration weekly."",""resolution_date"":""2024-01-17"",""resolution_details"":""Replaced faulty temperature probe 2 which was providing inaccurate readings causing defrost cycle to extend. Cleaned evaporator coil and recalibrated defrost timer settings."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Probe had moisture intrusion in connector. Recommended checking door seals to prevent excess humidity. Verified all other probes functioning within spec.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Cold Storage LLC"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2023-11-08"",""issue_description"":""Extended defrost cycles averaging 25-30 minutes with DEFROST_EXTENDED alarm triggering multiple times daily. Frost accumulation on lower section of evaporator coil."",""parts_used"":""Defrost Heater Element DH-3500W, Drain Line Kit"",""preventive_action"":""Replace defrost heaters every 5 years as preventive measure. Clean drain lines semi-annually."",""resolution_date"":""2023-11-09"",""resolution_details"":""Found defrost heater element operating at reduced capacity due to age. Replaced defrost heater and adjusted defrost termination temperature from 45°F to 50°F. Cleaned drain line which had partial blockage."",""resolution_type"":""Maintenance & Adjustment"",""severity"":""Medium"",""technician_notes"":""Heater was 6 years old, showing signs of degradation. Drain blockage contributed to moisture retention. System now completing defrost in 12-14 minutes consistently.""},{""case_id"":""CASE-79912"",""case_status"":""Closed"",""customer_name"":""Coastal Seafood Processors"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2023-09-22"",""issue_description"":""Persistent DEFROST_EXTENDED alarms with cycles running 26-35 minutes. Multiple temperature probes showing frost accumulation. Compressor runtime increased by 18%."",""parts_used"":""Defrost Control Board DCB-TCSESM, Temperature Probe Set (3), Relay Module"",""preventive_action"":""Install environmental protection enclosure for control components. Implement monthly visual inspections in high-humidity installations."",""resolution_date"":""2023-09-24"",""resolution_details"":""Discovered defrost control board had failed relay causing intermittent heater operation. Replaced control board and all three temperature probes as preventive measure due to age. Recalibrated entire defrost system."",""resolution_type"":""System Repair"",""severity"":""High"",""technician_notes"":""High humidity environment accelerated component wear. Control board showed corrosion on relay contacts. Customer operates in coastal area with salt air exposure. Recommended environmental protection upgrades.""}]"
SE-CRF-003,Carrefour,Distribution,ConneXium TCSESM Series,Refrigeration Controller,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""FreshMart Distribution Center"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2023-09-14"",""issue_description"":""Refrigerant superheat reading fluctuating between 8°F and 18°F, causing compressor short cycling. Expansion valve position hunting between 35-65%."",""parts_used"":""Temperature sensor (P/N: TCSESM-TS-100), thermal paste"",""preventive_action"":""Schedule quarterly inspection of all temperature sensor connections and cable integrity"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced faulty temperature sensor at evaporator outlet. Sensor was providing intermittent readings causing unstable superheat control. Recalibrated superheat control loop and adjusted PID parameters."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported issue started after power outage previous day. Sensor cable showed signs of moisture ingress at connection point. Recommended checking all sensor connections during next PM.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""ColdChain Logistics Inc"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2023-11-22"",""issue_description"":""Modbus TCP communication dropping intermittently every 2-3 hours. Controller losing connection to SCADA system causing alarm notifications."",""parts_used"":""None"",""preventive_action"":""Monitor network statistics weekly and implement dedicated VLAN for critical refrigeration controls"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified network switch port auto-negotiation issue causing periodic disconnects. Configured switch port to fixed 100Mbps full-duplex. Updated controller firmware from v2.3 to v2.7 which includes improved TCP timeout handling."",""resolution_type"":""Configuration"",""severity"":""High"",""technician_notes"":""Network diagnostics showed packet loss during disconnect events. IT department confirmed other devices on same switch experiencing similar issues. Switch replacement scheduled for next maintenance window.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Metro Food Services"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2024-01-08"",""issue_description"":""Expansion valve stuck at 28% position, unable to maintain proper superheat. Superheat climbing to 22°F causing reduced cooling capacity."",""parts_used"":""Electronic expansion valve (P/N: EEV-500-R410A), filter drier, refrigerant R-410A (15 lbs)"",""preventive_action"":""Install moisture indicator and schedule oil analysis every 6 months to detect contamination early"",""resolution_date"":""2024-01-10"",""resolution_details"":""Electronic expansion valve (EEV) stepper motor seized due to refrigerant oil contamination. Replaced EEV assembly and cleaned refrigerant lines. Performed system flush and recharged with fresh refrigerant."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Oil analysis showed high moisture content indicating possible leak in system. Pressure tested all connections and found minor leak at service port. Replaced service port valve cores and verified system integrity.""}]"
SE-CRF-003,Carrefour,Distribution,ConneXium TCSESM Series,Refrigeration Controller,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78432"",""case_status"":""Closed"",""customer_name"":""FreshMart Distribution Center"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2024-01-15"",""issue_description"":""High discharge pressure alarm at 290 PSI with compressor cutout. Condenser fan motor not operating, causing inadequate heat rejection."",""parts_used"":""Condenser Fan Motor (P/N: CFM-2250), Start Capacitor (P/N: CAP-45UF)"",""preventive_action"":""Scheduled quarterly preventive maintenance including condenser coil cleaning and fan motor inspection"",""resolution_date"":""2024-01-16"",""resolution_details"":""Replaced failed condenser fan motor and capacitor. Cleaned condenser coils which had significant debris buildup restricting airflow. System pressure returned to normal operating range of 210-225 PSI."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Fan motor bearings seized due to lack of lubrication. Customer advised to implement quarterly condenser coil cleaning schedule. Verified all safety cutouts functioning properly.""},{""case_id"":""CASE-81256"",""case_status"":""Closed"",""customer_name"":""Metro Cold Storage Facility"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2023-11-08"",""issue_description"":""PRESS_HIGH_CUTOUT alarm triggered at 278 PSI. Compressor cycling on safety cutout every 15 minutes. Ambient temperature normal but discharge pressure elevated."",""parts_used"":""Fan Relay (P/N: RLY-30A-240V), Contactor (P/N: CNT-40A)"",""preventive_action"":""Retrained maintenance staff on proper refrigerant charging procedures. Added pressure monitoring to daily checklist."",""resolution_date"":""2023-11-09"",""resolution_details"":""Diagnosed faulty condenser fan relay causing intermittent fan operation. Replaced relay and contactor. Also found refrigerant overcharge condition - recovered excess refrigerant to manufacturer specifications."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""System was overcharged by approximately 3 lbs during previous service call. Verified proper refrigerant charge using subcooling method. Tested system through multiple cycles - pressure stable at 218 PSI.""},{""case_id"":""CASE-73891"",""case_status"":""Closed"",""customer_name"":""Coastal Seafood Processing"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2023-09-22"",""issue_description"":""Repeated high pressure alarms at 282 PSI with compressor safety cutout. Condenser fans running but system unable to maintain normal head pressure."",""parts_used"":""Condenser Coil Assembly (P/N: COND-TCSESM-500), Anti-Corrosion Coating Kit, Coil Guards"",""preventive_action"":""Installed pre-filters on condenser air intake. Established monthly coil inspection and cleaning protocol for coastal environment."",""resolution_date"":""2023-09-24"",""resolution_details"":""Found condenser coils heavily blocked with salt air corrosion and debris. Chemically cleaned coils but airflow still restricted. Replaced condenser coil assembly due to permanent fin damage. Installed corrosion-resistant coating on new coil."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Coastal environment causing accelerated corrosion. Original coil had 60% fin blockage. Recommended installing air filtration and monthly coil inspections. System operating at 215 PSI post-repair.""}]"
SE-CRF-003,Carrefour,Distribution,ConneXium TCSESM Series,Refrigeration Controller,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""FreshMart Grocery Chain"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2023-09-14"",""issue_description"":""Oil level sensor reporting intermittent low oil warnings despite visual confirmation of adequate oil levels. Compressor runtime at 1,243 hours."",""parts_used"":""Oil Level Sensor Assembly (P/N: TCSESM-OLS-02), Sensor Gasket"",""preventive_action"":""Added oil level sensor to 18-month preventive maintenance inspection checklist"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced faulty oil level sensor. Sensor was providing erratic readings due to internal float mechanism failure. Calibrated new sensor and verified proper operation through multiple test cycles."",""resolution_type"":""Part Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported multiple false alarms over 3-day period. Old sensor showed corrosion on connector pins. Recommended checking oil quality during next scheduled maintenance.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""QuickStop Convenience Stores"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM Series"",""issue_date"":""2023-11-22"",""issue_description"":""Case temperature fluctuating between 34°F and 42°F. Compressor cycling excessively with runtime showing 2,891 hours. System unable to maintain setpoint of 36°F."",""parts_used"":""Expansion Valve (P/N: TCSESM-EXV-15), Refrigerant R-404A (8 lbs), Coil Repair Kit"",""preventive_action"":""Scheduled quarterly refrigerant level checks and leak inspections for all units over 2,000 compressor hours"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified refrigerant leak at evaporator coil connection. Repaired leak, evacuated system, and recharged with proper refrigerant amount. Replaced worn expansion valve that was contributing to temperature instability."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Leak detected using electronic leak detector at brazed joint. System was 2.3 lbs low on refrigerant. Temperature stability restored after repairs. Compressor cycling returned to normal parameters.""}]"
SE-CRF-004,Carrefour,Distribution,Acti9 iC60N,Circuit Breaker,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker experiencing nuisance tripping under normal load conditions. Customer reports breaker trips at approximately 75% of rated current (22.5A on 32A breaker). No visible overload or short circuit present."",""parts_used"":""iC60N 3P 32A C-curve (A9F75332), ventilation grille"",""preventive_action"":""Install temperature monitoring in electrical panels. Ensure ambient operating temperature stays below 40°C. Schedule annual thermal imaging inspection."",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed thermal element calibration drift due to ambient temperature exposure exceeding 50°C. Breaker replaced with new unit and enclosure ventilation improved."",""resolution_type"":""Part Replacement"",""severity"":""Medium"",""technician_notes"":""Old breaker showed signs of prolonged heat exposure. Measured ambient temp at 54°C inside panel. Recommended customer install cooling fan for summer months. Tested new breaker under full load - operating normally.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Office Complex"",""days_to_resolve"":1,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2023-11-22"",""issue_description"":""Circuit breaker failed to trip during simulated overload test. Safety concern identified during routine maintenance inspection. Breaker rated 20A did not trip at 150% load (30A) after 60 minutes."",""parts_used"":""iC60N 1P 20A C-curve (A9F74120)"",""preventive_action"":""Replace iC60N breakers every 5 years in high-cycle applications or after 20,000 operations. Consider upgrading to industrial-grade breakers for frequent switching loads."",""resolution_date"":""2023-11-23"",""resolution_details"":""Breaker mechanism found to have mechanical wear on trip lever assembly. Unit was 8 years old and exceeded recommended service life for high-cycle applications. Replaced with new breaker and updated maintenance schedule."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer was switching loads frequently (estimated 15-20 operations per day). This accelerated wear on internal components. Breaker showed 58,000+ operations on mechanical counter. Recommended upgrade to iC60H for high-endurance applications.""}]"
SE-CRF-004,Carrefour,Distribution,Acti9 iC60N,Circuit Breaker,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2024-01-15"",""issue_description"":""Circuit breaker experiencing elevated contact temperature at 71°C with load at 85% rated current. Customer reported intermittent tripping during peak production hours."",""parts_used"":""iC60N 3P 32A breaker, terminal lugs"",""preventive_action"":""Implement quarterly thermal imaging inspections and verify load distribution does not exceed 80% rated capacity during normal operations"",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed oxidation on contact surfaces and loose terminal connections. Replaced circuit breaker unit and verified proper torque on all connections. Load redistribution recommended."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Contact degradation likely due to thermal cycling over time. Ambient temperature in panel was 42°C. Recommended improved ventilation and load balancing across phases.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2023-11-08"",""issue_description"":""High temperature alarm on iC60N breaker protecting HVAC circuit. Temperature reading 66°C at 78% load. No tripping occurred but customer concerned about reliability."",""parts_used"":""Contact cleaner, thermal paste"",""preventive_action"":""Schedule annual connection torque verification for all breakers in high-vibration environments. Install vibration dampening if needed."",""resolution_date"":""2023-11-09"",""resolution_details"":""Thermal scan showed hot spots at terminal connections. Tightened all connections to manufacturer specifications (2.5 Nm). Cleaned contact surfaces. Temperature dropped to 48°C under same load conditions."",""resolution_type"":""Maintenance"",""severity"":""Medium"",""technician_notes"":""Connections had loosened over time due to vibration from nearby equipment. No component failure detected. Breaker tested within specifications after maintenance.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Northside Industrial Complex"",""days_to_resolve"":2,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2023-08-22"",""issue_description"":""Repeated thermal trips on iC60N breaker during afternoon shifts. Contact temperature measured at 74°C before trip. Load measured at 88% rated current."",""parts_used"":""iC60N 3P 40A breaker"",""preventive_action"":""Implement change management process requiring electrical review before adding loads to existing circuits. Monitor all circuits at 75%+ capacity monthly."",""resolution_date"":""2023-08-24"",""resolution_details"":""Breaker operating beyond recommended continuous load threshold. Replaced with higher rated unit (40A vs 32A) and redistributed loads. Original breaker showed signs of thermal stress but was functioning to spec."",""resolution_type"":""Part Replacement & Load Adjustment"",""severity"":""High"",""technician_notes"":""Customer had added equipment to circuit over time without load calculation review. Breaker was protecting itself appropriately. Conducted full panel load audit and rebalanced circuits.""}]"
SE-CRF-004,Carrefour,Distribution,Acti9 iC60N,Circuit Breaker,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-9012"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker experiencing nuisance tripping under normal load conditions. Customer reports intermittent trips occurring 2-3 times per week without apparent overload."",""parts_used"":""[]"",""preventive_action"":""Schedule annual calibration verification for high-cycle applications"",""resolution_date"":""2023-09-18"",""resolution_details"":""Magnetic trip mechanism found to be out of calibration due to mechanical wear. Recalibrated trip unit to 8xIn threshold per IEC 60898 specifications. Verified operation under test conditions."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Trip mechanism showed signs of frequent operation cycles. Recommended monitoring for 30 days. Advised customer to review load profile for potential harmonics.""},{""case_id"":""CS-3156-4421"",""case_status"":""Closed"",""customer_name"":""Metro Data Center"",""days_to_resolve"":1,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2023-11-22"",""issue_description"":""Breaker failed to trip during short-circuit test. Protective function not operating within expected parameters during commissioning phase."",""parts_used"":""[\""iC60N 3P 20A C-Curve\"",\""DIN rail mounting clip\""]"",""preventive_action"":""Implement incoming inspection protocol for critical protection devices"",""resolution_date"":""2023-11-23"",""resolution_details"":""Magnetic trip coil found defective during diagnostic testing. Unit replaced with new iC60N breaker. Post-installation testing confirmed proper trip characteristics at 7xIn."",""resolution_type"":""Replacement"",""severity"":""High"",""technician_notes"":""Defective unit was from batch manufactured Q2 2023. No other units from same batch reported issues. New unit tested successfully with 500A fault current simulation.""}]"
SE-CRF-004,Carrefour,Distribution,Acti9 iC60N,Circuit Breaker,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2023-09-12"",""issue_description"":""Circuit breaker mechanical wear alarm triggered after 16,200 operations. Customer reported intermittent tripping and audible clicking during operation."",""parts_used"":""Acti9 iC60N 3P C32A (A9F74332), mounting clips"",""preventive_action"":""Implemented quarterly operation counter monitoring and scheduled replacement at 14,000 cycles"",""resolution_date"":""2023-09-14"",""resolution_details"":""Replaced circuit breaker unit due to exceeded mechanical endurance rating. Inspected contacts and confirmed wear beyond acceptable limits. New unit installed and tested successfully."",""resolution_type"":""Equipment Replacement"",""severity"":""Medium"",""technician_notes"":""Contact erosion visible on all three poles. Customer was operating near rated capacity continuously. Recommended load balancing review to extend future equipment life.""},{""case_id"":""CASE-104567"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":1,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2024-01-28"",""issue_description"":""MECH_WEAR alarm active. Breaker reached 15,800 operations. Maintenance team reported increased operating temperature and resistance during manual testing."",""parts_used"":""Acti9 iC60N 2P C20A (A9F74220)"",""preventive_action"":""Added to predictive maintenance program with cycle counter integration to CMMS system"",""resolution_date"":""2024-01-29"",""resolution_details"":""Proactive replacement performed before failure. Thermal imaging showed elevated contact temperature. Replaced breaker and verified proper torque on all connections."",""resolution_type"":""Preventive Replacement"",""severity"":""High"",""technician_notes"":""Good catch by customer maintenance team. Breaker still functional but showing early signs of contact degradation. Replaced as preventive measure to avoid unplanned downtime.""},{""case_id"":""CASE-119823"",""case_status"":""Closed"",""customer_name"":""Coastal Processing Facility"",""days_to_resolve"":1,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2024-03-05"",""issue_description"":""Circuit breaker exceeded 17,000 mechanical operations. Equipment failed to trip during routine testing. Safety concern raised by facility electrical supervisor."",""parts_used"":""Acti9 iC60N 4P C40A (A9F74440), auxiliary contact block (A9A26929)"",""preventive_action"":""Installed smart monitoring module for real-time cycle counting. Trained customer staff on maintenance schedule adherence and documentation requirements"",""resolution_date"":""2024-03-06"",""resolution_details"":""Emergency service dispatched. Breaker contacts welded due to excessive wear and arc damage. Immediate replacement required for safety compliance. Full panel inspection conducted."",""resolution_type"":""Emergency Replacement"",""severity"":""Critical"",""technician_notes"":""Severe contact wear - breaker operated 2,000 cycles beyond recommended limit. Customer had no maintenance tracking system in place. Critical safety issue as breaker would not interrupt fault current.""}]"
SE-CRF-004,Carrefour,Distribution,Acti9 iC60N,Circuit Breaker,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":1,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker tripping intermittently under normal load conditions. Customer reported nuisance tripping at approximately 18A load, well below rated capacity."",""parts_used"":""Acti9 iC60N 3P 25A C-Curve (Ref: A9F75325)"",""preventive_action"":""Implement quarterly thermal inspection and load monitoring to detect early signs of degradation"",""resolution_date"":""2023-09-15"",""resolution_details"":""Inspection revealed worn thermal trip mechanism causing premature activation. Replaced circuit breaker unit. Verified proper torque on terminal connections and load balance across phases."",""resolution_type"":""Part Replacement"",""severity"":""Medium"",""technician_notes"":""Original unit showed signs of thermal stress on phase L2. Customer confirmed previous overload event 6 months prior. Recommended quarterly thermal imaging inspection.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Office Complex"",""days_to_resolve"":1,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2024-01-22"",""issue_description"":""Auxiliary contact failure - remote monitoring system showing incorrect breaker status. Physical inspection confirmed breaker in ON position but auxiliary contact indicating OFF."",""parts_used"":""Auxiliary contact iOF+SD (Ref: A9A26929)"",""preventive_action"":""Install panel dehumidifier and schedule semi-annual auxiliary contact verification"",""resolution_date"":""2024-01-23"",""resolution_details"":""Auxiliary contact module (iOF/SD) found defective with stuck mechanism. Replaced auxiliary contact module and verified proper operation through 50 cycle test."",""resolution_type"":""Part Replacement"",""severity"":""Low"",""technician_notes"":""Contact mechanism showed corrosion likely due to high humidity environment. Recommended enclosure dehumidifier installation.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""Greenfield Industrial Park"",""days_to_resolve"":0,""equipment_model"":""Acti9 iC60N"",""issue_date"":""2024-03-08"",""issue_description"":""Circuit breaker failed to trip during short circuit test. Protective function compromised, creating safety hazard."",""parts_used"":""Acti9 iC60N 3P 32A C-Curve (Ref: A9F75332), thermal inspection"",""preventive_action"":""Batch verification completed across customer site, 3 additional units replaced proactively, annual trip testing implemented"",""resolution_date"":""2024-03-08"",""resolution_details"":""Magnetic trip unit failure identified. Immediate replacement performed. Conducted full panel inspection and tested all breakers in same row. Root cause: manufacturing batch defect identified, initiated recall check for similar units."",""resolution_type"":""Emergency Replacement"",""severity"":""Critical"",""technician_notes"":""Unit from 2019 production batch. Magnetic coil showed internal fracture. Escalated to product quality team. Customer has 12 additional units from same batch - scheduled replacement.""}]"
SE-CRF-005,Carrefour,Distribution,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting inaccurate power factor readings, fluctuating between 0.65 and 0.98 within seconds despite stable load conditions"",""parts_used"":""[]"",""preventive_action"":""Schedule annual calibration checks and verify CT polarity after any upstream electrical modifications"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full calibration procedure on CT inputs and voltage sensing circuits. Found phase angle compensation drift in firmware settings. Recalibrated using PM5560 calibration kit and verified accuracy against reference standard."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Customer reported issue after nearby electrical work. CT connections were secure but calibration had drifted. Recommend annual calibration verification for critical metering applications.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center 3"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss with PM5560, Modbus TCP connection timing out intermittently, unable to retrieve real-time power data"",""parts_used"":""[]"",""preventive_action"":""Implement firmware update schedule every 12 months and monitor network traffic patterns on metering subnet"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed network communication module failure. Updated firmware from v2.4.1 to v2.6.3 which included fixes for Ethernet module stability. Reset network parameters and reconfigured IP settings."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Firmware version was outdated by 18 months. Communication module showed packet loss under high network traffic. Update resolved issue completely. Tested for 4 hours under load before closing case.""}]"
SE-CRF-005,Carrefour,Distribution,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2024-01-15"",""issue_description"":""High total harmonic distortion detected on phase B, THD reading at 7.2%, causing power quality concerns and potential equipment stress"",""parts_used"":""Harmonic Filter Bank HFB-480-150, Line Reactor LR-75"",""preventive_action"":""Quarterly power quality audits scheduled, load assessment recommended before adding new VFD equipment"",""resolution_date"":""2024-01-22"",""resolution_details"":""Installed passive harmonic filter bank to reduce THD levels. Identified VFD loads as primary harmonic source. Post-installation THD reduced to 3.1%"",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Customer running multiple variable frequency drives without harmonic mitigation. Recommended load balancing and additional filtering for future expansion. Verified IEEE 519 compliance after filter installation.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":12,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-08"",""issue_description"":""THD alarm triggered on all three phases, readings between 8.1-8.9%, affecting UPS performance and causing nuisance trips"",""parts_used"":""Active Harmonic Filter AHF-600A, CT Sensors (3), Control Module ACM-500"",""preventive_action"":""Monthly THD monitoring reports implemented, filter performance verification quarterly, power quality training provided to facilities team"",""resolution_date"":""2023-11-20"",""resolution_details"":""Conducted comprehensive harmonic analysis. Installed active harmonic filter system to dynamically compensate for harmonic distortion from server power supplies and UPS systems. THD reduced to 2.5% average"",""resolution_type"":""Engineering Service"",""severity"":""High"",""technician_notes"":""High concentration of switch-mode power supplies creating significant 5th and 7th harmonic content. Active filtering chosen due to dynamic load profile. Customer satisfied with improved power quality and UPS stability.""},{""case_id"":""CASE-73892"",""case_status"":""Closed"",""customer_name"":""Precision Machining Industries"",""days_to_resolve"":11,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-22"",""issue_description"":""Intermittent THD warnings on phase C, fluctuating between 5.8-7.4%, correlating with CNC machine operation cycles"",""parts_used"":""Line Reactors LR-50 (4 units), Ferrite Core Filters FCF-30 (2 units)"",""preventive_action"":""Biannual power quality assessment, preventive maintenance on drive systems, operator training on load management"",""resolution_date"":""2023-10-03"",""resolution_details"":""Remote analysis identified harmonic issues during specific machining operations. Installed line reactors on CNC drive systems and adjusted PM5560 alarm thresholds based on IEEE 519 standards for industrial facilities"",""resolution_type"":""Remote + On-site Service"",""severity"":""Medium"",""technician_notes"":""THD spikes during heavy cutting operations normal for this application. Reactors reduced peak THD to 4.8%. Adjusted alarm threshold to 7.5% to prevent nuisance alarms while maintaining equipment protection.""}]"
SE-CRF-005,Carrefour,Distribution,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter showing erratic demand readings and failed to complete demand interval reset. Peak demand values inconsistent with actual load measurements."",""parts_used"":""[]"",""preventive_action"":""Schedule firmware updates during planned maintenance windows. Implement monthly demand reading verification against utility bills."",""resolution_date"":""2023-09-18"",""resolution_details"":""Diagnosed firmware bug causing demand calculation errors during interval transitions. Updated firmware from v2.3.1 to v2.4.5. Recalibrated demand interval settings and verified accurate peak demand recording over 48-hour monitoring period."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Customer reported discrepancies between billed demand and meter readings. Found known issue with demand reset timing in older firmware versions. Post-update testing confirmed accurate demand tracking. Recommended quarterly verification of demand readings.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2024-01-22"",""issue_description"":""Energy totalization values reset to zero unexpectedly. Loss of historical energy data affecting billing reconciliation and energy management reporting."",""parts_used"":""[\""Battery Module PM5560-BAT\"",\""Communication Cable\""]"",""preventive_action"":""Replace backup battery every 3 years as preventive measure. Enable automatic data logging to external system for redundancy."",""resolution_date"":""2024-01-24"",""resolution_details"":""Identified failing backup battery causing memory loss during brief power fluctuations. Replaced internal battery and restored energy totalization from last successful backup. Implemented UPS connection to prevent future data loss."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Battery voltage measured at 2.1V (spec: 3.0V minimum). Customer experienced multiple brief power interruptions in previous week. Restored cumulative energy values from SCADA historian. Configured automatic daily data backup to prevent future loss.""}]"
SE-CRF-005,Carrefour,Distribution,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-14"",""issue_description"":""Voltage imbalance detected between phases. L1-N reading 238V while L2-N and L3-N reading 228V. Customer reported flickering lights in facility."",""parts_used"":""[]"",""preventive_action"":""Added quarterly connection inspection to maintenance schedule"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified loose connection on L1 phase terminal. Tightened all phase connections and verified voltage readings returned to balanced state within 1% tolerance."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""All terminal connections inspected. Recommended quarterly thermal imaging inspection to prevent future connection issues. Voltage readings stable at 230V +/- 1V across all phases after repair.""},{""case_id"":""CS-3192"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Solutions"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-22"",""issue_description"":""Power meter communication loss. Modbus RTU connection intermittent, causing gaps in energy monitoring data."",""parts_used"":""[\""RS-485 Communication Cable\""]"",""preventive_action"":""Cable routing guidelines provided to customer for future installations"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed RS-485 communication issue. Customer replaced damaged communication cable that had been pinched during recent rack installation. Firmware updated to v2.4.1 for improved communication stability."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Communication restored after cable replacement. Verified data logging resumed with no gaps. Recommended cable routing away from high-voltage lines to prevent future interference.""}]"
SE-CRF-005,Carrefour,Distribution,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":3,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2024-01-15"",""issue_description"":""Voltage unbalance alarm triggered at 3.8% between L1 and L3 phases. Customer reported flickering lights in production area and intermittent equipment shutdowns."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly load balance audits and installed monitoring alerts at 2.5% threshold"",""resolution_date"":""2024-01-18"",""resolution_details"":""Performed load analysis across all three phases. Redistributed single-phase loads from L1 to L2 circuit. Identified oversized motor on L3 causing imbalance. Recommended customer install phase balancing equipment for future prevention."",""resolution_type"":""Load Balancing"",""severity"":""Medium"",""technician_notes"":""Initial unbalance was 3.8%. After load redistribution, unbalance reduced to 1.2%. Neutral current dropped from 42A to 18A. Advised customer to monitor weekly and maintain balanced loading practices.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 7"",""days_to_resolve"":5,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-22"",""issue_description"":""Persistent voltage unbalance warning at 4.1%. Neutral conductor temperature elevated to 68°C. Risk of neutral overload and potential fire hazard."",""parts_used"":""[\""Neutral Conductor 4/0 AWG - 150ft\"",\""Compression Lugs\"",\""Thermal Paste\""]"",""preventive_action"":""Implemented load planning approval process and installed continuous neutral current monitoring with 60A alarm threshold"",""resolution_date"":""2023-11-27"",""resolution_details"":""Discovered undersized neutral conductor for the load profile. Phase imbalance caused excessive neutral current (87A on 70A rated conductor). Upgraded neutral conductor to next size up and rebalanced UPS loads across phases."",""resolution_type"":""Infrastructure Repair"",""severity"":""High"",""technician_notes"":""Critical situation - neutral was carrying 87A on 70A conductor. Post-repair unbalance at 1.8% with neutral current at 24A. Thermal imaging confirmed normal operating temperature. Customer adding new server racks without load planning caused issue.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Greenfield Industrial Park - Unit 12"",""days_to_resolve"":4,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2024-02-08"",""issue_description"":""Voltage unbalance fluctuating between 2.9% and 3.6%. Customer experiencing nuisance tripping on sensitive electronic equipment and VFD faults."",""parts_used"":""[\""Capacitor Bank 50kVAR\"",\""Contactor Assembly\"",\""PM5560 Firmware Update\""]"",""preventive_action"":""Added capacitor bank to annual maintenance schedule with thermal scanning and capacitance testing"",""resolution_date"":""2024-02-12"",""resolution_details"":""Root cause identified as failing capacitor bank on L2 phase causing reactive power imbalance. Replaced capacitor bank and verified power factor correction across all phases. Rebalanced connected loads and updated PM5560 firmware to v3.2.1."",""resolution_type"":""Equipment Repair"",""severity"":""Medium"",""technician_notes"":""Capacitor bank had two failed cells causing phase imbalance. After replacement, voltage unbalance stabilized at 0.9%. Power factor improved from 0.82 to 0.96. VFD faults ceased after repair.""}]"
SE-CRF-006,Carrefour,Distribution,PowerTag Link Gateway,Wireless Energy Sensor,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2023-09-14"",""issue_description"":""PowerTag Link Gateway showing intermittent connectivity drops with 4 out of 15 wireless sensors. RSSI values fluctuating between -75 and -85 dBm for affected sensors."",""parts_used"":""Extended antenna kit (ANT-EXT-01)"",""preventive_action"":""Conduct RF site survey before any major facility layout changes. Maintain clear zones around gateway and sensors."",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified metal shelving units installed near affected sensors causing RF interference. Relocated gateway to central position with clear line of sight. Adjusted mesh network topology and updated firmware to v2.4.1."",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Customer added new metal storage racks 3 weeks prior which created RF dead zones. After gateway relocation, all sensors now reporting RSSI between -58 and -68 dBm. Recommended quarterly site surveys when facility layout changes.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":1,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2023-11-22"",""issue_description"":""Gateway mesh network unstable after power outage. Only 6 of 18 sensors reconnecting automatically. Gateway status LED showing amber."",""parts_used"":""None"",""preventive_action"":""Install UPS or surge protector on gateway power supply. Enable automatic configuration backup to cloud every 24 hours."",""resolution_date"":""2023-11-23"",""resolution_details"":""Power surge during outage corrupted gateway configuration. Performed remote factory reset and restored configuration from cloud backup. Manually re-paired 12 sensors that failed to auto-reconnect."",""resolution_type"":""Remote Support"",""severity"":""High"",""technician_notes"":""Gateway lacked surge protection on power supply. All sensors came back online after re-pairing. Recommended UPS installation for gateway to prevent future configuration loss during power events.""}]"
SE-CRF-006,Carrefour,Distribution,PowerTag Link Gateway,Wireless Energy Sensor,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CS-847291"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2024-01-15"",""issue_description"":""Gateway intermittently losing connection to wireless energy sensors, data gaps reported in energy monitoring dashboard every 2-3 hours"",""parts_used"":""[]"",""preventive_action"":""Conduct site survey for RF interference sources during installation, implement gateway placement guidelines"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified RF interference from nearby industrial equipment. Adjusted gateway channel frequency from 2.4GHz to 5GHz band, optimized sensor polling intervals from 30s to 60s to reduce network congestion"",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had installed new welding equipment 20 feet from gateway causing interference. Recommended maintaining 30ft minimum distance from high-power equipment. Signal strength improved from -72dBm to -54dBm after changes.""},{""case_id"":""CS-903156"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":1,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2024-02-22"",""issue_description"":""Gateway stopped aggregating data after 89 hours of uptime, status LED showing amber, no energy data transmitted to cloud platform"",""parts_used"":""[]"",""preventive_action"":""Proactive firmware updates scheduled for all gateways running version 2.3.x, implement automatic reboot schedule every 30 days as temporary measure"",""resolution_date"":""2024-02-23"",""resolution_details"":""Memory leak identified in firmware version 2.3.1 causing gateway crash after extended uptime. Upgraded firmware to version 2.4.2 which includes memory management fixes and improved error handling"",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Gateway required hard reboot before firmware update. Tested for 48 hours post-update with no issues. Customer had 12 sensors connected, all reconnected automatically after gateway restart.""}]"
