equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-CRF-006,Carrefour,Distribution,PowerTag Link Gateway,Wireless Energy Sensor,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2024-01-15"",""issue_description"":""PowerTag sensor PT-12 experiencing intermittent connectivity with gateway, signal strength fluctuating between -75 and -82 dBm, packet loss averaging 12%"",""parts_used"":""Extended mounting bracket (P/N: MTG-EXT-200)"",""preventive_action"":""Provided customer with RF coverage map and guidelines for maintaining clear line-of-sight between sensors and gateway"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified metal shelving unit installed between sensor and gateway causing signal interference. Relocated gateway 4 meters closer and elevated mounting position by 2 meters. Signal strength improved to -58 dBm with packet loss reduced to 1.2%"",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Customer had recently reorganized warehouse layout without considering wireless infrastructure. Recommended site survey for any future layout changes. Verified all 8 connected PowerTag sensors after relocation - all showing green status.""},{""case_id"":""CS-2024-103291"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":3,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2024-02-28"",""issue_description"":""Multiple PowerTag sensors (PT-03, PT-07, PT-09) showing degraded signal strength below -80 dBm after facility WiFi upgrade, gateway reporting high retry rates"",""parts_used"":""None"",""preventive_action"":""Established communication protocol between customer IT and facilities teams for future wireless infrastructure changes"",""resolution_date"":""2024-03-02"",""resolution_details"":""New WiFi access points operating on overlapping channels causing interference. Performed spectrum analysis and identified channel conflict. Coordinated with IT team to adjust WiFi channels from 11 to 6. Changed PowerTag gateway channel from auto to fixed channel 25. All sensors restored to optimal signal levels."",""resolution_type"":""Remote + On-site Service"",""severity"":""High"",""technician_notes"":""WiFi upgrade used higher power settings than previous system. Customer IT was unaware of potential interference with sub-GHz sensor network. Conducted joint training session with facility IT team on coexistence best practices.""},{""case_id"":""CS-2023-156789"",""case_status"":""Closed"",""customer_name"":""Northpoint Industrial Complex"",""days_to_resolve"":2,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2023-11-08"",""issue_description"":""Gateway losing connection to 3 remote PowerTag sensors in Zone C, signal strength dropped from -65 dBm to -85 dBm over 2 week period, increasing packet loss to 15%"",""parts_used"":""Replacement antenna (P/N: ANT-868-5dBi) as precautionary measure"",""preventive_action"":""Added quarterly physical inspection of antenna connections to preventive maintenance schedule for installations near vibration sources"",""resolution_date"":""2023-11-10"",""resolution_details"":""Discovered gateway antenna connector had worked loose due to vibration from nearby HVAC equipment. Tightened antenna connection and applied thread-locking compound. Relocated gateway 1.5 meters away from vibration source. Signal strength recovered to -62 dBm average."",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Gateway was mounted directly on wall adjacent to large air handler. Vibration had gradually loosened antenna connection over 6 months. Recommended vibration-dampening mount for similar installations.""}]"
SE-CRF-006,Carrefour,Distribution,PowerTag Link Gateway,Wireless Energy Sensor,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2024-01-15"",""issue_description"":""Gateway lost connection to 8 out of 15 PowerTag sensors after firmware update attempt to v3.1.8. Wireless mesh network unstable with intermittent dropouts."",""parts_used"":""[]"",""preventive_action"":""Schedule firmware updates during off-peak hours; perform wireless site survey quarterly to optimize channel selection"",""resolution_date"":""2024-01-17"",""resolution_details"":""Rolled back firmware to v3.1.5, performed factory reset on gateway, then successfully updated to v3.2.0. Reconfigured wireless channels to avoid interference from nearby WiFi networks. All sensors reconnected successfully."",""resolution_type"":""Firmware Rollback & Re-update"",""severity"":""Medium"",""technician_notes"":""Customer had attempted firmware update during peak production hours. Recommended scheduling future updates during maintenance windows. Interference detected on channel 15 from facility WiFi - changed to channel 20.""},{""case_id"":""CS-2901-44567"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":1,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2023-11-22"",""issue_description"":""Gateway showing 'communication timeout' errors for 5 PowerTag sensors in Zone C. Energy monitoring data gaps reported for 48-hour period."",""parts_used"":""[\""Wireless Repeater Module - WRM-100\""]"",""preventive_action"":""Notify energy management team before facility layout changes; conduct wireless coverage assessment after major infrastructure modifications"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified that metal racking installation in Zone C was blocking wireless signals. Adjusted gateway antenna orientation and increased transmission power from 10dBm to 15dBm. Added wireless repeater to extend coverage."",""resolution_type"":""Configuration Adjustment"",""severity"":""Low"",""technician_notes"":""Physical layout changes in warehouse created RF dead zones. Customer added new metal shelving units without considering impact on wireless network. Repeater installation resolved coverage issues.""}]"
SE-CRF-006,Carrefour,Distribution,PowerTag Link Gateway,Wireless Energy Sensor,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CS-847291"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2024-01-15"",""issue_description"":""Gateway unable to establish connection with EcoStruxure cloud platform. CLOUD_COMM_FAIL alarm triggered. Local data buffering activated but gateway showing intermittent connectivity."",""parts_used"":""[]"",""preventive_action"":""Provided customer with list of required network ports and domains for whitelisting. Recommended quarterly firmware update checks."",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified firewall blocking outbound HTTPS traffic on port 443. Worked with IT team to whitelist EcoStruxure cloud endpoints (*.ecostruxure.com). Updated gateway firmware from v2.1.3 to v2.2.1 which improved connection stability. Verified cloud sync resumed successfully."",""resolution_type"":""Configuration Change"",""severity"":""Medium"",""technician_notes"":""Customer IT had recently updated firewall rules which blocked cloud communication. Gateway was functioning correctly locally but couldn't reach cloud servers. Firmware update also resolved minor SSL certificate validation issue.""},{""case_id"":""CS-903156"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":2,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2023-11-08"",""issue_description"":""Gateway experiencing frequent disconnections from cloud server with CLOUD_COMM_FAIL errors. 2.4 GHz WiFi interference suspected due to proximity to warehouse WiFi access points and Bluetooth devices."",""parts_used"":""[\""PowerTag Link Gateway - Dual Band Model\""]"",""preventive_action"":""Recommended annual RF site survey. Suggested customer implement 5 GHz network for all industrial IoT devices to avoid consumer WiFi interference."",""resolution_date"":""2023-11-10"",""resolution_details"":""Performed site survey revealing significant 2.4 GHz congestion from 12+ overlapping WiFi networks. Relocated gateway 15 meters away from main WiFi AP cluster. Replaced gateway with unit supporting 5 GHz band. Configured to use less congested channel. Cloud connectivity restored with 99.8% uptime."",""resolution_type"":""Hardware Replacement & Relocation"",""severity"":""Medium"",""technician_notes"":""Original gateway placement was in electrical room directly adjacent to IT equipment room with multiple 2.4 GHz sources. WiFi analyzer showed channel utilization >85%. New location and 5 GHz band resolved interference completely.""},{""case_id"":""CS-876543"",""case_status"":""Closed"",""customer_name"":""Coastal Processing Facility"",""days_to_resolve"":2,""equipment_model"":""PowerTag Link Gateway"",""issue_date"":""2024-02-22"",""issue_description"":""Gateway showing CLOUD_COMM_FAIL alarm with timeout errors. Local buffering active but buffer approaching capacity after 48 hours of cloud disconnection. Risk of data loss if not resolved."",""parts_used"":""[]"",""preventive_action"":""Recommended customer implement network monitoring with alerts for packet loss >5%. Suggested backup cellular connection for critical energy monitoring systems."",""resolution_date"":""2024-02-24"",""resolution_details"":""Discovered customer's internet service provider had degraded connection with 40% packet loss. ISP technician found corroded cable connection at demarcation point due to coastal salt air exposure. ISP replaced external cabling and connection hardware. Gateway automatically reconnected and uploaded buffered data successfully."",""resolution_type"":""Network Infrastructure Repair"",""severity"":""High"",""technician_notes"":""Gateway was functioning correctly - issue was upstream network connectivity. Ping tests to cloud servers showed severe packet loss. Customer's IT was unaware of ISP issue as it didn't affect their primary business applications significantly. Buffered data (47 hours) was successfully synchronized once connection restored.""}]"
SE-CRF-007,Carrefour,Distribution,Prisma Plus P,Electrical Distribution Panel,SE-PRODUCT-A9F95332,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Prisma Plus P"",""issue_date"":""2023-09-14"",""issue_description"":""Masterpact MTZ2 circuit breaker tripping intermittently under load conditions above 75%. Phase imbalance detected with Phase B showing 12% higher current than other phases."",""parts_used"":""Masterpact MTZ2 contact kit (P/N: LV434500), thermal-magnetic trip unit"",""preventive_action"":""Implement quarterly thermal imaging inspections and annual contact resistance testing. Consider load redistribution to reduce peak demand on single phases."",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified worn contact surfaces on Phase B breaker mechanism causing increased resistance. Replaced contact assembly and recalibrated trip settings. Performed load balancing across distribution panel."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer reported multiple nuisance trips during peak load hours. Thermal imaging revealed hot spot on Phase B terminal. Contact wear likely due to high inrush currents from motor loads. Recommended quarterly thermal scans.""},{""case_id"":""CS-91056"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""Prisma Plus P"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss with Masterpact MTZ2 breaker monitoring system. Unable to retrieve real-time load data or breaker status through SCADA interface."",""parts_used"":""Modbus communication module (P/N: LV434850), firmware update package"",""preventive_action"":""Install surge protection on communication lines. Verify backup power supply for monitoring systems is functioning properly."",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed failed Modbus communication module in breaker control unit. Replaced communication card and updated firmware to latest version. Restored full monitoring capabilities."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Communication module failure likely caused by power surge during recent electrical storm. Breaker continued to operate normally in standalone mode. Verified all monitoring parameters after restoration.""}]"
SE-CRF-007,Carrefour,Distribution,Prisma Plus P,Electrical Distribution Panel,SE-PRODUCT-A9F95332,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":7,""equipment_model"":""Prisma Plus P"",""issue_date"":""2024-01-15"",""issue_description"":""PowerLogic PM5560 meter reporting elevated THD levels at 7.2% on L1 phase. Customer reported flickering LED lighting and occasional nuisance tripping of sensitive equipment."",""parts_used"":""Harmonic filter module HF-575, PowerLogic firmware update v2.4.1"",""preventive_action"":""Scheduled quarterly power quality assessments and recommended harmonic filter maintenance every 6 months"",""resolution_date"":""2024-01-22"",""resolution_details"":""Conducted power quality analysis and identified non-linear loads from VFD drives as harmonic source. Installed 5th and 7th harmonic filters on affected circuit. THD reduced to 3.1% after installation."",""resolution_type"":""Corrective Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer had recently added multiple VFD-controlled HVAC units without harmonic mitigation. Recommended load balancing across phases and periodic power quality monitoring. Verified all connections torqued to spec.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Metro Data Center West"",""days_to_resolve"":6,""equipment_model"":""Prisma Plus P"",""issue_date"":""2023-11-08"",""issue_description"":""High THD alarm triggered on L3 phase reading 8.4%. PM5560 logs showed progressive increase over 3 weeks. Customer concerned about potential transformer overheating."",""parts_used"":""Capacitor bank CB-450-3P, AccuSine PCS+ active filter, PM5560 CT recalibration kit"",""preventive_action"":""Implemented continuous THD monitoring with alerts at 5% threshold. Recommended capacitor bank inspection annually and thermal surveys quarterly"",""resolution_date"":""2023-11-14"",""resolution_details"":""Thermal imaging revealed transformer running 15°C above normal. Identified aging capacitor bank contributing to resonance condition. Replaced capacitor bank and installed active harmonic conditioning system. THD stabilized at 2.8%."",""resolution_type"":""Equipment Upgrade"",""severity"":""High"",""technician_notes"":""Capacitors showed signs of aging with reduced capacitance values causing resonance at 5th harmonic. Active filter provides dynamic compensation for varying loads. Customer operates 24/7 with high density of switching power supplies.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Precision Automotive Assembly Plant"",""days_to_resolve"":13,""equipment_model"":""Prisma Plus P"",""issue_date"":""2023-09-22"",""issue_description"":""PM5560 reporting intermittent THD spikes reaching 9.1% across all three phases during production shifts. Correlation with robotic welding operations noted."",""parts_used"":""K-13 rated transformer 500kVA, Tuned harmonic trap filters (3rd/5th/7th), upgraded bus bars"",""preventive_action"":""Established baseline power quality profile for production schedules. Monthly THD trending reports implemented with engineering review if exceeding 5.5%"",""resolution_date"":""2023-10-05"",""resolution_details"":""Power quality study identified welding equipment and robotic controllers as primary harmonic sources. Redistributed loads to dedicated circuits with K-rated transformer. Installed passive harmonic trap filters tuned to 3rd, 5th, and 7th harmonics. THD reduced to 4.2% average."",""resolution_type"":""Load Reconfiguration"",""severity"":""Medium"",""technician_notes"":""Original installation did not account for high harmonic loads from modern welding systems. Load diversity factor was lower than expected causing simultaneous peak demands. Recommended staggered operation schedules where possible.""}]"
SE-CRF-007,Carrefour,Distribution,Prisma Plus P,Electrical Distribution Panel,SE-PRODUCT-A9F95332,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""Prisma Plus P"",""issue_date"":""2023-09-14"",""issue_description"":""Compact NSX630F circuit breaker thermal trip threshold consistently reading above 85%, customer reported intermittent nuisance tripping during peak load periods"",""parts_used"":""None - adjustment only"",""preventive_action"":""Scheduled quarterly thermal imaging inspection and annual torque verification of all busbar connections"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed loose busbar connections causing increased resistance and heat buildup. Torqued all connections to specification (45 Nm). Thermal imaging confirmed temperature normalization. Recalibrated thermal protection unit."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Load distribution was near breaker capacity. Recommended customer review load balancing across phases. All three phases now within 5% of each other. Thermal threshold stabilized at 68-70% during peak operation.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Riverside Data Center"",""days_to_resolve"":1,""equipment_model"":""Prisma Plus P"",""issue_date"":""2024-01-22"",""issue_description"":""Vigi differential protection module triggering false ground fault alarms, no actual ground fault detected during testing"",""parts_used"":""Vigi module PN: A9V41463, firmware v3.2"",""preventive_action"":""Added Vigi module to annual calibration checklist, monitor humidity levels in electrical room"",""resolution_date"":""2024-01-23"",""resolution_details"":""Vigi module sensitivity drift identified through calibration testing. Module showed 25mA deviation from factory specification. Replaced Vigi differential protection module with updated firmware version."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Old module manufactured in 2019 batch, known issue with sensor drift over time in high-humidity environments. New module includes improved moisture sealing. Tested at 30mA, 100mA, and 300mA thresholds - all within spec.""}]"
SE-CRF-007,Carrefour,Distribution,Prisma Plus P,Electrical Distribution Panel,SE-PRODUCT-A9F95332,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Prisma Plus P"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam 80 relay coordination failure detected during routine testing. Relay tripping at incorrect threshold causing nuisance trips on Feeder 3."",""parts_used"":""None"",""preventive_action"":""Schedule annual protection relay coordination studies, especially after any load changes or system modifications"",""resolution_date"":""2023-09-16"",""resolution_details"":""Recalibrated Sepam 80 relay protection settings. Updated coordination curves to match current load profile. Performed full system test to verify proper operation."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had modified load distribution without updating relay settings. Recommended annual relay coordination review. All feeders tested successfully after reconfiguration.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""Prisma Plus P"",""issue_date"":""2023-11-22"",""issue_description"":""Busbar temperature alarm triggered at 68°C during peak load operation. Temperature trending upward over past 3 weeks."",""parts_used"":""Busbar insulation kit (P/N: PRP-INS-450), thermal compound"",""preventive_action"":""Implement quarterly thermographic inspections and annual busbar connection torque verification"",""resolution_date"":""2023-11-23"",""resolution_details"":""Thermal imaging revealed loose busbar connection at main incomer. Tightened all busbar connections per torque specifications. Replaced degraded busbar insulation. Temperature returned to normal range (38-42°C)."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Connection torque was 40% below specification. Likely caused by thermal cycling over time. Implemented quarterly thermal scanning program for customer.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Coastal Data Center Services"",""days_to_resolve"":2,""equipment_model"":""Prisma Plus P"",""issue_date"":""2024-01-08"",""issue_description"":""Feeder 5 circuit breaker failed to close remotely. Manual operation functional but remote control unresponsive."",""parts_used"":""Motor operator assembly (P/N: PRP-MO-250), control module (P/N: PRP-CM-120)"",""preventive_action"":""Monitor panel room environmental conditions, ensure proper HVAC operation and humidity control below 60%"",""resolution_date"":""2024-01-10"",""resolution_details"":""Diagnosed faulty motor operator on circuit breaker. Replaced motor operator assembly and control module. Tested all remote operations successfully."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Motor operator showed signs of moisture ingress. Customer HVAC system had been malfunctioning causing condensation. Recommended environmental monitoring improvements.""}]"
SE-CRF-007,Carrefour,Distribution,Prisma Plus P,Electrical Distribution Panel,SE-PRODUCT-A9F95332,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Prisma Plus P"",""issue_date"":""2024-01-15"",""issue_description"":""Neutral current imbalance detected at 22A with intermittent tripping on main breaker. Customer reported flickering lights in east wing."",""parts_used"":""Neutral bus bar connector, thermal paste"",""preventive_action"":""Implemented quarterly load balancing reviews and thermal scans"",""resolution_date"":""2024-01-17"",""resolution_details"":""Performed load analysis across all three phases. Found uneven distribution with Phase A carrying 65% of total load. Redistributed circuits to balance phases within 5% variance. Replaced worn neutral bus bar connection showing signs of overheating."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had added significant IT equipment to Phase A without rebalancing. Educated facility manager on importance of load planning. Recommended quarterly thermal imaging inspections.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":4,""equipment_model"":""Prisma Plus P"",""issue_date"":""2023-11-08"",""issue_description"":""NEUT_IMBAL alarm triggered at 15A neutral current. Production line experiencing nuisance trips during peak operations."",""parts_used"":""None"",""preventive_action"":""Provided load distribution documentation and recommended pre-approval process for new equipment additions"",""resolution_date"":""2023-11-12"",""resolution_details"":""Initial remote diagnostics showed Phase B and C imbalance of 28A difference. Guided customer electrician through temporary load redistribution. Follow-up site visit confirmed proper circuit rebalancing and verified all connections torqued to specification."",""resolution_type"":""Remote Guidance + Follow-up Visit"",""severity"":""Medium"",""technician_notes"":""Root cause was recent addition of single-phase welding equipment on Phase B. Customer's electrician competent to perform rebalancing under remote guidance. All torque values verified at 45 Nm per spec.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Greenfield Data Center"",""days_to_resolve"":3,""equipment_model"":""Prisma Plus P"",""issue_date"":""2023-09-22"",""issue_description"":""Persistent neutral imbalance alarm at 20A with elevated neutral-to-ground voltage reading of 4.2V. Concern about sensitive IT equipment protection."",""parts_used"":""Harmonic filter module, CT sensors for monitoring"",""preventive_action"":""Installed continuous power quality monitoring with alert thresholds, scheduled bi-annual harmonic analysis"",""resolution_date"":""2023-09-25"",""resolution_details"":""Comprehensive power quality analysis revealed combination of phase imbalance and harmonic distortion from non-linear loads. Redistributed UPS and server loads across phases. Installed harmonic filter on main bus. Verified neutral-to-ground voltage reduced to 0.8V."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""High harmonic content (THD 18%) from switching power supplies contributing to neutral current. Filter installation reduced THD to 6%. Recommended power quality monitoring system for proactive management.""}]"
SE-CRF-008,Carrefour,Distribution,ConneXium TCSESM083F2CU0,Network Switch,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-91"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2023-09-14"",""issue_description"":""SFP fiber port intermittent link drops causing network instability. RSTP topology recalculating every 15-20 minutes disrupting production line communications."",""parts_used"":""SFP-100FX-LC transceiver module"",""preventive_action"":""Use only certified SFP modules, implement quarterly fiber optic inspection and cleaning schedule"",""resolution_date"":""2023-09-15"",""resolution_details"":""Diagnosed faulty SFP transceiver module causing intermittent optical signal loss. Replaced SFP module and verified fiber optic cable cleanliness. Link stability restored with no further topology changes."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer was using non-certified third-party SFP. Recommended using only Schneider certified modules. Fiber patch cable also showed minor contamination - cleaned both ends.""},{""case_id"":""CS-3102-44"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Logistics"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2024-01-22"",""issue_description"":""Multiple Ethernet ports showing degraded performance. Ports 3, 5, and 7 negotiating at 10Mbps instead of 100Mbps. Increased packet loss on affected ports."",""parts_used"":""None"",""preventive_action"":""Install switch in IP65-rated enclosure, schedule semi-annual preventive maintenance cleaning"",""resolution_date"":""2024-01-23"",""resolution_details"":""Found excessive dust buildup in switch enclosure affecting port electronics. Cleaned all ports and reseated connections. One port had bent pin requiring careful straightening. Reset auto-negotiation settings."",""resolution_type"":""Configuration & Cleaning"",""severity"":""Medium"",""technician_notes"":""Switch installed in high-dust warehouse environment without proper IP-rated enclosure. All ports now negotiating at 100Mbps full-duplex as expected.""}]"
SE-CRF-008,Carrefour,Distribution,ConneXium TCSESM083F2CU0,Network Switch,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-91623"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2024-01-15"",""issue_description"":""Port 3 showing CRC errors at 3.1% rate, intermittent connectivity drops on production line network segment"",""parts_used"":""CAT6A-IND-3M cable, RJ45 connector"",""preventive_action"":""Installed cable management clips and strain relief boots on all critical ports"",""resolution_date"":""2024-01-16"",""resolution_details"":""Inspection revealed damaged Ethernet cable with visible wear near connector. Replaced with industrial-grade Cat6A cable, tested all ports for signal integrity"",""resolution_type"":""Cable Replacement"",""severity"":""Medium"",""technician_notes"":""Cable damage likely caused by repeated flexing near cable tray. Recommended cable strain relief installation. CRC errors cleared immediately after replacement. Verified error rate at 0% over 24hr monitoring period.""},{""case_id"":""CS-2903-74512"",""case_status"":""Closed"",""customer_name"":""Pacific Logistics Hub"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple ports (4, 5, 6) reporting elevated CRC error rates between 1.8-2.5%, affecting warehouse automation network reliability"",""parts_used"":""CAT6A-IND-2M cable (qty 3), electrical contact cleaner"",""preventive_action"":""Installed port dust covers on unused ports, scheduled quarterly preventive maintenance"",""resolution_date"":""2023-11-09"",""resolution_details"":""Found dust and debris accumulation in switch ports due to warehouse environment. Cleaned all ports with compressed air and contact cleaner. Replaced three patch cables showing oxidation on connectors."",""resolution_type"":""Port Cleaning and Cable Replacement"",""severity"":""High"",""technician_notes"":""Environmental conditions in warehouse causing accelerated connector degradation. All CRC errors resolved post-cleaning. Recommended quarterly maintenance schedule for harsh environment deployment.""},{""case_id"":""CS-2756-88341"",""case_status"":""Closed"",""customer_name"":""AutoTech Assembly Plant"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2023-09-22"",""issue_description"":""Port 8 CRC error rate at 4.2%, connected PLC experiencing communication timeouts during production shifts"",""parts_used"":""RJ45 modular jack, CAT6A-IND-5M cable"",""preventive_action"":""Surveyed all network connections in high-EMI zones, scheduled upgrades to shielded cabling"",""resolution_date"":""2023-09-24"",""resolution_details"":""Cable testing revealed impedance mismatch and signal degradation. Discovered improper cable termination at patch panel. Re-terminated cable connections, replaced damaged port connector on switch side."",""resolution_type"":""Cable and Port Repair"",""severity"":""High"",""technician_notes"":""Original installation used non-industrial grade cable in high-EMI environment near welding equipment. Upgraded to shielded industrial cable. Error rate dropped to 0%. Tested under full production load for 8 hours with no errors.""}]"
SE-CRF-008,Carrefour,Distribution,ConneXium TCSESM083F2CU0,Network Switch,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-91"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2023-09-14"",""issue_description"":""Network switch experiencing intermittent multicast packet loss affecting SCADA communications. IGMP snooping showing inconsistent group registrations causing production line monitoring delays."",""parts_used"":""[]"",""preventive_action"":""Implement quarterly multicast group audits and set bandwidth threshold alerts at 70%"",""resolution_date"":""2023-09-15"",""resolution_details"":""IGMP snooping querier settings were misconfigured causing multicast group timeouts. Adjusted IGMP query interval from 125s to 60s and increased robustness variable to 3. Verified all 18 multicast groups stable after changes."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had recently added new multicast devices without updating switch configuration. Recommended periodic review of multicast topology as network grows. Bandwidth utilization was at 67% during issue.""},{""case_id"":""CS-3102-44"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2023-11-22"",""issue_description"":""Excessive bandwidth utilization reaching 89% causing network congestion and slow response times on HMI terminals. Multiple port errors logged."",""parts_used"":""[\""SFP-1000BASE-SX\""]"",""preventive_action"":""Added protective covers to fiber connections and scheduled bi-annual fiber inspection"",""resolution_date"":""2023-11-23"",""resolution_details"":""Discovered faulty SFP module on uplink port causing packet retransmissions and bandwidth saturation. Replaced defective SFP with new unit. Bandwidth normalized to 41% after replacement."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""SFP module showed physical damage on fiber connector. Customer confirmed recent maintenance work in cabinet may have disturbed connections. Tested all fiber connections post-repair.""}]"
SE-CRF-008,Carrefour,Distribution,ConneXium TCSESM083F2CU0,Network Switch,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2023-09-14"",""issue_description"":""Network switch reporting internal temperature of 71°C with intermittent packet loss. Switch located in control cabinet near welding station with inadequate ventilation."",""parts_used"":""[\""Cabinet cooling fan 120mm\"",\""Mounting bracket\""]"",""preventive_action"":""Install temperature monitoring sensor in cabinet, schedule quarterly maintenance for dust removal, improve cabinet ventilation design"",""resolution_date"":""2023-09-16"",""resolution_details"":""Installed additional cooling fan in cabinet, relocated switch to lower position away from heat-generating components, cleaned dust buildup from ventilation ports."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Ambient temperature in cabinet measured at 52°C. Customer running 24/7 operations with minimal HVAC in production area. Recommended quarterly cleaning schedule and cabinet temperature monitoring.""},{""case_id"":""CS-2901-74156"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Phoenix"",""days_to_resolve"":3,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2024-01-22"",""issue_description"":""Temperature alarm triggered at 69°C during summer peak operations. Switch experiencing thermal throttling affecting network performance on production line 3."",""parts_used"":""[\""ConneXium TCSESM083F2CU0 (replacement unit)\""]"",""preventive_action"":""Conduct site survey for all network equipment in high-temperature zones, relocate critical switches to climate-controlled areas"",""resolution_date"":""2024-01-25"",""resolution_details"":""Guided customer through relocation of switch to climate-controlled MDF room. Replaced existing switch with unit featuring extended temperature rating for harsh environments."",""resolution_type"":""Remote Support + Parts"",""severity"":""Medium"",""technician_notes"":""Original installation placed switch in non-climate controlled area with ambient temps exceeding 45°C. New location maintains 22-24°C. Tested all port connections and network stability post-relocation.""},{""case_id"":""CS-3104-82347"",""case_status"":""Closed"",""customer_name"":""Chemical Manufacturing - Houston"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2024-03-08"",""issue_description"":""Recurring high temperature warnings (66-70°C range) on switch serving reactor control network. Concerns about reliability for critical safety systems."",""parts_used"":""[\""Protective vent filters (3 units)\"",\""Redundant cooling fan assembly\"",\""Thermal monitoring module\""]"",""preventive_action"":""Monthly filter replacement schedule, continuous temperature monitoring with SCADA integration, quarterly deep cleaning protocol"",""resolution_date"":""2024-03-09"",""resolution_details"":""Discovered blocked air intake vents due to chemical dust accumulation. Performed deep cleaning, installed protective vent filters, upgraded cabinet cooling system with redundant fans."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Chemical particulate matter had created insulating layer on switch housing. Implemented IP67-rated protective enclosure with active cooling. Temperature now stable at 48-52°C under full load.""}]"
SE-CRF-008,Carrefour,Distribution,ConneXium TCSESM083F2CU0,Network Switch,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-91234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2023-09-14"",""issue_description"":""Ring recovery time degraded to 180ms, intermittent network disruptions during redundancy switchover causing PLC communication timeouts"",""parts_used"":""[]"",""preventive_action"":""Documented proper ring configuration procedures. Recommended quarterly ring integrity testing and failover verification."",""resolution_date"":""2023-09-15"",""resolution_details"":""Ring topology misconfiguration detected. Port priority settings were incorrect causing delayed convergence. Reconfigured ring coupling ports with proper priority levels and verified recovery time restored to <50ms specification."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had modified ring configuration during recent expansion. Verified all ring ports using MRP protocol correctly. Tested failover scenarios - recovery time now 25ms consistently.""},{""case_id"":""CS-2901-44782"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Logistics"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM083F2CU0"",""issue_date"":""2023-11-22"",""issue_description"":""QoS priority queues not functioning correctly, critical SCADA traffic experiencing delays and packet loss during high network load periods"",""parts_used"":""[]"",""preventive_action"":""Applied firmware update to all ConneXium switches in facility. Implemented network monitoring for QoS metrics and queue utilization."",""resolution_date"":""2023-11-24"",""resolution_details"":""Firmware version 3.2.1 had known QoS classification bug. Updated to firmware 3.4.2 and reconfigured DSCP markings for 4 traffic classes. Validated priority queue operation under load testing."",""resolution_type"":""Firmware Update & Configuration"",""severity"":""Medium"",""technician_notes"":""QoS mappings were correct but firmware bug prevented proper queue assignment. Post-update testing showed proper traffic prioritization. Customer confirmed SCADA response times improved significantly.""}]"
SE-CRF-009,Carrefour,Distribution,TeSys Island Digital,Motor Protection,SE-PRODUCT-LP1K09008GD3,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-09-14"",""issue_description"":""Phase imbalance detected at 8.5%, motor starter group 2 triggering intermittent warnings, load current fluctuating between 18-22A"",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly connection inspection and thermal scan"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified loose connection on L2 phase causing imbalance. Tightened all phase connections, verified torque specifications, recalibrated current sensors. Phase balance restored to 1.2%"",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported issue started after facility power outage previous week. Recommended quarterly thermal imaging inspection of all connections.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss with motor starter group 4, unable to read telemetry data, local display showing error code E47"",""parts_used"":""Ethernet Communication Module (P/N: LMC058LF42)"",""preventive_action"":""Install surge protection devices on control circuits, enable automatic firmware backup"",""resolution_date"":""2023-11-23"",""resolution_details"":""Ethernet module firmware corrupted. Performed remote firmware update to v3.2.1, replaced communication module as precaution. Full connectivity restored."",""resolution_type"":""Remote Support + Parts Replacement"",""severity"":""High"",""technician_notes"":""Firmware corruption likely due to power surge. Customer has no surge protection on control circuit. Strongly recommended installation of surge suppression.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Apex Packaging Systems"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2024-01-08"",""issue_description"":""Overload trip on motor starter group 1, load current spiked to 34A exceeding 125% rated capacity, motor protection activated"",""parts_used"":""None"",""preventive_action"":""Implement vibration monitoring on connected mechanical loads, verify overload settings match motor specifications"",""resolution_date"":""2024-01-10"",""resolution_details"":""Investigation revealed mechanical binding in driven conveyor system causing motor overload. Coordinated with customer maintenance to resolve mechanical issue. Adjusted overload settings from 20A to 22A per motor nameplate. Reset protection relay."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Root cause was mechanical, not electrical. TeSys Island protection functioned correctly preventing motor damage. Recommended customer implement predictive maintenance on conveyor bearings.""}]"
SE-CRF-009,Carrefour,Distribution,TeSys Island Digital,Motor Protection,SE-PRODUCT-LP1K09008GD3,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-09-14"",""issue_description"":""Motor protection relay showing intermittent communication errors with digital module. Class 10A trip curve not responding correctly during load tests."",""parts_used"":""None"",""preventive_action"":""Schedule quarterly firmware checks and enable proactive communication monitoring alerts"",""resolution_date"":""2023-09-16"",""resolution_details"":""Updated digital module firmware from v2.3 to v2.7. Recalibrated trip curve parameters and verified communication protocol settings. Performed full load test cycle to confirm proper operation."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Communication issues traced to firmware bug affecting Modbus TCP polling rate. Customer was running motors at 87% capacity when errors occurred. Recommend monitoring communication logs weekly.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Industrial"",""days_to_resolve"":1,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2024-01-22"",""issue_description"":""Ground fault detection triggered false alarms during high humidity conditions. Motor protection system causing unnecessary production stops."",""parts_used"":""Ground Fault Sensor Module (P/N: TSGF-100), Environmental Sealing Kit"",""preventive_action"":""Install humidity monitoring in MCC room, inspect seals bi-annually, consider upgrading to IP67 rated enclosures"",""resolution_date"":""2024-01-23"",""resolution_details"":""Replaced ground fault sensor module which had moisture ingress affecting sensitivity threshold. Installed environmental sealing kit and adjusted detection parameters from 30mA to 50mA per customer application requirements."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Sensor housing showed signs of condensation. Customer facility has high humidity in motor control room. Recommended HVAC improvements and regular inspection of all enclosure seals.""}]"
