equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-CRF-009,Carrefour,Distribution,TeSys Island Digital,Motor Protection,SE-PRODUCT-LP1K09008GD3,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2024-01-15"",""issue_description"":""TeSys Island thermal overload alarm triggered at 95% threshold on conveyor motor M7. Ambient temperature recorded at 45°C in production area."",""parts_used"":""[\""Cooling fan assembly\"",\""Thermal sensor calibration kit\""]"",""preventive_action"":""Implemented quarterly thermal imaging inspections and reduced motor load to 80% of rated capacity during summer months"",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed inadequate ventilation around motor enclosure and accumulated dust on cooling fins. Cleaned motor housing, improved airflow by relocating nearby equipment, and adjusted thermal protection settings from 90% to 85% pre-alarm threshold."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer was running motors near maximum rated capacity in high ambient temps. Recommended installing additional ventilation and scheduling quarterly maintenance. Motor insulation class verified as appropriate for application.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Phoenix"",""days_to_resolve"":3,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2024-02-28"",""issue_description"":""Repeated thermal pre-alarms at 88-92% on mixer motor M12. Ambient temperature fluctuating between 38-44°C due to nearby ovens."",""parts_used"":""[]"",""preventive_action"":""Set up automated alerts for ambient temperature exceeding 40°C and enabled predictive maintenance monitoring through EcoStruxure platform"",""resolution_date"":""2024-03-02"",""resolution_details"":""Analyzed motor duty cycle and thermal profile over 48 hours. Motor was correctly sized but thermal protection parameters needed adjustment for intermittent high-load operation. Reconfigured TeSys Island thermal model settings and enabled adaptive overload protection feature."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""No hardware issues found. Digital protection was overly sensitive for this application's thermal cycling pattern. Updated firmware to v3.2.1 which includes improved thermal modeling algorithms. Customer trained on interpreting thermal trend data via HMI.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Chemical Plant - Houston"",""days_to_resolve"":3,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-11-08"",""issue_description"":""TeSys Island thermal overload trip on pump motor M5 at 98% threshold. Motor stopped during critical process operation. Ambient temperature 41°C."",""parts_used"":""[\""Motor - 15kW Class H insulation\"",\""TeSys Island configuration module\"",\""Motor mounting hardware kit\""]"",""preventive_action"":""Upgraded all critical process motors to Class H insulation and installed temperature monitoring in MCC room with automated alerts at 35°C ambient"",""resolution_date"":""2023-11-11"",""resolution_details"":""Motor inspection revealed degraded winding insulation due to prolonged operation in high ambient temperatures exceeding design specifications. Motor replaced with higher insulation class (Class H) unit. TeSys Island reconfigured for new motor thermal characteristics."",""resolution_type"":""Equipment Replacement"",""severity"":""Critical"",""technician_notes"":""Original motor was Class F insulation, inadequate for sustained 40°C+ ambient conditions. Customer's facility HVAC system not maintaining design temperature. Strongly recommended climate control improvements in motor control room.""}]"
SE-CRF-009,Carrefour,Distribution,TeSys Island Digital,Motor Protection,SE-PRODUCT-LP1K09008GD3,"[{""case_id"":""CS-2847-91"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-09-14"",""issue_description"":""Motor protection relay reporting intermittent insulation resistance degradation, readings fluctuating between 180-220MΩ, below recommended threshold of 250MΩ"",""parts_used"":""Cable gland seal kit (P/N: TES-CG-450), Dielectric spray coating"",""preventive_action"":""Implemented quarterly insulation resistance testing schedule, installed dehumidifier in motor control room"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed comprehensive inspection of motor windings and cable connections. Found moisture ingress in cable gland. Replaced cable gland seals, cleaned and dried motor terminal box, applied dielectric coating. Insulation resistance restored to 520MΩ."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer facility has high humidity environment. Recommended quarterly insulation resistance monitoring and annual cable gland inspection. Motor protection relay diagnostics functioning correctly.""},{""case_id"":""CS-3102-44"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Industrial Park"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2024-01-22"",""issue_description"":""Contactor showing accelerated wear at 22,100 cycles, significantly below expected 100K cycle lifespan. Customer reported occasional contact welding and increased switching noise."",""parts_used"":""TeSys Island contactor module 40A (P/N: TES-LC1D40), Contact tip kit"",""preventive_action"":""Upgraded to appropriately rated contactor, implemented soft-start module to reduce inrush current, adjusted duty cycle parameters"",""resolution_date"":""2024-01-24"",""resolution_details"":""Investigation revealed excessive inrush current due to improper motor load sizing. Contactor rated for 32A but motor inrush reaching 45A. Replaced contactor with higher-rated unit (40A), adjusted motor protection parameters, verified proper coordination."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Original installation undersized for application. Motor starting frequency also higher than design spec (15 starts/hour vs 6 starts/hour rated). Recommended load profile analysis.""}]"
SE-CRF-009,Carrefour,Distribution,TeSys Island Digital,Motor Protection,SE-PRODUCT-LP1K09008GD3,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2024-01-15"",""issue_description"":""TeSys Island phase loss alarm on L3, conveyor motor M12 stopped unexpectedly during production shift"",""parts_used"":""[]"",""preventive_action"":""Implemented quarterly terminal inspection protocol and applied thread-locking compound to phase terminals"",""resolution_date"":""2024-01-16"",""resolution_details"":""Identified loose connection on L3 phase terminal. Tightened all three phase connections, verified torque specifications, tested under load. Phase monitoring confirmed stable operation."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent issues over past week. Found evidence of vibration loosening terminal connections. Recommended quarterly inspection schedule for high-vibration environments.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-11-22"",""issue_description"":""Phase loss detected on L1 and L2 for mixer motor M3, TeSys Island triggered emergency shutdown"",""parts_used"":""[\""Circuit Breaker 63A\"",\""Phase monitoring relay\""]"",""preventive_action"":""Scheduled annual thermographic inspection of electrical distribution equipment and power quality monitoring"",""resolution_date"":""2023-11-23"",""resolution_details"":""Traced issue to failed upstream circuit breaker causing intermittent phase dropout. Replaced faulty breaker and verified power quality at TeSys Island input terminals. All three phases stable."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""TeSys Island protection system functioned correctly, preventing motor damage. Upstream electrical infrastructure was root cause. Performed thermal imaging scan of entire distribution panel.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2024-02-08"",""issue_description"":""Repeated phase loss alarms on L2 for pump motor M7, TeSys Island opening contactor every 2-3 hours"",""parts_used"":""[\""Junction box IP67\"",\""Power cables 4mm²\"",\""Terminal blocks\""]"",""preventive_action"":""Upgraded all motor control enclosures in washdown areas to IP67 rating and implemented monthly visual inspection program"",""resolution_date"":""2024-02-10"",""resolution_details"":""Discovered corroded connection in junction box feeding TeSys Island due to moisture ingress. Cleaned connections, replaced damaged conductors, sealed junction box, and upgraded to IP67 rated enclosure."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Environmental conditions in washdown area contributed to corrosion. TeSys Island phase monitoring detected degraded connection before complete failure. Customer needs to review environmental protection for all electrical equipment in this zone.""}]"
SE-CRF-010,Carrefour,Distribution,EcoStruxure Building Operation,Building Automation Controller,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CS-2847-91"",""case_status"":""Closed"",""customer_name"":""Metropolitan Office Complex"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-09-14"",""issue_description"":""Automation server synchronization failure - 1,842 data points failed to update, causing HVAC scheduling conflicts across zones 3-7"",""parts_used"":""None"",""preventive_action"":""Implement monthly sync health monitoring and set alert thresholds for failed data point updates >5%"",""resolution_date"":""2023-09-16"",""resolution_details"":""Network timeout issues identified between automation server and field controllers. Updated firmware to v3.2.1, reconfigured polling intervals from 30s to 45s, cleared synchronization queue and performed full resync"",""resolution_type"":""Software Update"",""severity"":""High"",""technician_notes"":""Customer had added 400+ new data points without adjusting network bandwidth allocation. Recommended network segmentation for future expansion.""},{""case_id"":""CS-3102-44"",""case_status"":""Closed"",""customer_name"":""Riverside Healthcare Facility"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2024-01-22"",""issue_description"":""Intermittent data point update failures during peak hours, approximately 15-30 points dropping synchronization every 2-3 hours"",""parts_used"":""None"",""preventive_action"":""Configure automatic monthly trend log archiving and set database storage alerts at 70% capacity"",""resolution_date"":""2024-01-24"",""resolution_details"":""Database performance degradation due to 18 months of unarchived trend logs consuming 87% of storage. Implemented automated archiving policy, optimized database indexes, and increased sync retry attempts from 3 to 5"",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""System had 2.3GB of trend data with no archiving schedule. Performance improved significantly after cleanup. All 247 monitored points now syncing reliably.""}]"
SE-CRF-010,Carrefour,Distribution,EcoStruxure Building Operation,Building Automation Controller,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Office Complex"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-09-14"",""issue_description"":""BACnet MS/TP network experiencing intermittent communication timeouts on segment 2, response times varying between 1200-2100ms"",""parts_used"":""[\""RS-485 Repeater (P/N: BAC-REP-485)\"",\""120-ohm Termination Resistors (2x)\""]"",""preventive_action"":""Scheduled quarterly network health checks and implemented monitoring for response times above 800ms threshold"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified faulty RS-485 repeater causing signal degradation. Replaced repeater and verified network termination resistors were properly installed at both ends of segment."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Customer had added 8 new field controllers without updating network topology. Segment was overloaded with 42 devices. Recommended splitting into two segments for optimal performance.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Medical Center"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-11-03"",""issue_description"":""BACNET_LATENCY alarm triggered on MS/TP segment 5, communication delays causing HVAC control lag and temperature fluctuations"",""parts_used"":""[\""Shielded Twisted Pair Cable 18AWG (150ft)\"",\""Ground Lug Kit\""]"",""preventive_action"":""Provided installation guidelines for maintaining minimum 12-inch separation from power cables. Updated site documentation with proper cable routing diagram."",""resolution_date"":""2023-11-04"",""resolution_details"":""Discovered improper cable shielding and grounding causing EMI interference from nearby electrical equipment. Rerouted MS/TP trunk cable away from power lines and properly grounded shield at controller end only."",""resolution_type"":""Configuration & Wiring"",""severity"":""High"",""technician_notes"":""Cable was running parallel to 480V power feeds for 40+ feet. After rerouting, latency dropped from 1650ms average to 180ms. Also adjusted token passing timeout parameters in network configuration.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Lakeside Shopping Plaza"",""days_to_resolve"":4,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2024-01-18"",""issue_description"":""Persistent BACnet communication latency on MS/TP network segment 1, response times exceeding 2000ms during peak hours"",""parts_used"":""[]"",""preventive_action"":""Implemented staggered polling schedules across devices and enabled network traffic monitoring dashboard for proactive detection"",""resolution_date"":""2024-01-22"",""resolution_details"":""Updated controller firmware from v3.1.2 to v3.2.5 which included MS/TP stack improvements. Optimized polling intervals and reduced COV subscription load on segment master."",""resolution_type"":""Firmware Update & Optimization"",""severity"":""Medium"",""technician_notes"":""Network had 35 devices with aggressive polling (every 5 seconds). Adjusted polling to 15-second intervals for non-critical points. Firmware update resolved memory leak that was degrading performance over time. System required reboot every 3-4 weeks prior to fix.""}]"
SE-CRF-010,Carrefour,Distribution,EcoStruxure Building Operation,Building Automation Controller,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Office Complex"",""days_to_resolve"":4,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-09-14"",""issue_description"":""Energy savings mode not activating properly on 12 VAV controllers, zone temperatures fluctuating outside setpoint ranges"",""parts_used"":""[]"",""preventive_action"":""Implement quarterly review of optimization settings and occupancy schedules"",""resolution_date"":""2023-09-18"",""resolution_details"":""Updated zone optimization algorithm parameters and recalibrated temperature sensors on affected VAV controllers. Reset energy savings mode thresholds to match building occupancy schedule."",""resolution_type"":""Software Configuration"",""severity"":""Medium"",""technician_notes"":""Customer had modified default occupancy schedules without updating optimization parameters. Provided training on proper configuration workflow.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Medical Center"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-11-22"",""issue_description"":""HVAC zone optimization algorithm causing excessive cycling of VAV dampers, increased wear on actuators reported"",""parts_used"":""[]"",""preventive_action"":""Schedule firmware updates during planned maintenance windows to stay current with optimization improvements"",""resolution_date"":""2023-11-24"",""resolution_details"":""Applied firmware patch v3.2.1 to building automation controller to address damper cycling issue. Adjusted PID loop tuning parameters for smoother VAV operation."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Known issue with optimization algorithm in firmware versions prior to 3.2.1. Damper cycling reduced by 65% after update. Monitored system for 48 hours post-update.""}]"
SE-CRF-010,Carrefour,Distribution,EcoStruxure Building Operation,Building Automation Controller,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Office Complex"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2024-01-15"",""issue_description"":""Automation server database backup failure due to insufficient storage space on local repository. System reported 3.1GB required but only 800MB available."",""parts_used"":""[]"",""preventive_action"":""Set up weekly storage monitoring alerts and implement 30-day backup retention policy"",""resolution_date"":""2024-01-16"",""resolution_details"":""Cleared old backup files and log archives from local repository. Configured automatic cleanup policy to retain only last 30 days of backups. Verified successful backup completion after storage cleanup."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Customer had not configured backup retention policy. Repository contained backups dating back 18 months consuming 12GB. Recommended implementing automated cleanup schedule and monitoring storage utilization.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Healthcare Center"",""days_to_resolve"":2,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-11-08"",""issue_description"":""Repeated backup failures on automation server with error indicating insufficient disk space. Backup process consuming increasing storage over time."",""parts_used"":""[]"",""preventive_action"":""Configured dual backup destinations and set up monthly storage capacity reviews"",""resolution_date"":""2023-11-10"",""resolution_details"":""Discovered backup repository partition was undersized at 20GB. Expanded storage partition to 100GB and migrated existing backups. Implemented tiered backup strategy with local and network storage options."",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Original installation used default 20GB partition which was inadequate for growing database size. Customer database had grown to 2.8GB with daily incremental backups. Reconfigured to use network-attached storage as secondary backup location.""},{""case_id"":""CASE-85902"",""case_status"":""Closed"",""customer_name"":""Gateway Industrial Park"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-09-22"",""issue_description"":""Automation server backup process failing with storage space errors. System logs showing BACKUP_FAIL alarm with 2.7GB space requirement."",""parts_used"":""[]"",""preventive_action"":""Enabled automatic log rotation and implemented pre-backup storage validation checks"",""resolution_date"":""2023-09-23"",""resolution_details"":""Identified that temporary files from failed backup attempts were accumulating in repository. Cleared 8GB of orphaned temp files and corrupted backup fragments. Reconfigured backup process to clean up failed attempts automatically."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Multiple failed backup attempts had left behind partial files that were not being cleaned up. Updated backup script to include cleanup routine. Also found system logs were not being rotated properly, consuming additional 3GB.""}]"
SE-CRF-010,Carrefour,Distribution,EcoStruxure Building Operation,Building Automation Controller,SE-PRODUCT-A9MEM1520,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Office Complex"",""days_to_resolve"":4,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-09-14"",""issue_description"":""Trend log archival process failing intermittently, data gaps observed in historical records for HVAC zones 3-7"",""parts_used"":""[]"",""preventive_action"":""Implement automated alerts when database utilization exceeds 75% and schedule annual database maintenance reviews"",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified database storage threshold exceeded causing archival failures. Increased database partition size from 50GB to 100GB and configured automatic cleanup of logs older than 18 months. Rebuilt corrupted trend log indices."",""resolution_type"":""Software Configuration"",""severity"":""Medium"",""technician_notes"":""Customer was running default database settings from initial installation 4 years ago. Recommended quarterly review of storage utilization. Verified all 245 trend points now archiving successfully.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Healthcare Facility"",""days_to_resolve"":1,""equipment_model"":""EcoStruxure Building Operation"",""issue_date"":""2023-11-22"",""issue_description"":""WorkStation unable to retrieve archived trend data older than 30 days, archival process completing but data not accessible"",""parts_used"":""[]"",""preventive_action"":""Subscribe to EcoStruxure software update notifications and test updates in staging environment before production deployment"",""resolution_date"":""2023-11-23"",""resolution_details"":""WorkStation version 3.1.2 had known compatibility issue with SQL Server 2019 archive format. Updated WorkStation to version 3.2.1 and applied database schema patch. Restored access to all historical trend data."",""resolution_type"":""Software Update"",""severity"":""Low"",""technician_notes"":""Issue affected read access only - all data was properly archived and intact. Customer should maintain WorkStation and database server versions within supported compatibility matrix.""}]"
SE-SG-001,Saint-Gobain,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-08-15"",""issue_description"":""BMXNOE0110 Ethernet module intermittent communication loss causing I/O dropout on production line 3. Module status LED flashing red intermittently."",""parts_used"":""BMXNOE0110 Ethernet Module (1), RJ45 Connector (1)"",""preventive_action"":""Installed additional surge protection on Ethernet lines. Scheduled quarterly network module health checks."",""resolution_date"":""2023-08-16"",""resolution_details"":""Replaced faulty BMXNOE0110 Ethernet module. Firmware updated to v3.20 on all network modules. Verified network cable integrity and replaced one damaged RJ45 connector."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer reported issue started after electrical storm previous night. Surge protection adequate but module showed signs of minor electrical stress. Recommended quarterly firmware checks.""},{""case_id"":""CS-2024-012389"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":3,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""M580 CPU scan time gradually increasing from 15ms to 45ms over 3 weeks. System performance degradation affecting batch processing timing."",""parts_used"":""None"",""preventive_action"":""Implemented scan time monitoring alerts at 25ms threshold. Provided programming guidelines documentation to customer engineering team."",""resolution_date"":""2024-01-25"",""resolution_details"":""Analyzed ladder logic and identified inefficient code loops in temperature control subroutines. Optimized PID control blocks and removed redundant data logging operations. Scan time reduced to 11ms."",""resolution_type"":""Software Optimization"",""severity"":""Medium"",""technician_notes"":""Code optimization reduced CPU load by 68%. Customer had added multiple data logging functions without optimization. Provided training on best practices for M580 programming efficiency.""},{""case_id"":""CS-2023-104521"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":0,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-08"",""issue_description"":""M580 CPU fault light illuminated, system halted. Error code 16#2345 indicating memory configuration error after power outage and restoration."",""parts_used"":""BMXBATM01 Battery Module (1)"",""preventive_action"":""Established annual battery replacement schedule. Set up automated weekly configuration backups to customer server."",""resolution_date"":""2023-11-08"",""resolution_details"":""Battery backup for CPU memory had expired causing configuration loss during power outage. Restored configuration from backup file. Replaced CPU battery module."",""resolution_type"":""Configuration Restore"",""severity"":""Critical"",""technician_notes"":""Battery was original from 2018 installation, exceeded 5-year service life. Configuration backup was 6 months old but customer verified no logic changes since then. System restored to full operation within 4 hours.""}]"
SE-SG-001,Saint-Gobain,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""M580 PLC battery voltage dropped to 2.65V causing intermittent program retention issues during power cycles"",""parts_used"":""TSXPLP01 Battery Module"",""preventive_action"":""Implemented quarterly battery voltage monitoring in SCADA system with email alerts at 2.9V threshold"",""resolution_date"":""2024-01-16"",""resolution_details"":""Replaced M580 backup battery module. Verified voltage at 3.0V post-replacement. Tested program retention through multiple power cycles."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported battery alarm ignored for 60+ days. Battery completely depleted during scheduled maintenance shutdown. Recommend proactive replacement at 2.9V threshold.""},{""case_id"":""CS-91205"",""case_status"":""Closed"",""customer_name"":""PharmaTech Manufacturing"",""days_to_resolve"":13,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-22"",""issue_description"":""BAT_LOW alarm triggered on M580 controller, battery voltage measured at 2.80V during routine inspection"",""parts_used"":""TSXPLP01 Battery Module"",""preventive_action"":""Added M580 battery replacement to 3-year preventive maintenance schedule across all lines"",""resolution_date"":""2023-10-05"",""resolution_details"":""Coordinated battery replacement during planned maintenance window. Replaced battery cartridge and cleared alarm codes. No program loss occurred."",""resolution_type"":""Scheduled Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer properly scheduled replacement before critical threshold. Battery had 38 months of service life. Recommended 3-year replacement cycle for this application.""},{""case_id"":""CS-84567"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-08"",""issue_description"":""M580 PLC lost program configuration after unexpected power outage, battery found completely dead at 1.9V"",""parts_used"":""TSXPLP01 Battery Module"",""preventive_action"":""Installed remote monitoring system for all critical alarms. Established weekly backup protocol and battery replacement SOP at first low voltage warning"",""resolution_date"":""2023-11-09"",""resolution_details"":""Emergency dispatch to restore operations. Replaced failed battery, reloaded program from backup, reconfigured I/O modules, and performed full system validation."",""resolution_type"":""Emergency Service"",""severity"":""Critical"",""technician_notes"":""Battery alarm was active for 90+ days but not monitored. Complete program loss resulted in 14-hour production downtime. Customer did not have recent backup requiring extensive reprogramming of recipe parameters.""}]"
SE-SG-001,Saint-Gobain,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Unity Loader firmware sync failure - processor unable to complete synchronization after firmware update attempt"",""parts_used"":""[]"",""preventive_action"":""Implement firmware update testing protocol on backup PLC before production deployment"",""resolution_date"":""2023-09-15"",""resolution_details"":""Firmware update to v3.2 caused sync issues with BMEP584040 processor. Rolled back to v3.1 and performed clean sync. Verified all I/O modules responding correctly."",""resolution_type"":""Firmware Rollback"",""severity"":""High"",""technician_notes"":""Customer attempted firmware update during production window. Recommend scheduling updates during planned downtime. Tested all communication paths post-rollback.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Ltd"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""BMEP584040 processor capacity consistently above 85%, causing scan time delays and occasional watchdog warnings"",""parts_used"":""[]"",""preventive_action"":""Quarterly performance audits recommended when processor capacity exceeds 70%"",""resolution_date"":""2023-11-24"",""resolution_details"":""Analyzed ladder logic and identified inefficient polling routines consuming excessive CPU cycles. Optimized communication schedules and consolidated redundant data blocks. Processor capacity reduced to 52%."",""resolution_type"":""Configuration Optimization"",""severity"":""Medium"",""technician_notes"":""Customer had added multiple HMI connections without optimizing data exchange rates. Reconfigured to use publish/subscribe model instead of continuous polling.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Food & Beverage Manufacturing Inc"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-08"",""issue_description"":""Memory utilization at 94% causing system slowdowns and inability to load additional program blocks"",""parts_used"":""[\""BMEP58MEM256\"",\""Memory retention battery BMXBAT\""]"",""preventive_action"":""Set memory utilization alarm threshold at 75% with automatic log archiving"",""resolution_date"":""2024-01-10"",""resolution_details"":""Upgraded from 128MB to 256MB memory module. Cleared historical data logs consuming 38MB. Reconfigured data retention policies to prevent future memory saturation."",""resolution_type"":""Memory Upgrade"",""severity"":""High"",""technician_notes"":""Customer was storing 6 months of trend data locally on PLC instead of historian server. Redirected data logging to SCADA system.""}]"
SE-SG-001,Saint-Gobain,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-M580"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Hot standby redundancy failure - BMXCRA31200 module lost communication with standby controller, system running on single controller without backup"",""parts_used"":""BMXCRA31200 redundancy module, fiber optic cable set"",""preventive_action"":""Implement monthly redundancy status monitoring and firmware version checks on all BMXCRA modules"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced faulty BMXCRA31200 redundancy module on primary rack. Module showed intermittent communication errors during diagnostics. Re-established hot standby synchronization and verified failover operation."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer reported alarm REDUND_FAIL at 3:15 AM. Found corrupted firmware on redundancy module. After replacement, performed full sync test and simulated failover - both controllers now operating normally. Recommended quarterly redundancy health checks.""},{""case_id"":""CS-3192-M580"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""M580 hot standby synchronization timeout errors, primary and standby controllers out of sync, redundancy module communication degraded"",""parts_used"":""Fiber optic cables (2x), BMXCRA31200 firmware update"",""preventive_action"":""Schedule annual fiber optic cable inspection and replacement cycle for redundancy links"",""resolution_date"":""2024-01-23"",""resolution_details"":""Identified network congestion on redundancy link causing sync timeouts. Replaced aging fiber optic cables and reconfigured sync parameters. Updated BMXCRA31200 firmware to v2.8 to improve timeout handling."",""resolution_type"":""Configuration & Part Replacement"",""severity"":""Critical"",""technician_notes"":""Sync failures occurring every 4-6 hours. Fiber cables showed 40% signal degradation. After cable replacement and firmware update, sync stability restored. Customer had not performed preventive maintenance on redundancy system in 3 years.""},{""case_id"":""CS-4056-M580"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-03-08"",""issue_description"":""BMXCRA31200 redundancy module communication timeout on primary rack, hot standby system degraded to simplex mode"",""parts_used"":""Shielded cable conduit, fiber optic cleaning kit"",""preventive_action"":""Maintain minimum 3-foot separation between redundancy modules and high-power equipment, quarterly connection inspection"",""resolution_date"":""2024-03-09"",""resolution_details"":""Discovered loose fiber connections on BMXCRA31200 module and excessive EMI from nearby VFD installation. Secured connections, rerouted redundancy cables away from interference sources, adjusted sync timeout parameters."",""resolution_type"":""Repair & Configuration"",""severity"":""High"",""technician_notes"":""Environmental factors contributed to intermittent timeouts. Recent VFD installation 2 feet from redundancy rack caused EMI. After cable rerouting and proper shielding, no further timeout events. Tested failover 5 times successfully.""}]"
SE-SG-001,Saint-Gobain,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""M580 HSBY switchover failure - primary controller not transferring to standby, redundancy link timeout errors"",""parts_used"":""[\""BMXCRA31210 - Redundancy Cable\"",\""Fiber Optic Connectors\""]"",""preventive_action"":""Implement quarterly HSBY switchover testing and annual redundancy cable inspection"",""resolution_date"":""2023-09-15"",""resolution_details"":""Redundancy fiber optic cable found damaged near connector. Replaced HSBY cable and verified switchover test successful in 52ms. Updated firmware to v3.20 for improved diagnostics."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Customer reported intermittent switchover failures over 3 days. Physical inspection revealed cable stress at mounting point. Recommended cable routing review for all M580 installations.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""Distributed I/O modules losing synchronization during HSBY switchover, causing process interruption"",""parts_used"":""[]"",""preventive_action"":""Review and optimize I/O health parameters when expanding distributed I/O architecture"",""resolution_date"":""2023-11-23"",""resolution_details"":""I/O health timeout parameters were set too aggressively. Adjusted distributed I/O synchronization timeout from 100ms to 250ms. Performed multiple switchover tests confirming all 47 I/O modules maintain sync."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Issue occurred after customer added 12 new remote I/O drops. Default timeout insufficient for expanded network. Switchover now completes in 65ms with full I/O sync maintained.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-08"",""issue_description"":""M580 redundancy degraded mode - standby controller showing communication errors, HSBY LED flashing amber"",""parts_used"":""[]"",""preventive_action"":""Verify firmware version matching on both primary and standby controllers during any CPU replacement"",""resolution_date"":""2024-01-10"",""resolution_details"":""Standby CPU running older firmware version (v2.90) incompatible with primary (v3.10). Updated standby controller firmware and performed full synchronization. Redundancy restored to normal operation."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Customer had replaced standby CPU 6 months prior with refurbished unit that had outdated firmware. Both controllers now on v3.10. Switchover test successful at 44ms.""}]"
SE-SG-002,Saint-Gobain,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during deceleration, drive tripping at 780V threshold"",""parts_used"":""[]"",""preventive_action"":""Configure DC bus overvoltage warning at 720V for early detection"",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 10s to 20s and enabled braking resistor function. DC bus voltage now stable during all operating conditions."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was running aggressive deceleration profile causing regenerative energy buildup. No hardware fault detected. Recommended periodic review of motion profiles.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-22"",""issue_description"":""Motor current imbalance detected, phase A reading 15% higher than phases B and C at 55Hz operation"",""parts_used"":""[\""IGBT Power Module VX5A1HC\"",\""Thermal Compound TC-400\""]"",""preventive_action"":""Schedule quarterly thermal imaging inspection and verify cooling system performance"",""resolution_date"":""2023-11-24"",""resolution_details"":""Identified degraded IGBT module on phase A output. Replaced power module and performed full calibration. Current balance restored within 2% tolerance."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Power module showed signs of thermal stress. Verified cooling fan operation and cleaned heat sink fins. Ambient temperature within spec.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-08"",""issue_description"":""Intermittent communication loss on Modbus RTU, drive showing COM FAULT every 2-3 hours"",""parts_used"":""[\""Ferrite Core Suppressor FC-28\"",\""Shielded Modbus Cable 15m\""]"",""preventive_action"":""Verify all communication cabling follows proper separation requirements during installation audits"",""resolution_date"":""2024-01-09"",""resolution_details"":""Found loose shield connection on Modbus cable and electrical noise from nearby contactor. Rerouted communication cable away from power lines, secured all connections, added ferrite cores."",""resolution_type"":""Field Repair"",""severity"":""Medium"",""technician_notes"":""EMI interference from 480V contactor switching. Cable was routed in same conduit as power cables. Separated by minimum 12 inches per installation guidelines.""}]"
SE-SG-002,Saint-Gobain,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-087234"",""case_status"":""Closed"",""customer_name"":""Pacific Cement Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""ATV930 drive experiencing thermal derating events during peak production hours. Heatsink temperature reaching 78°C with capacity reduced to 80%. Multiple TH118 alarms logged."",""parts_used"":""Cooling Fan Assembly (2x) - Part# VX4A1102, Thermal Compound - Part# BMXXSP0400"",""preventive_action"":""Implement quarterly cleaning schedule for drive enclosures, install temperature monitoring in electrical room, ensure minimum 100mm clearance around drive for airflow"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed blocked cooling fans and accumulated dust on heatsink fins. Cleaned heatsink assembly, replaced both cooling fans, verified ambient temperature within specifications at 38°C. Thermal paste reapplied to power modules."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer's enclosure ventilation inadequate for ambient conditions. Recommended installing additional exhaust fans and quarterly preventive maintenance cleaning schedule. Drive operating normally post-repair with heatsink temps at 58°C under full load.""},{""case_id"":""CS-104567"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-22"",""issue_description"":""Repeated thermal warnings on ATV930 controlling main circulation pump. Drive shutting down on TH119 overheat alarm during afternoon shifts. Heatsink temperatures exceeding 85°C."",""parts_used"":""Enclosure with Cooling Unit - Part# NSYCRN66250T, Mounting Kit - Part# VW3A9106"",""preventive_action"":""Conduct thermal survey of all electrical enclosures, relocate equipment exposed to direct sunlight, install ambient temperature monitoring with alerts"",""resolution_date"":""2024-01-25"",""resolution_details"":""Found drive installed in direct sunlight with inadequate ventilation. Ambient temperature in enclosure measured at 52°C. Relocated drive to climate-controlled room, installed in properly ventilated enclosure with IP54 rating. Verified all thermal sensors functioning correctly."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Original installation did not follow manufacturer guidelines for ambient temperature (max 40°C without derating). New location maintains 28°C ambient. Drive performance restored to 100% capacity. Customer educated on proper installation requirements.""},{""case_id"":""CS-119823"",""case_status"":""Closed"",""customer_name"":""Apex Chemical Processing"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-03-08"",""issue_description"":""ATV930 drive showing intermittent TH118 thermal derating warnings. Heatsink temperature fluctuating between 68-74°C under normal load conditions. Performance degradation noted on extruder line."",""parts_used"":""Power Module Assembly - Part# VX5A1206D, Heatsink Assembly - Part# VX5A1HD2, Firmware Update Kit"",""preventive_action"":""Schedule proactive power module inspection at 40,000-hour intervals, implement predictive maintenance program using thermal trending data, maintain firmware at current revision levels"",""resolution_date"":""2024-03-11"",""resolution_details"":""Thermal imaging revealed uneven heat distribution across power modules indicating failing thermal interface. Replaced power module assembly and heatsink. Updated drive firmware to v2.9.3 which includes improved thermal management algorithms. Recalibrated thermal sensors."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Drive had been operating for 47,000 hours. Thermal compound had degraded significantly. Post-replacement temps stable at 54°C under equivalent load. Recommended monitoring drive hours for proactive maintenance scheduling.""}]"
