equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-SG-002,Saint-Gobain,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-VSD"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""PID regulator feedback oscillating beyond acceptable range, causing process instability. Setpoint deviation reaching 3.5% with hunting behavior observed."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly PID performance review and provided operator training on recognizing early signs of control loop degradation"",""resolution_date"":""2023-09-15"",""resolution_details"":""PID tuning parameters required optimization. Reduced proportional gain from 1.5 to 1.1 and increased integral time constant from 0.8s to 1.2s. Derivative action adjusted to minimize overshoot."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had recently changed process load characteristics without retuning PID. Auto-tuning feature recommended for future process changes. System stable after parameter adjustment.""},{""case_id"":""CS-3192-VSD"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Pumping Station"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-22"",""issue_description"":""Drive reporting intermittent PID feedback loss errors. Process control switching to manual mode unexpectedly during operation at 1380 RPM."",""parts_used"":""[\""VW3A3202 Analog Input Module\"",\""Shielded cable 5m\""]"",""preventive_action"":""Added analog input signal monitoring to SCADA system with alert thresholds. Implemented monthly enclosure inspection checklist"",""resolution_date"":""2023-11-24"",""resolution_details"":""Analog input card AI2 showing degraded signal quality on feedback channel. Replaced analog input module and recalibrated 4-20mA feedback loop. Verified signal integrity across full operating range."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Input card showed signs of moisture ingress. Cabinet ventilation fan was clogged. Cleaned enclosure and replaced fan filter. Recommended monthly filter inspection.""}]"
SE-SG-002,Saint-Gobain,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-15"",""issue_description"":""ATV930 drive reporting OPF1 alarm - output phase loss on T2 phase. Motor stopped unexpectedly during production run. Drive display showing phase loss fault."",""parts_used"":""IGBT Power Module (PN: VX5A1206), Output Terminal Block Hardware Kit"",""preventive_action"":""Implement quarterly thermal imaging of output terminals and annual torque verification of power connections"",""resolution_date"":""2024-01-16"",""resolution_details"":""Inspection revealed loose connection on T2 output terminal. Upon further testing, IGBT module showed degradation on phase 2. Replaced IGBT power module and torqued all output connections to specification (2.5 Nm). Performed insulation resistance test and load test - all parameters normal."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent issues for 2 weeks prior to failure. Output cable insulation showed signs of heat damage near terminal. Recommended cable replacement during next maintenance window. Verified motor winding resistance - all phases balanced.""},{""case_id"":""CASE-093561"",""case_status"":""Closed"",""customer_name"":""Pacific Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-08"",""issue_description"":""Output phase fault OPF1 triggered on ATV930 controlling main circulation pump. Drive shut down with phase loss detection on T1. No visible damage to external connections."",""parts_used"":""Output Contactor LC1D80 (PN: LC1D80AM7), Line Reactor 75kW (PN: VW3A4551), Cabinet Heater 150W"",""preventive_action"":""Install humidity monitoring sensor, ensure cabinet heater operates continuously, inspect cabinet seals semi-annually"",""resolution_date"":""2023-11-10"",""resolution_details"":""Diagnostic testing identified failed output contactor and damaged output choke on phase T1. Moisture ingress in cabinet caused corrosion on contactor contacts leading to intermittent connection. Replaced output contactor, output line reactor, and installed additional cabinet ventilation fan with heater to prevent condensation."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""High humidity environment (coastal location). Cabinet interior showed moisture accumulation. Customer had not been running cabinet heater. Educated on importance of environmental controls in VFD cabinets.""},{""case_id"":""CASE-101847"",""case_status"":""Closed"",""customer_name"":""Apex Chemical Processing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-08-22"",""issue_description"":""ATV930 drive tripping on OPF1 fault intermittently during high-load operation. Output phase loss detected on T3. Fault occurs approximately 15-20 minutes into operation under full load conditions."",""parts_used"":""Thermal Compound (PN: TH-COMP-001), Hardware Kit"",""preventive_action"":""Perform thermal scan during commissioning and after 6 months of operation for early detection of connection issues"",""resolution_date"":""2023-08-24"",""resolution_details"":""Thermal imaging revealed overheating on T3 output bus bar connection (95°C vs 45°C on other phases). Disassembled drive and found manufacturing defect in bus bar assembly - insufficient contact pressure. Re-machined contact surface, applied thermal compound, and reassembled with proper torque sequence. Verified temperature balance across all three phases under load."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Issue was temperature-dependent, only occurring after thermal expansion reduced contact pressure. Drive was 8 months old, likely assembly QC issue. Escalated to manufacturer for warranty consideration. Customer approved.""}]"
SE-SG-002,Saint-Gobain,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor correction module intermittent failure, PFC dropping below 0.85 causing efficiency loss and increased energy consumption"",""parts_used"":""PFC Capacitor Module VX9A61107, Firmware Update Kit"",""preventive_action"":""Schedule PFC module inspection every 20,000 hours for continuous operation environments"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty PFC capacitor bank and updated drive firmware to v2.7.3. Recalibrated power factor settings to maintain 0.95+ under varying loads"",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported 12% increase in power bills over 3 months. PFC module showed signs of capacitor degradation at 21,300 operating hours. Recommended annual PFC inspection for high-duty cycle applications""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Chemical Processing"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-22"",""issue_description"":""Output frequency instability at 50Hz setpoint, fluctuating between 49.2-50.8Hz causing process control issues"",""parts_used"":""Ferrite Core Kit FC-930, Shielded Encoder Cable 15m"",""preventive_action"":""Install EMI filters on all high-power equipment within 10m radius, verify encoder cable shielding integrity annually"",""resolution_date"":""2024-01-23"",""resolution_details"":""Identified encoder feedback noise interference. Installed ferrite cores on encoder cables, adjusted PID tuning parameters, and enabled advanced frequency stabilization mode"",""resolution_type"":""Configuration & Calibration"",""severity"":""High"",""technician_notes"":""Drive had accumulated 17,800 hours. Frequency instability traced to EMI from nearby welding equipment. Customer's process requires ±0.1Hz stability. Post-repair testing confirmed frequency holding within ±0.05Hz""}]"
SE-SG-003,Saint-Gobain,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting THD voltage readings exceeding 8% threshold, triggering power quality alarms. Customer experiencing intermittent voltage distortion events."",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly power quality audits and installation of active harmonic filters"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigated upstream power quality issues. Found harmonic distortion from variable frequency drives on same circuit. Adjusted alarm thresholds to 10% per IEEE 519 standards. Recommended customer install harmonic filters on VFD equipment."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Meter functioning correctly. THD readings accurate. Customer's electrical system has multiple non-linear loads causing harmonics. Provided power quality report showing distortion sources. Meter configuration updated to reduce nuisance alarms.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""ION7650 communication loss with SCADA system. Modbus TCP connection dropping intermittently. No power measurement data available in monitoring system."",""parts_used"":""[\""CAT6 Ethernet Cable - 15ft\"",\""RJ45 Connectors\""]"",""preventive_action"":""Scheduled firmware updates during maintenance windows and implemented network monitoring for all power meters"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed network connectivity issues. Found firmware version 2.1.3 had known Modbus TCP stability issue. Updated firmware to version 2.3.1. Replaced damaged ethernet cable and verified network switch port configuration."",""resolution_type"":""Firmware Update & Network Repair"",""severity"":""High"",""technician_notes"":""Communication restored after firmware update. Tested Modbus registers and verified all data points transmitting correctly. Customer's IT department reconfigured VLAN settings to prioritize meter traffic. Performed 24-hour monitoring to confirm stability.""}]"
SE-SG-003,Saint-Gobain,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-15"",""issue_description"":""Voltage unbalance detected at 4.1% on phase C, exceeding threshold. Customer reported intermittent equipment shutdowns on connected machinery."",""parts_used"":""[\""Busbar connector kit\"",\""Phase terminal lugs\""]"",""preventive_action"":""Scheduled quarterly load balance assessments and annual thermal imaging inspection of all connections"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connection on phase C busbar causing uneven load distribution. Tightened all phase connections, verified torque specifications, and rebalanced load across phases."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had recently added new equipment to phase C without load balancing assessment. Recommended load redistribution plan. Voltage unbalance reduced to 1.2% after repair.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-08"",""issue_description"":""ION7650 reporting voltage unbalance warning at 3.8% on phase A. No immediate equipment failures but trending upward over 3 weeks."",""parts_used"":""[\""Neutral bar connector\"",\""Anti-oxidant compound\"",\""Terminal cleaning kit\""]"",""preventive_action"":""Installed dehumidifier in electrical room and added quarterly connection inspection to maintenance schedule"",""resolution_date"":""2023-11-12"",""resolution_details"":""Remote analysis showed gradual degradation pattern. On-site inspection revealed corroded neutral connection at main service entrance causing voltage drift. Replaced neutral connector and cleaned all phase terminations."",""resolution_type"":""Remote Diagnosis + On-site Service"",""severity"":""Medium"",""technician_notes"":""Corrosion likely due to moisture ingress in electrical room. Unbalance dropped to 0.9% post-repair. Recommended environmental controls improvement.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Northpoint Industrial Complex"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-08-22"",""issue_description"":""Persistent voltage unbalance alarms at 3.4-3.9% across all phases. Customer experiencing nuisance tripping of sensitive electronic equipment."",""parts_used"":""[]"",""preventive_action"":""Established direct communication protocol with utility for future power quality issues. Added utility transformer monitoring to monthly reports."",""resolution_date"":""2023-09-05"",""resolution_details"":""Investigation revealed utility transformer tap setting mismatch causing uneven phase voltages at service entrance. Coordinated with utility company to adjust transformer taps. Recalibrated ION7650 voltage monitoring thresholds."",""resolution_type"":""Utility Coordination + Equipment Adjustment"",""severity"":""High"",""technician_notes"":""Issue originated upstream at utility level, not customer equipment. Utility adjusted transformer from tap 3 to tap 5. Voltage unbalance now consistently below 1.5%. No equipment replacement needed.""}]"
SE-SG-003,Saint-Gobain,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor readings inconsistent, fluctuating between 0.72 and 0.88, causing inaccurate demand calculations"",""parts_used"":""None"",""preventive_action"":""Schedule quarterly power quality assessments and enable harmonic monitoring features"",""resolution_date"":""2023-09-18"",""resolution_details"":""Performed CT ratio verification and recalibrated power factor measurement circuits. Updated firmware to v4.2.1 to address known calculation bug."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Customer had recently added variable frequency drives which introduced harmonics. Recommended power factor correction capacitors for improved readings.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""Demand interval reset failing intermittently, energy accumulation data showing gaps in 15-minute interval logs"",""parts_used"":""None"",""preventive_action"":""Enabled automatic configuration backup to network storage and implemented UPS for meter power supply"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified corrupted configuration file causing interval timer malfunction. Restored factory settings, reapplied custom configuration, and synchronized with facility SCADA system."",""resolution_type"":""Software Update"",""severity"":""High"",""technician_notes"":""Issue traced to power outage two weeks prior that corrupted non-volatile memory. Battery backup was functional but configuration checksum failed validation.""}]"
SE-SG-003,Saint-Gobain,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""High THD alarm triggered on phase B, THD current measured at 9.2% with 5th and 7th harmonics exceeding limits. Customer reported flickering LED lighting in production area."",""parts_used"":""Passive LC harmonic filter 480V/200A, mounting hardware"",""preventive_action"":""Scheduled quarterly power quality monitoring and recommended active harmonic filter for future expansion"",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified non-linear loads from VFD-driven conveyor system causing harmonic distortion. Installed passive harmonic filter on affected circuit. Recalibrated ION7650 harmonic monitoring thresholds to 7.5% per IEEE 519 standards."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had recently added three new variable frequency drives without harmonic mitigation. THD reduced to 4.1% after filter installation. Recommended power quality audit for entire facility.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""TechPark Data Center"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-22"",""issue_description"":""ION7650 reporting HARM_THD_HIGH alarm on phase A and C. THD voltage at 6.8%, current THD at 11.3%. UPS systems showing increased heat generation."",""parts_used"":""Harmonic detuning reactor 480V, firmware upgrade kit"",""preventive_action"":""Implemented continuous harmonic monitoring with automated alerts and monthly power quality reports"",""resolution_date"":""2024-01-29"",""resolution_details"":""Power quality analysis revealed harmonic resonance at 5th harmonic frequency due to power factor correction capacitors interacting with upstream transformer impedance. Detuned capacitor bank and installed 5th harmonic reactor. Upgraded ION7650 firmware to v4.2.1 for improved harmonic analysis."",""resolution_type"":""Engineering Solution"",""severity"":""High"",""technician_notes"":""Critical issue as harmonics were causing UPS overheating and potential failure risk. Post-repair THD current reduced to 3.8%. Customer satisfied with resolution and system stability restored.""},{""case_id"":""CS-94012"",""case_status"":""Closed"",""customer_name"":""Precision Metals Inc"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-03-05"",""issue_description"":""Intermittent HARM_THD_HIGH alarms on all three phases. THD current spiking to 10.5% during welding operations. 3rd and 5th harmonics dominant."",""parts_used"":""None"",""preventive_action"":""Configured adaptive thresholds and recommended isolation transformer for welding circuits if expansion planned"",""resolution_date"":""2024-03-07"",""resolution_details"":""Analyzed load profile and determined THD spikes correlated with resistance welding equipment startup. Adjusted ION7650 alarm thresholds with time-based profiles to account for expected transient harmonics during welding cycles. Provided customer training on harmonic sources and mitigation strategies."",""resolution_type"":""Configuration Change"",""severity"":""Medium"",""technician_notes"":""No hardware issue with meter or power system. Welding equipment operating within acceptable limits per IEEE 519. Reconfigured alarm logic to prevent nuisance alarms while maintaining protection for abnormal conditions.""}]"
SE-SG-003,Saint-Gobain,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent dropouts causing gaps in revenue metering data collection"",""parts_used"":""[\""CAT6 Ethernet Cable - 10ft\"",\""Firmware Update Package v4.2.1\""]"",""preventive_action"":""Implement network monitoring for Modbus TCP traffic and schedule quarterly firmware reviews"",""resolution_date"":""2023-09-16"",""resolution_details"":""Network switch port experiencing packet loss. Reconfigured Modbus TCP timeout parameters and updated firmware to v4.2.1. Replaced faulty ethernet cable and adjusted polling rate to reduce network congestion."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had multiple ION meters on same network segment. Recommended VLAN segmentation for critical metering infrastructure. Verified all revenue registers synchronized post-repair.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""Waveform capture buffer overflow errors, unable to complete harmonic distortion analysis"",""parts_used"":""[]"",""preventive_action"":""Configure automated buffer cleanup routines and set waveform capture limits based on actual power quality events"",""resolution_date"":""2023-11-23"",""resolution_details"":""Internal memory buffer corrupted due to continuous high-frequency waveform captures without proper clearing. Performed factory reset on waveform module, reconfigured capture triggers, and set automatic buffer management."",""resolution_type"":""Memory Reset & Configuration"",""severity"":""Medium"",""technician_notes"":""Customer was triggering waveform captures every 5 minutes for power quality study. Educated on proper capture intervals and storage limitations. Configured selective capture based on THD thresholds instead of time-based.""}]"
SE-SG-004,Saint-Gobain,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-MMS"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor starter group 2 contactor response time degraded to 89ms, exceeding 75ms threshold. Load balancing showing uneven distribution at 92% on group 2 vs 65% on other groups."",""parts_used"":""Contactor coil assembly LC1D80, firmware update package"",""preventive_action"":""Implement quarterly contactor response time testing, monitor load balancing trends monthly"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced worn contactor coil assembly on group 2. Recalibrated load balancing algorithm and updated firmware to v3.2.1. Verified all contactor response times returned to 38-42ms range."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Contactor showed signs of mechanical wear after 18 months continuous operation. Customer operates 24/7 with high cycle frequency. Recommended quarterly response time monitoring.""},{""case_id"":""CS-3192-MMS"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss with motor starter group 4, load balancing unable to redistribute loads. System operating at reduced capacity with remaining groups at 95% load."",""parts_used"":""TeSys Island communication interface card TCSESM, Ethernet cable"",""preventive_action"":""Relocate communication modules to IP67 rated enclosure, revise washdown procedures to exclude electrical zones"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed failed communication module on group 4 island node. Replaced communication interface card and restored network connectivity. Performed full system diagnostics and load rebalancing test."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Communication failure caused by moisture ingress in junction box. Customer's washdown procedures were directing water spray toward electrical enclosures. Recommended enclosure relocation and IP rating upgrade.""},{""case_id"":""CS-3856-MMS"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2024-03-08"",""issue_description"":""Intermittent load balancing fluctuations between 62-88% on group 1, causing minor production inefficiencies. No contactor failures but response times varying between 42-58ms."",""parts_used"":""Line reactor LR9D5369, harmonic filter VW3A4551"",""preventive_action"":""Annual power quality assessment, monitor THD levels quarterly, consider dedicated circuit for motor management system"",""resolution_date"":""2024-03-11"",""resolution_details"":""Identified power quality issues from upstream VFD harmonics affecting control signals. Installed line reactor and harmonic filter. Reconfigured load balancing parameters for tighter control band."",""resolution_type"":""Adjustment"",""severity"":""Low"",""technician_notes"":""Power quality analysis showed 12% THD on supply. After filter installation, THD reduced to 4%. Load balancing stabilized at 75-79% range. Customer has multiple VFDs on same bus.""}]"
SE-SG-004,Saint-Gobain,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor circuit breaker pre-alarm threshold reached 85%, intermittent tripping occurring during peak load operations"",""parts_used"":""[]"",""preventive_action"":""Schedule circuit breaker replacement within 3 months, implement load monitoring dashboard"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed thermal calibration and load balancing. Circuit breaker contacts showed wear at 78% of rated life. Adjusted pre-alarm threshold to 70% and recommended replacement scheduling."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer was running motors at 92% capacity continuously. Recommended load distribution across multiple circuits. EtherNet/IP communication stable throughout diagnostics.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Digital module communication loss, EtherNet/IP cyclic data exchange timeout errors, motor control unresponsive"",""parts_used"":""[\""Digital I/O Module TM3DI16\"",\""Ethernet Cable Cat6A 2m\""]"",""preventive_action"":""Install network surge protectors, implement redundant communication paths"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed faulty digital I/O module causing communication disruption. Replaced module and updated firmware to v3.2.1. Restored cyclic data exchange to 10ms intervals."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Module failure likely due to electrical surge during storm. Customer site lacks proper surge protection on network infrastructure. Communication restored immediately after module replacement.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Apex Automotive Assembly"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-08"",""issue_description"":""Pre-alarm threshold fluctuating between 58-68%, nuisance alarms triggering during normal operations"",""parts_used"":""[]"",""preventive_action"":""Quarterly review of alarm thresholds based on seasonal load variations"",""resolution_date"":""2024-01-09"",""resolution_details"":""Analyzed historical load data and determined threshold sensitivity too aggressive for application. Recalibrated pre-alarm settings and adjusted hysteresis parameters to reduce false positives."",""resolution_type"":""Configuration Adjustment"",""severity"":""Low"",""technician_notes"":""No hardware issues detected. System was factory-configured for different motor type. Updated configuration profile to match actual 3-phase induction motor specifications. Customer satisfied with reduced alarm frequency.""}]"
SE-SG-004,Saint-Gobain,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor 3 thermal overload warning at 89% capacity, repeated cycling causing temperature buildup"",""parts_used"":""Thermal sensor TH-2847, cleaning supplies"",""preventive_action"":""Implemented quarterly preventive maintenance schedule, installed air filtration near motor enclosure"",""resolution_date"":""2024-01-17"",""resolution_details"":""Cleaned motor ventilation ports, replaced thermal sensor, adjusted overload relay settings from 85% to 90% threshold, verified ambient temperature compensation calibration"",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Heavy dust accumulation blocking cooling fins. Customer operating in high ambient temp environment (38°C). Recommended quarterly cleaning schedule and review of duty cycle.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":6,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Recurring thermal overload alarms on Motor 1, reaching 94% capacity during peak production hours"",""parts_used"":""Motor upgrade kit MU-450, thermal overload relay TOR-95"",""preventive_action"":""Conducted full load assessment across facility, identified 3 additional motors requiring capacity review"",""resolution_date"":""2023-11-28"",""resolution_details"":""Motor undersized for actual load requirements. Upgraded to higher capacity motor, reconfigured TeSys Island parameters, updated thermal protection curves"",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Load analysis showed continuous operation at 92-95% capacity. Original motor spec inadequate for 24/7 operation. New motor rated 25% higher capacity with improved cooling.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Apex Automation Ltd"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-02-08"",""issue_description"":""Thermal overload predictive alert triggered, Motor 4 operating at 90% with elevated bearing temperature"",""parts_used"":""Bearing set BR-6204ZZ, synthetic lubricant SL-220"",""preventive_action"":""Added bearing inspection to 6-month maintenance checklist, enabled vibration monitoring on TeSys Island"",""resolution_date"":""2024-02-09"",""resolution_details"":""Bearing lubrication depleted causing excess friction and heat. Replaced bearings, relubricated motor, reset thermal baseline in TeSys Island system"",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Predictive maintenance alert prevented motor failure. Bearing wear detected early through thermal monitoring. Customer praised early warning system effectiveness.""}]"
SE-SG-004,Saint-Gobain,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":4,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor management system reporting THD levels exceeding 8% threshold, causing nuisance alarms and potential motor overheating concerns on production line 3"",""parts_used"":""[]"",""preventive_action"":""Recommend quarterly power quality audits for facilities with multiple VFD installations"",""resolution_date"":""2023-09-18"",""resolution_details"":""Performed harmonic analysis and identified upstream VFD as source. Adjusted TeSys Island filtering parameters and updated alarm thresholds. Recommended customer install line reactor on VFD."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""THD readings normalized to 4.2% after configuration changes. Customer will schedule line reactor installation during next maintenance window. Base unit firmware v3.1.8 operating normally.""},{""case_id"":""CS-2024-012389"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Power measurement accuracy drift detected during routine calibration check, readings showing ±3.2% variance from reference meter"",""parts_used"":""[]"",""preventive_action"":""Ensure firmware updates are applied within 6 months of release, especially for installations in harsh environments"",""resolution_date"":""2024-01-23"",""resolution_details"":""Updated base unit firmware from v3.0.5 to v3.2.0 which included improved measurement algorithms. Performed factory calibration procedure. Accuracy restored to ±1.3%."",""resolution_type"":""Firmware Update & Calibration"",""severity"":""Low"",""technician_notes"":""Older firmware version had known drift issue in high-temperature environments. Customer facility ambient temp averages 38°C. Recommended annual calibration verification.""}]"
SE-SG-004,Saint-Gobain,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor starter M2 phase imbalance detected 9.1%, current asymmetry exceeds 5% threshold, contactor C2 trip initiated during production line operation"",""parts_used"":""Contactor C2 (P/N: LC1D32), Terminal lugs"",""preventive_action"":""Implemented quarterly torque verification schedule for all power connections"",""resolution_date"":""2024-01-16"",""resolution_details"":""Identified loose connection on L2 phase terminal causing uneven current distribution. Tightened all three phase connections to specified torque (10 Nm). Replaced damaged contactor C2 due to arcing damage. Verified phase balance restored to 1.8% after repair."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent trips over past week before failure. Thermal imaging showed hot spot on L2 terminal. Recommended quarterly thermal inspection for all motor starters.""},{""case_id"":""CS-2023-104521"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-22"",""issue_description"":""Phase imbalance alarm on motor starter M7 showing 7.4% asymmetry, pump motor experiencing uneven heating across phases"",""parts_used"":""Line reactor 480V 50A (P/N: LR9F5369)"",""preventive_action"":""Installed power quality monitoring system to track incoming supply conditions"",""resolution_date"":""2023-09-25"",""resolution_details"":""Root cause identified as degraded incoming power quality from utility supply. Phase voltage imbalance measured at 3.2% at service entrance. Installed line reactor to improve power quality. Adjusted TeSys Island phase imbalance threshold to 6% per site conditions. Coordinated with utility company for upstream investigation."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Multiple motors on site experiencing similar issues. Utility confirmed transformer tap adjustment needed. Customer accepted temporary threshold adjustment until utility completes work.""},{""case_id"":""CS-2023-076189"",""case_status"":""Closed"",""customer_name"":""Food Processing Plant - Chicago"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2023-06-08"",""issue_description"":""Recurring phase imbalance errors on motor starter M1 (6.8-8.5% range), conveyor motor C-104 tripping multiple times per shift"",""parts_used"":""15HP 3-phase motor (P/N: M3BP-180M), Motor mounting hardware"",""preventive_action"":""Established annual motor insulation resistance testing program for all critical motors"",""resolution_date"":""2023-06-11"",""resolution_details"":""Extensive troubleshooting revealed motor winding degradation causing unbalanced impedance. Motor insulation resistance test showed 2.1 MΩ (below 5 MΩ minimum). Replaced 15HP conveyor motor. TeSys Island system functioning correctly - was accurately detecting motor fault condition."",""resolution_type"":""Equipment Replacement"",""severity"":""High"",""technician_notes"":""Motor had 8 years of service in high-humidity washdown environment. Moisture ingress likely cause of winding degradation. Customer upgraded to IP66-rated motor for better environmental protection.""}]"
SE-SG-005,Saint-Gobain,Industrie,Magelis HMISTO7,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Bottling Co"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-09-14"",""issue_description"":""HMI touchscreen unresponsive in upper right quadrant, operators unable to access alarm acknowledgment buttons"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly touchscreen calibration checks, especially in environments with temperature variations"",""resolution_date"":""2023-09-15"",""resolution_details"":""Touchscreen calibration drift detected. Performed full recalibration procedure and updated firmware to v2.3.1 to address known calibration stability issue"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported issue started after temperature fluctuations in control room. Recommended maintaining ambient temperature between 0-55°C. Calibration test showed 12mm offset in affected zone.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Ltd"",""days_to_resolve"":6,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-11-22"",""issue_description"":""Backlight flickering intermittently, display dims to 30% brightness randomly during operation"",""parts_used"":""[\""HMISTO7-INVERTER-01\"",\""Thermal paste\""]"",""preventive_action"":""Monitor backlight performance and consider proactive inverter replacement at 20,000 hour intervals for 24/7 operations"",""resolution_date"":""2023-11-28"",""resolution_details"":""Backlight inverter board showing signs of capacitor degradation. Replaced inverter board and verified stable backlight operation at all intensity levels"",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Unit had 18,500 operating hours. Backlight inverter capacitors showed bulging. This is within expected lifespan for continuous operation environments. Tested all brightness levels 0-100% post-repair.""},{""case_id"":""CS-84109"",""case_status"":""Closed"",""customer_name"":""Apex Automotive Systems"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-01-08"",""issue_description"":""Slow touchscreen response time, delay of 800-1200ms between touch input and system response"",""parts_used"":""[]"",""preventive_action"":""Implement weekly HMI restart schedule and enable automatic log archiving to prevent memory accumulation"",""resolution_date"":""2024-01-09"",""resolution_details"":""Response time degradation caused by memory leak in HMI application. Optimized project file, removed unused graphics objects, and cleared system cache. Response time restored to 40-50ms"",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Project file had grown to 145MB with many historical alarm logs stored locally. Implemented automatic log rotation and reduced graphic library size by 60%. Customer was running application continuously for 8 months without restart.""}]"
SE-SG-005,Saint-Gobain,Industrie,Magelis HMISTO7,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Midwest Packaging Solutions"",""days_to_resolve"":2,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-09-14"",""issue_description"":""HMI screen freezing intermittently, Vijeo Designer runtime becoming unresponsive after 6-8 hours of operation. Memory usage climbing to 94% before freeze."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly HMI application reviews to monitor memory usage trends and optimize screen designs"",""resolution_date"":""2023-09-16"",""resolution_details"":""Updated Vijeo Designer runtime to latest firmware version 2.8.3. Identified memory leak in custom screen scripts. Optimized screen transitions and cleared unused graphic objects from project library. Reset HMI to factory defaults and reloaded optimized application."",""resolution_type"":""Software Update"",""severity"":""High"",""technician_notes"":""Customer had 28 active screens with high-resolution images causing excessive memory consumption. Recommended reducing active screens to under 20 and compressing image assets. Memory usage now stable at 62%.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-01-22"",""issue_description"":""Modbus TCP communication dropping randomly, losing connection to 3 out of 6 PLCs. HMI displaying communication timeout errors every 15-20 minutes."",""parts_used"":""[\""CAT6 Ethernet Cable - 10ft\""]"",""preventive_action"":""Implement network monitoring on industrial subnet and establish maximum 6 concurrent Modbus TCP connections per HMI"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed network congestion and IP address conflicts on plant floor network. Reconfigured Modbus TCP polling rates from 100ms to 250ms to reduce network load. Assigned static IP addresses and verified subnet mask configuration. Replaced faulty Ethernet cable between HMI and switch."",""resolution_type"":""Configuration Change"",""severity"":""Critical"",""technician_notes"":""Customer network had broadcast storms from misconfigured DHCP server. Worked with IT to segment HMI/PLC traffic onto dedicated VLAN. All 6 Modbus connections now stable.""},{""case_id"":""CS-94012"",""case_status"":""Closed"",""customer_name"":""Summit Automation Group"",""days_to_resolve"":3,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-03-08"",""issue_description"":""Touchscreen calibration drifting, operators reporting inaccurate touch response particularly in corner regions. Screen brightness flickering occasionally."",""parts_used"":""[\""Magelis HMISTO7 Display Assembly\"",\""Protective Screen Film\""]"",""preventive_action"":""Monitor operating temperature and ensure HMI ambient temperature stays below 40°C per manufacturer specifications"",""resolution_date"":""2024-03-11"",""resolution_details"":""Performed touchscreen calibration procedure multiple times but drift persisted. Diagnosed failing touchscreen digitizer. Replaced complete HMI display assembly under warranty. Recalibrated new screen and verified touch accuracy across all zones."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Original unit had 18 months of service in high-temperature environment (ambient 45°C). Heat stress likely accelerated touchscreen component degradation. Recommended installing cooling fan or relocating HMI.""}]"
SE-SG-005,Saint-Gobain,Industrie,Magelis HMISTO7,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-88421"",""case_status"":""Closed"",""customer_name"":""Midwest Packaging Solutions"",""days_to_resolve"":2,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-01-15"",""issue_description"":""HMI displaying TEMP_HIGH alarm, internal temperature reading 65°C, screen responsiveness degraded"",""parts_used"":""[\""Cooling Fan Assembly - Part# HMISTO7-FAN-01\""]"",""preventive_action"":""Implement quarterly cleaning schedule and monitor ambient temperature"",""resolution_date"":""2024-01-17"",""resolution_details"":""Cooling fan obstructed by dust accumulation. Performed thorough cleaning of internal cooling system and replaced aging cooling fan. Verified ambient temperature within specifications."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer facility has high dust environment. Recommended quarterly preventive maintenance and installation of air filtration near HMI enclosure.""},{""case_id"":""CS-91205"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-09-22"",""issue_description"":""Intermittent temperature warnings, HMI internal temp fluctuating between 58-64°C, occasional screen freezing"",""parts_used"":""[\""Temperature Sensor - Part# HMISTO7-TEMP-02\"",\""Cooling Fan Assembly - Part# HMISTO7-FAN-01\""]"",""preventive_action"":""Relocate HMI away from direct heat sources and ensure adequate ventilation clearance"",""resolution_date"":""2023-09-23"",""resolution_details"":""Thermal sensor calibration drift detected. Replaced temperature sensor and cooling fan assembly. Updated firmware to v2.3.1 which includes improved thermal management algorithms."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""HMI mounted in direct sunlight exposure. Relocated unit 2 meters from window and added sun shield to enclosure.""},{""case_id"":""CS-94733"",""case_status"":""Closed"",""customer_name"":""Precision Automotive Systems"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-11-08"",""issue_description"":""TEMP_HIGH alarm triggered, internal temperature 61°C, ambient factory temperature measured at 38°C"",""parts_used"":""[\""External Enclosure Fan Kit - Part# ENC-FAN-120MM\""]"",""preventive_action"":""Monitor seasonal temperature trends and improve facility HVAC capacity"",""resolution_date"":""2023-11-09"",""resolution_details"":""HMI installed in enclosure with insufficient ventilation clearance. Added ventilation slots to enclosure and installed external cooling fan. Verified minimum 50mm clearance on all sides."",""resolution_type"":""Environmental Adjustment"",""severity"":""Medium"",""technician_notes"":""Factory HVAC system inadequate for summer months. Customer planning facility cooling upgrade. HMI operating within acceptable range after ventilation improvements.""}]"
