equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-SG-005,Saint-Gobain,Industrie,Magelis HMISTO7,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Midwest Bottling Solutions"",""days_to_resolve"":2,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-09-14"",""issue_description"":""HMI display refresh rate degraded to 15Hz causing sluggish operator interface response. Ethernet IP communication latency increased to 180ms with intermittent packet loss."",""parts_used"":""[]"",""preventive_action"":""Implement quarterly network health checks and monitor Ethernet IP traffic patterns"",""resolution_date"":""2023-09-16"",""resolution_details"":""Network diagnostics revealed broadcast storm on plant floor network. Reconfigured network switch settings and updated HMI firmware from v2.1.3 to v2.3.1. Optimized display refresh settings and cleared cache memory."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had multiple devices on same subnet causing network congestion. Recommended VLAN segmentation for HMI network. Post-fix testing showed refresh rate restored to 60Hz and latency reduced to 8ms.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-01-22"",""issue_description"":""HMI touchscreen unresponsive in certain areas. Display showing normal refresh rate but touch input not registering consistently on lower right quadrant."",""parts_used"":""[\""HMISTO7-TOUCH-OVERLAY\"",\""PROTECTIVE-SCREEN-FILM\""]"",""preventive_action"":""Use only approved isopropyl alcohol-based cleaners for HMI screens. Install protective overlay film in harsh environments."",""resolution_date"":""2024-01-23"",""resolution_details"":""Touchscreen calibration failed diagnostics. Replaced touchscreen overlay and recalibrated. Issue caused by chemical exposure from cleaning solvents not rated for industrial touchscreens."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer was using ammonia-based cleaner. Provided approved cleaning solution list and installed protective film. Tested all touch zones post-replacement - full functionality restored.""}]"
SE-SG-005,Saint-Gobain,Industrie,Magelis HMISTO7,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Packaging Solutions"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-09-14"",""issue_description"":""HMI touchscreen intermittently unresponsive in certain zones, operators reporting need to press multiple times to register input"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly touchscreen calibration checks, especially in environments with temperature variations"",""resolution_date"":""2023-09-15"",""resolution_details"":""Touchscreen calibration drift detected. Performed full touchscreen recalibration procedure and updated firmware from v5.1.8 to v5.2.1. Tested all touch zones successfully."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported issue started after temperature fluctuations in control room. Recommended maintaining stable ambient temperature between 0-50°C. Calibration settings saved to SD card for backup.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2023-11-22"",""issue_description"":""SD card failure warning displayed on HMI, unable to save alarm history or recipe data"",""parts_used"":""[\""Industrial SD Card 4GB - BMXXSP0400\""]"",""preventive_action"":""Replace SD cards every 2-3 years in high-frequency logging applications, implement optimized logging intervals"",""resolution_date"":""2023-11-23"",""resolution_details"":""SD card reached end of life after excessive write cycles. Replaced with industrial-grade SD card rated for extended write endurance. Restored alarm history and recipes from backup."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Original SD card had over 50,000 write cycles. Customer was logging data every 30 seconds which accelerated wear. Adjusted data logging interval to 5 minutes to extend SD card lifespan.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Precision Controls Ltd"",""days_to_resolve"":1,""equipment_model"":""Magelis HMISTO7"",""issue_date"":""2024-01-08"",""issue_description"":""HMI display showing corrupted graphics and text, some screens not loading properly"",""parts_used"":""[]"",""preventive_action"":""Install UPS for HMI power supply, follow proper firmware update procedures with backup power"",""resolution_date"":""2024-01-09"",""resolution_details"":""Firmware corruption identified during diagnostic. Performed complete firmware reinstallation to v5.2.1 and restored application from project backup. All screens and graphics restored to normal operation."",""resolution_type"":""Software Update"",""severity"":""High"",""technician_notes"":""Root cause was power interruption during previous firmware update attempt by customer. Educated customer on proper update procedures and importance of UPS backup for HMI panels.""}]"
SE-SG-006,Saint-Gobain,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""M340 CPU scan time degraded to 45ms, intermittent communication loss with BMX EAE 0100 analog input module"",""parts_used"":""BMX EAE 0100 Analog Input Module"",""preventive_action"":""Implement Unity Pro diagnostic monitoring with scan time alerts set at 30ms threshold"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed faulty BMX EAE 0100 analog input module causing backplane communication delays. Replaced module and verified scan time returned to normal 10ms range."",""resolution_type"":""Module Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported gradual scan time increase over 3 weeks. Module showed intermittent errors in diagnostics. Recommended quarterly I/O health monitoring.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":0,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-22"",""issue_description"":""M340 PLC power supply failure, system shutdown during production"",""parts_used"":""BMX CPS 2000 Power Supply Module"",""preventive_action"":""Schedule power supply replacement for all M340 systems older than 8 years, maintain spare power supply in inventory"",""resolution_date"":""2024-01-22"",""resolution_details"":""BMX CPS 2000 power supply module failed due to capacitor degradation. Emergency replacement performed, system restored to full operation."",""resolution_type"":""Power Supply Replacement"",""severity"":""Critical"",""technician_notes"":""Power supply was original from 2015 installation. No prior warning signs. Recommended proactive replacement of power supplies after 8-10 years of continuous operation.""}]"
SE-SG-006,Saint-Gobain,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":3,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-15"",""issue_description"":""BMX ERT 1604T analog input module showing signal drift on channel 2, deviation measured at 9.1%. Intermittent reading fluctuations affecting temperature monitoring."",""parts_used"":""BMX ERT 1604T (1), Calibration kit"",""preventive_action"":""Schedule quarterly calibration checks for analog input modules. Install environmental monitoring in PLC cabinet."",""resolution_date"":""2024-01-18"",""resolution_details"":""Replaced BMX ERT 1604T analog input module. Performed calibration on all channels. Verified signal stability over 24-hour monitoring period. Updated firmware to latest version."",""resolution_type"":""Module Replacement"",""severity"":""Medium"",""technician_notes"":""Module showed signs of environmental stress. Customer facility has high humidity levels near PLC cabinet. Recommended installing dehumidifier and improving cabinet ventilation.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Ltd"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-11-22"",""issue_description"":""Analog input drift detected on BMX ART 0414 module, channels 1 and 4 showing 6.8% and 7.3% deviation respectively. Affecting pressure sensor readings in reactor control loop."",""parts_used"":""Shielded cable 20m, Terminal block cleaning kit"",""preventive_action"":""Implement 5-year cable replacement schedule. Install protective covers on terminal blocks. Monthly visual inspections."",""resolution_date"":""2023-11-23"",""resolution_details"":""Performed detailed inspection revealing dust accumulation on terminal blocks causing micro-shorts. Cleaned all connections, re-terminated sensor wiring, and recalibrated all analog channels. Replaced aging shielded cables."",""resolution_type"":""Calibration and Cleaning"",""severity"":""High"",""technician_notes"":""Drift was caused by poor cable shielding and environmental contamination. All sensor cables were over 8 years old. Recommended complete cable replacement program.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Food & Beverage Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-08"",""issue_description"":""BMX ERT 1604T module channel 3 analog input drift alarm, 10.5% deviation on temperature input. Causing incorrect batch temperature readings in pasteurization process."",""parts_used"":""BMX ERT 1604T (1), Firmware update license"",""preventive_action"":""Install climate control in control room. Enable enhanced diagnostics in firmware. Bi-annual analog module testing."",""resolution_date"":""2023-09-09"",""resolution_details"":""Diagnosed failing analog input circuitry in module. Replaced BMX ERT 1604T module and updated PLC firmware from v2.8 to v3.2. Recalibrated all analog inputs and validated against reference standards."",""resolution_type"":""Module Replacement and System Update"",""severity"":""High"",""technician_notes"":""Module failure likely accelerated by thermal cycling in production environment. Temperature swings between 15-35°C daily. Firmware update included improved drift detection algorithms.""}]"
SE-SG-006,Saint-Gobain,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-M340"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""Backplane communication errors on rack 0, intermittent loss of I/O module connectivity causing production line stops"",""parts_used"":""BMX XBP 0800 Backplane, Contact Cleaner"",""preventive_action"":""Install dehumidifier near PLC cabinet, schedule quarterly connector inspections"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty BMX XBP 0800 backplane due to corroded connectors. Cleaned all module connections and reseated I/O cards. Verified communication stability at 5Mbps."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported issue occurred after facility humidity spike. Recommended environmental monitoring and quarterly backplane inspection.""},{""case_id"":""CS-3192-M340"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-11-22"",""issue_description"":""Unity Pro program execution errors, watchdog timer faults causing emergency stops on packaging line"",""parts_used"":""None"",""preventive_action"":""Implemented UPS for PLC rack, trained staff on proper online editing procedures and mandatory backup protocol"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified corrupted program blocks in Unity Pro application. Restored from backup, updated firmware from v2.8 to v3.2, optimized scan time from 45ms to 28ms."",""resolution_type"":""Software Update"",""severity"":""Critical"",""technician_notes"":""Program corruption likely due to power fluctuation during online modification. Customer was performing edits without proper backup procedures.""},{""case_id"":""CS-4056-M340"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-08"",""issue_description"":""CPU module overheating alarm, ambient temperature in control cabinet exceeding 55°C, system performance degradation"",""parts_used"":""Cabinet Cooling Fan 120mm, Compressed Air"",""preventive_action"":""Increased air filter replacement frequency to monthly, installed pre-filter system for harsh environment"",""resolution_date"":""2024-01-09"",""resolution_details"":""Cleaned dust buildup from CPU heat sinks and cabinet fans. Replaced failed cabinet cooling fan. Verified CPU temperature returned to normal range (42°C)."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Excessive dust accumulation due to desert environment. Cabinet air filters were clogged and not maintained per schedule.""}]"
SE-SG-006,Saint-Gobain,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-15"",""issue_description"":""BMX CPS 2000 power supply voltage dropping to 22.8VDC intermittently, causing PLC processor faults and production line stoppages"",""parts_used"":""BMX CPS 2000 Power Supply Unit"",""preventive_action"":""Install line conditioning UPS, schedule quarterly voltage monitoring checks"",""resolution_date"":""2024-01-16"",""resolution_details"":""Replaced failing BMX CPS 2000 power supply unit. Voltage output stabilized at 24.2VDC. Verified all backplane connections and tested under load for 4 hours."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Power supply capacitors showed signs of aging. Customer reported issue started after facility experienced several power grid fluctuations. Recommended UPS installation for critical control systems.""},{""case_id"":""CS-2023-104521"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing Ltd"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-22"",""issue_description"":""PSU_VOLT_LOW alarm triggering on BMX CPS 2000, voltage reading 23.3VDC during peak production hours"",""parts_used"":""None"",""preventive_action"":""Upgrade input wiring to 12AWG, implement monthly connection torque checks"",""resolution_date"":""2023-09-23"",""resolution_details"":""Identified loose terminal connections on power supply input side causing voltage drop under load. Tightened all connections, cleaned terminals, and verified proper wire gauge. System voltage restored to 24.1VDC nominal."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Input wiring was undersized for the load. Vibration from nearby equipment likely contributed to terminal loosening. Recommended rewiring with proper gauge and adding vibration dampening.""},{""case_id"":""CS-2023-076189"",""case_status"":""Closed"",""customer_name"":""MidWest Pharma Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-06-08"",""issue_description"":""Recurring voltage fluctuations on BMX CPS 2000 power supply, readings between 22.9-23.4VDC causing intermittent PLC communication errors"",""parts_used"":""BMX CPS 2000 Power Supply Unit, BMX XBP 0800 Backplane"",""preventive_action"":""Implement 5-year replacement cycle for power supplies in high-humidity environments, add environmental monitoring"",""resolution_date"":""2023-06-10"",""resolution_details"":""Replaced aging BMX CPS 2000 unit showing degraded performance after 8 years of continuous operation. New unit maintains stable 24.0VDC. Also replaced backplane due to minor corrosion on power distribution pins."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Power supply was original equipment from 2015 installation. Environmental conditions (humidity 65-70%) accelerated component aging. Customer operates 24/7 in clean room environment but HVAC creates condensation risk.""}]"
SE-SG-006,Saint-Gobain,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication failure - PLC unable to communicate with SCADA system, multiple timeout errors on register reads"",""parts_used"":""[]"",""preventive_action"":""Added network configuration checklist to maintenance documentation. Scheduled quarterly communication health checks."",""resolution_date"":""2023-09-15"",""resolution_details"":""Network switch port configuration issue identified. Switch port was set to 10Mbps half-duplex causing packet collisions. Reconfigured to 100Mbps full-duplex auto-negotiation. Verified all 847 register transactions completing successfully."",""resolution_type"":""Configuration"",""severity"":""High"",""technician_notes"":""Customer had recently replaced network switch. Default port settings were incompatible with PLC Ethernet module. Recommend documenting network requirements in maintenance procedures.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Process Industries"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-11-22"",""issue_description"":""CPU battery voltage low warning - battery reading 2.8V, approaching critical threshold"",""parts_used"":""[\""BMXBAT-M340-3V-Lithium\""]"",""preventive_action"":""Implemented battery voltage monitoring in SCADA with alert threshold at 3.0V. Added battery replacement to 3-year PM schedule."",""resolution_date"":""2023-11-23"",""resolution_details"":""Replaced CPU backup battery before reaching critical voltage level. Battery was 4 years old, within expected lifespan. Program and configuration retained during replacement. Post-replacement voltage reading 3.6V nominal."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Battery replacement performed during scheduled maintenance window. No program loss. Customer advised to monitor battery voltage quarterly and replace when below 3.0V.""}]"
SE-SG-007,Saint-Gobain,Industrie,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-VFD"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during deceleration, drive tripping with error code OBF. DC bus voltage spiking to 820V during pump ramp-down cycles."",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly review of deceleration profiles and DC bus voltage monitoring for similar high-inertia applications"",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 10s to 25s and enabled dynamic braking resistor. Reconfigured regenerative energy handling parameters to prevent DC bus overvoltage during rapid deceleration of high-inertia pump loads."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was running aggressive deceleration profiles on 200HP pump application. DC bus capacitors tested within spec. No hardware failure detected. Parameter optimization resolved issue completely.""},{""case_id"":""CS-3192-VFD"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Compressors Inc"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-11-22"",""issue_description"":""Intermittent output frequency instability and motor speed fluctuations. Output frequency varying +/- 3Hz from setpoint at 50Hz operation. Process control reporting inconsistent compressor performance."",""parts_used"":""[\""VW3A3607 Encoder Interface Card\"",\""Shielded Encoder Cable 15m\""]"",""preventive_action"":""Scheduled encoder cable inspection every 6 months in high-vibration compressor environments"",""resolution_date"":""2023-11-27"",""resolution_details"":""Diagnosed failing encoder feedback card causing speed regulation issues. Replaced VW3A3607 encoder interface module and recalibrated motor control parameters. Performed auto-tuning sequence for optimal motor performance."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Encoder signal showed intermittent noise and dropouts during diagnostics. After replacement, speed regulation returned to +/- 0.1Hz tolerance. Customer satisfied with compressor stability.""},{""case_id"":""CS-3401-VFD"",""case_status"":""Closed"",""customer_name"":""Southern Chemical Processing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-08"",""issue_description"":""Drive displaying PHF (phase loss) alarm and shutting down during operation. All three input phases present but drive detecting phase imbalance. Equipment cycling on/off causing production interruptions."",""parts_used"":""[\""VW3A3720 Control Card LI6R\"",\""Control Card Mounting Kit\""]"",""preventive_action"":""Added drive to quarterly preventive maintenance inspection schedule with input power quality checks"",""resolution_date"":""2024-01-10"",""resolution_details"":""Input phase monitoring circuit found defective on main control board. Replaced LI6R control card assembly. Verified all three input phases balanced within 2% tolerance. Tested under full load conditions for 4 hours with no recurrence."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Input power quality verified with power analyzer - no issues with facility supply. Control board phase detection circuit was giving false alarms. Replacement resolved immediately.""}]"
SE-SG-007,Saint-Gobain,Industrie,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Pacific Steel Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-15"",""issue_description"":""ATV680 IGBT heatsink temperature alarm TH118 triggered at 72°C, drive entered thermal derating mode reducing output to 80% capacity"",""parts_used"":""Cooling fan assembly P/N: VW3A9201, thermal compound"",""preventive_action"":""Installed air filter on cabinet intake, scheduled quarterly preventive maintenance for cleaning and inspection"",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed cooling fan failure and accumulated dust blocking heatsink fins. Replaced cooling fan assembly, cleaned heatsink thoroughly, verified airflow patterns and ambient temperature within specifications"",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Ambient temperature was 42°C in electrical room. Recommended customer improve ventilation and implement quarterly cleaning schedule. Fan bearing showed signs of wear after 18 months operation in dusty environment.""},{""case_id"":""CASE-104562"",""case_status"":""Closed"",""customer_name"":""Riverside Water Treatment Facility"",""days_to_resolve"":6,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-22"",""issue_description"":""Intermittent TH118 thermal warnings on ATV680 during peak load operations, heatsink temperatures reaching 70°C with 12% capacity derating"",""parts_used"":""None"",""preventive_action"":""Customer educated on proper installation requirements per manual specifications, temperature monitoring added to SCADA system"",""resolution_date"":""2023-09-28"",""resolution_details"":""Drive operating within thermal limits but cabinet ventilation inadequate for continuous high-load operation. Relocated drive to climate-controlled room, verified proper clearances, adjusted switching frequency from 4kHz to 3kHz to reduce heat generation"",""resolution_type"":""Adjustment"",""severity"":""Medium"",""technician_notes"":""Original installation had only 4 inches clearance on sides. Drive was handling 95% rated load continuously in 38°C ambient. After relocation to conditioned space (25°C), heatsink temps stabilized at 52°C under same load.""},{""case_id"":""CASE-119847"",""case_status"":""Closed"",""customer_name"":""Apex Chemical Processing"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-11-08"",""issue_description"":""Repeated TH118 alarms causing production interruptions, ATV680 heatsink temperature spiking to 75°C with automatic shutdown protection engaged"",""parts_used"":""Power module assembly P/N: VW3A4556, thermal sensor kit P/N: VW3A9301"",""preventive_action"":""Implemented enhanced monitoring with predictive maintenance alerts, adjusted overload protection settings, scheduled annual thermal inspection"",""resolution_date"":""2023-11-11"",""resolution_details"":""Thermal imaging revealed uneven heat distribution across IGBT modules indicating internal degradation. Replaced complete power module assembly, updated firmware to latest version, recalibrated thermal sensors and verified all protection thresholds"",""resolution_type"":""Replacement"",""severity"":""Critical"",""technician_notes"":""Drive had experienced multiple short-circuit trips 6 months prior which likely stressed IGBT modules. Thermal cycling caused degradation of thermal interface material. Recommended load profile analysis to prevent future stress events.""}]"
SE-SG-007,Saint-Gobain,Industrie,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-14"",""issue_description"":""PID regulation instability causing motor current fluctuations between 135A-165A, process output oscillating beyond acceptable range"",""parts_used"":""[]"",""preventive_action"":""Implement PID parameter change log and restrict access to advanced drive parameters"",""resolution_date"":""2023-09-15"",""resolution_details"":""PID tuning parameters adjusted - reduced proportional gain from 1.5 to 1.2, increased integral time constant from 2.0s to 3.5s. Auto-tuning function re-executed under normal load conditions."",""resolution_type"":""Parameter Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had modified PID settings during commissioning without proper documentation. Original factory settings restored and optimized for their specific pump application. Recommended quarterly PID performance review.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing Inc"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-11-22"",""issue_description"":""Power factor degradation from 0.93 to 0.78, motor current elevated to 158A at same load conditions, increased energy consumption reported"",""parts_used"":""[\""VX4A68201 - DC Bus Capacitor Bank\"",\""VX4A68105 - Thermal Interface Pad\""]"",""preventive_action"":""Install additional cooling fans, schedule capacitor health check every 18 months for high-temperature installations"",""resolution_date"":""2023-11-27"",""resolution_details"":""DC bus capacitors showing reduced capacitance (measured 15% below nominal). Replaced capacitor bank assembly. Power factor restored to 0.92, motor current normalized to 141A."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Drive had 47,000 operating hours in high ambient temperature environment (45°C average). Capacitor degradation consistent with thermal stress. Cooling system verified operational.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations Ltd"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-08"",""issue_description"":""Drive tripping on overcurrent fault (OCA) during PID regulation, motor current spiking to 198A intermittently, process shutdowns occurring"",""parts_used"":""[]"",""preventive_action"":""Implement predictive maintenance program with current signature analysis, quarterly mechanical inspection of driven equipment"",""resolution_date"":""2024-01-11"",""resolution_details"":""Root cause identified as mechanical binding in driven conveyor system causing load spikes. Drive current limit parameters adjusted from 150% to 165% as temporary measure. Customer performed mechanical maintenance on conveyor bearings and alignment."",""resolution_type"":""Configuration & Repair"",""severity"":""High"",""technician_notes"":""Drive operating correctly - issue was downstream mechanical. Current signature analysis revealed periodic torque spikes every 2.3 seconds correlating with conveyor roller defect. Recommended vibration monitoring integration with drive diagnostics.""}]"
SE-SG-007,Saint-Gobain,Industrie,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-15"",""issue_description"":""ATV680 reporting PHF alarm - input phase loss on L3. Drive shut down unexpectedly during production run. Motor coasted to stop."",""parts_used"":""[]"",""preventive_action"":""Implement quarterly thermographic inspection of all power connections. Check torque on input/output terminals during annual PM."",""resolution_date"":""2024-01-16"",""resolution_details"":""Inspection revealed loose connection on L3 input terminal. Incoming power quality test showed voltage imbalance of 4.2%. Tightened all input terminals to specified torque (50 in-lbs). Recommended customer inspect upstream contactor and cabling."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent issues over past week before complete failure. Input terminals showed signs of heating. Advised quarterly thermal inspection of power connections. Drive parameters and internal components tested normal.""},{""case_id"":""CASE-104562"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Water Treatment"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple PHF alarms over 3-day period. Drive intermittently tripping on input phase loss L1 and L2. Affecting critical pump operation."",""parts_used"":""[\""Line Reactor VW3A4552\"",\""Input Terminal Block Kit\""]"",""preventive_action"":""Customer to implement power quality monitoring on critical drive circuits. Schedule electrical infrastructure assessment for aging switchgear."",""resolution_date"":""2023-11-10"",""resolution_details"":""Traced issue to failing upstream disconnect switch causing intermittent phase dropout. Customer's electrical contractor replaced disconnect. Also found input line reactor had one phase with elevated temperature - replaced reactor as preventive measure."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Drive internal diagnostics showed no faults. Phase loss was genuine external power issue. Input monitoring showed voltage drops to 180V on affected phases during fault events. New line reactor installed and all connections verified with torque wrench.""},{""case_id"":""CASE-119847"",""case_status"":""Closed"",""customer_name"":""Summit Industrial Chemicals"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-08-22"",""issue_description"":""ATV680 PHF alarm after electrical storm. Input phase loss detected on L2. Drive will not restart, displaying phase loss fault immediately upon power-up."",""parts_used"":""[\""Control Board VX5A1104\"",\""Rectifier Module VX5A4503\""]"",""preventive_action"":""Install surge protection device (SPD) on drive input circuit. Customer to assess facility-wide lightning protection system adequacy."",""resolution_date"":""2023-08-24"",""resolution_details"":""Lightning surge damaged input rectifier section. Phase monitoring circuit detecting actual hardware fault on L2 input bridge. Replaced main control board and input rectifier module. Tested all three phases under load - operating normally."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer site lacks adequate surge protection. Evidence of surge damage on multiple electrical systems. Strongly recommended installation of Type 2 SPD on drive input. Drive was 4 years old, otherwise in good condition.""}]"
SE-SG-007,Saint-Gobain,Industrie,Altivar Process ATV680,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2023-09-14"",""issue_description"":""Drive failed to restart after power cycle, displaying fault code THD1 - harmonic filter malfunction detected with THD reading at 12.4%"",""parts_used"":""VW3A4551 Harmonic Filter Capacitor Module, VW3A9531 EMC Filter"",""preventive_action"":""Implement quarterly harmonic distortion monitoring and annual capacitor bank inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Harmonic filter capacitor bank found degraded. Replaced capacitor module and recalibrated THD monitoring system. Post-repair THD reading stabilized at 3.2%"",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent THD warnings over past 3 weeks before failure. Capacitor ESR measurements showed 40% degradation. Recommended quarterly THD monitoring for preventive maintenance.""},{""case_id"":""CASE-091567"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Pumping Station"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-01-22"",""issue_description"":""Brake chopper not engaging during emergency stop sequence, drive showing BrC fault code and unable to complete safe shutdown"",""parts_used"":""VW3A7101 Brake Chopper Module, VW3A7111 Brake Resistor 100ohm"",""preventive_action"":""Monitor brake chopper duty cycle monthly, adjust deceleration parameters to keep duty cycle below 75%"",""resolution_date"":""2024-01-23"",""resolution_details"":""Brake chopper IGBT module failed due to thermal stress. Replaced brake chopper assembly and brake resistor. Updated firmware to v2.8.4 which includes improved thermal management for brake circuits"",""resolution_type"":""Part Replacement"",""severity"":""Critical"",""technician_notes"":""Drive logs showed brake chopper operating at 92% duty cycle during deceleration events - exceeding recommended 80% threshold. Customer using aggressive decel ramps. Adjusted deceleration time from 8s to 12s to reduce thermal load.""},{""case_id"":""CASE-103891"",""case_status"":""Closed"",""customer_name"":""Gulf Coast Chemical Processing"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV680"",""issue_date"":""2024-03-08"",""issue_description"":""Drive restart failures after routine maintenance shutdown, diagnostic LED showing continuous red flash pattern, no communication on Modbus network"",""parts_used"":""None"",""preventive_action"":""Conduct operator training on proper shutdown procedures, implement UPS backup for control power circuit"",""resolution_date"":""2024-03-09"",""resolution_details"":""Control board configuration corrupted during power-down sequence. Restored factory defaults via SD card backup, reloaded customer parameter set, and reconfigured network settings. All diagnostics cleared after restart"",""resolution_type"":""Configuration"",""severity"":""Medium"",""technician_notes"":""Customer did not follow proper shutdown procedure in manual - powered off main breaker while drive still in run mode. Educated site personnel on correct shutdown sequence: stop command, wait for motor coast down, then controlled power-off. Provided laminated shutdown procedure card.""}]"
SE-SG-008,Saint-Gobain,Industrie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting THD voltage spike to 8.2%, exceeding acceptable limits. Intermittent data logging failures observed."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly power quality reviews, monitor THD trends"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigated upstream power quality issues. Found harmonic distortion from variable frequency drives on same circuit. Adjusted THD alarm thresholds and recommended customer install harmonic filters on VFD equipment."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Meter functioning correctly - issue was environmental. Customer's new HVAC system with VFDs causing harmonics. Recommended power quality audit for facility.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss with ION8650 meter. Modbus TCP connection dropping intermittently. No data available in monitoring system for 6+ hours."",""parts_used"":""[\""Ethernet Communication Module - ION-ETHMOD\"",\""Firmware Update Kit\""]"",""preventive_action"":""Inspect enclosure environmental seals annually, verify communication health monthly"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed failed Ethernet communication module. Replaced communication card and updated firmware to latest version 4.5.2. Restored full connectivity and verified data logging."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Communication module showed signs of moisture damage. Recommended customer check enclosure seals. All historical data preserved in meter memory and successfully uploaded after repair.""}]"
SE-SG-008,Saint-Gobain,Industrie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor readings inconsistent and fluctuating between 0.72-0.88, causing inaccurate demand calculations and billing discrepancies"",""parts_used"":""None"",""preventive_action"":""Added CT polarity verification to annual maintenance checklist. Scheduled quarterly power quality audits for first year."",""resolution_date"":""2023-09-16"",""resolution_details"":""CT polarity was reversed on phase B causing reactive power miscalculation. Corrected CT wiring and recalibrated power factor measurement algorithms. Verified accuracy against portable power analyzer."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer reported utility billing disputes due to low power factor penalties. Found installation error from initial commissioning 18 months prior. Recommended quarterly verification of CT connections.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Demand interval logging stopped synchronizing with utility meter, causing 15-minute interval data gaps and loss of historical trending"",""parts_used"":""None"",""preventive_action"":""Enrolled customer in automatic firmware update notifications. Configured redundant NTP servers for time synchronization reliability."",""resolution_date"":""2023-11-23"",""resolution_details"":""Internal clock drift exceeded tolerance due to outdated firmware version 4.2.1. Updated to firmware 4.5.3 which includes improved NTP synchronization. Restored data logging continuity and backfilled missing intervals from onboard memory."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Meter had not received firmware updates since 2021 installation. Clock was drifting approximately 3 seconds per day. Customer uses interval data for ISO demand response programs, so synchronization is critical.""}]"
SE-SG-008,Saint-Gobain,Industrie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-15"",""issue_description"":""Voltage unbalance detected at 3.8% on phase C, causing nuisance tripping of downstream equipment. Customer reported intermittent production line shutdowns."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly voltage balance monitoring and annual connection inspection"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connection on phase C busbar causing increased resistance. Tightened all phase connections to manufacturer torque specifications. Verified voltage balance returned to 1.2% after repair."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had recent electrical work done by third-party contractor. Recommended annual thermographic inspection to prevent recurrence. Load distribution was uneven - advised customer to balance loads across phases.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Metro Data Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent voltage unbalance alarm showing 4.1% deviation between phases. Power quality issues affecting sensitive IT equipment."",""parts_used"":""[\""Voltage Input Module VIM-01\"",\""Calibration Kit\""]"",""preventive_action"":""Installed Type 2 SPD on meter supply circuit and enabled advanced alarm filtering"",""resolution_date"":""2023-11-09"",""resolution_details"":""Discovered failed voltage sensing module providing inaccurate readings on phase A. Replaced voltage input module and recalibrated meter. Actual voltage unbalance was 1.8% within acceptable limits."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Module failure was due to power surge from recent lightning strike. Meter continued to function but provided false alarms. Recommended surge protection upgrade.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":13,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-22"",""issue_description"":""Voltage unbalance warning at 3.5% with corresponding high neutral current readings. Customer concerned about potential transformer damage."",""parts_used"":""[]"",""preventive_action"":""Configured meter to log voltage unbalance trends and alert at 2.8% threshold for early detection"",""resolution_date"":""2023-10-05"",""resolution_details"":""Power quality analysis revealed utility-side issue with transformer tap settings. Coordinated with utility company who adjusted transformer taps. Voltage unbalance reduced to 1.4% after utility correction."",""resolution_type"":""External Issue - Utility"",""severity"":""Medium"",""technician_notes"":""ION8650 meter functioned correctly and accurately identified the power quality issue. Provided detailed power quality report to utility for their investigation. Single-phase loads on customer side were well-balanced.""}]"
SE-SG-008,Saint-Gobain,Industrie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Excessive 5th harmonic distortion detected at 8.2%, exceeding IEEE 519 limits. Customer reported flickering lights and nuisance tripping of variable frequency drives."",""parts_used"":""Passive harmonic filter assembly, connection hardware"",""preventive_action"":""Scheduled quarterly power quality reviews and recommended active harmonic filtering for future expansion"",""resolution_date"":""2023-09-21"",""resolution_details"":""Investigation revealed non-linear loads from recently installed VFDs causing harmonic distortion. Installed passive harmonic filter bank to mitigate 5th and 7th harmonics. Post-installation measurements showed 5th harmonic reduced to 2.8%."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had added three 150HP VFDs without harmonic mitigation. Recommended power quality assessment before future equipment additions. ION8650 meter accurately detected and logged harmonic events.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-22"",""issue_description"":""ION8650 communication loss with SCADA system. Meter display functional but no data transmission to building management system for 18 hours."",""parts_used"":""None"",""preventive_action"":""Added ION8650 to network change notification list. Implemented redundant communication path via serial backup connection"",""resolution_date"":""2024-01-23"",""resolution_details"":""Ethernet communication module firmware corrupted during network switch upgrade. Remotely accessed meter via front panel USB port and reflashed communication firmware to version 4.2.1. Restored Modbus TCP connectivity."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Network team had updated switch firmware which changed VLAN configuration. Reconfigured meter IP settings and verified communication protocols. All historical data retained in meter memory.""}]"
