equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-SG-008,Saint-Gobain,Industrie,PowerLogic ION8650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-15"",""issue_description"":""Multiple voltage sag events detected on phase A, ranging from 78-85% nominal voltage for durations of 0.8-2.1 seconds. Customer reported flickering lights and occasional equipment resets in production area."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly thermal imaging of all main service connections and annual power quality assessment"",""resolution_date"":""2024-01-18"",""resolution_details"":""Investigated upstream power quality issues. Found loose connection at main service entrance busbar. Tightened all connections and verified torque specifications. Installed additional voltage monitoring on all three phases. Recommended utility company investigation of transformer tap settings."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Voltage sags were caused by poor connection creating intermittent high resistance. No meter malfunction. Customer should consider installing voltage regulator or UPS for sensitive equipment. Waveform capture data was instrumental in diagnosing timing and magnitude of sags.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":13,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""ION8650 reporting recurring voltage sag alarms on phases A and C, 80-83% nominal for 1-3 second durations. Occurring 3-5 times daily during peak load hours."",""parts_used"":""[]"",""preventive_action"":""Implemented continuous power quality monitoring with automated alerts for voltage deviations exceeding 10% for more than 0.5 seconds"",""resolution_date"":""2023-12-05"",""resolution_details"":""Power quality analysis revealed voltage sags correlated with large motor starts in adjacent facility. Coordinated with utility and facility management. Installed soft-start controllers on three 200HP HVAC motors. Verified voltage stability after modifications."",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""Meter functioning correctly - accurately capturing real power quality events. Root cause was inadequate motor starting compensation on shared utility transformer. Customer's critical IT load now protected. ION8650 waveform capture feature proved essential for identifying motor inrush signature.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":18,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-08"",""issue_description"":""Voltage sag events triggering waveform capture 8-12 times per day. Phase B showing 75-82% nominal voltage for 0.5-1.8 seconds. CNC machines experiencing occasional faults and position errors."",""parts_used"":""[]"",""preventive_action"":""Established monthly power quality report review with utility account manager and installed additional ION meters at service entrance for redundant monitoring"",""resolution_date"":""2023-09-26"",""resolution_details"":""Extensive power quality logging identified utility-side issue. Utility company found failing lightning arrester on distribution pole causing intermittent ground faults. Arrester replaced and feeder reconfiguration completed. Monitored for 2 weeks post-repair with no recurrence."",""resolution_type"":""Utility Coordination"",""severity"":""High"",""technician_notes"":""ION8650 data logs were provided to utility for their investigation. Meter performed flawlessly in capturing transient events. Customer very satisfied with diagnostic capabilities. Recommended keeping 90-day rolling waveform capture archive for future troubleshooting.""}]"
SE-SG-009,Saint-Gobain,Industrie,Altivar Process ATV600,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-09-14"",""issue_description"":""Drive experiencing intermittent overcurrent faults during high load conditions. Motor current spiking to 165A causing OC2 fault and drive shutdown. Affecting pump station reliability."",""parts_used"":""PFC Capacitor Bank (VW3A9701), Current Sensor Module (VW3A3402)"",""preventive_action"":""Implement quarterly power quality monitoring and annual capacitor bank inspection. Set alarm threshold at 95% rated current."",""resolution_date"":""2023-09-16"",""resolution_details"":""Discovered degraded power factor correction capacitors causing current imbalance. Replaced capacitor bank and recalibrated current sensing circuits. Updated motor parameters to match actual load profile. Performed thermal imaging showing hot spot on L2 phase connection - retorqued all power terminals."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer was running motor at 99% capacity continuously. Recommended derating to 85% for longevity. Power factor had dropped to 0.89 before repair, now stable at 0.97. Advised quarterly thermal scans.""},{""case_id"":""CASE-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Compressors Inc"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-01-22"",""issue_description"":""Drive displaying PHF (phase loss) alarm intermittently. Output frequency unstable, fluctuating between 45-50Hz. Motor running rough with audible vibration. Production impact minimal but concerning trend."",""parts_used"":""Control Interface Board (VW3A3310)"",""preventive_action"":""Installed NEMA 4X enclosure with climate control. Schedule bi-annual connection inspection and torque verification."",""resolution_date"":""2024-01-23"",""resolution_details"":""Traced issue to loose connection on R-phase input terminal and corroded control board connector J8. Cleaned all power connections, applied contact enhancer, and retorqued to specification (50 in-lbs). Replaced damaged control interface board showing signs of moisture ingress."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Drive located near steam line causing condensation issues. Customer installed protective enclosure with ventilation fan. Tested under full load for 4 hours - stable operation. Frequency regulation now within ±0.2Hz.""},{""case_id"":""CASE-84903"",""case_status"":""Closed"",""customer_name"":""Apex Chemical Processing"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-03-08"",""issue_description"":""Drive running but power factor degraded to 0.82, causing utility penalties. Motor current reading 158A at rated load, higher than nameplate 145A. Energy consumption increased 12% over baseline."",""parts_used"":""None"",""preventive_action"":""Created optimized parameter backup file. Recommended annual energy audit and parameter verification, especially after any motor maintenance."",""resolution_date"":""2024-03-09"",""resolution_details"":""Performed comprehensive drive parameter audit. Motor autotune revealed incorrect rotor resistance and inductance values from initial commissioning. Re-ran static and dynamic autotune procedures. Adjusted voltage boost and slip compensation parameters. Verified motor nameplate data matched drive configuration."",""resolution_type"":""Optimization"",""severity"":""Medium"",""technician_notes"":""Drive was commissioned with default motor parameters instead of actual motor specs. After optimization, power factor improved to 0.96, current dropped to 147A. Customer estimates $3,200 annual energy savings. Motor running cooler by 8°C.""}]"
SE-SG-009,Saint-Gobain,Industrie,Altivar Process ATV600,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-09-14"",""issue_description"":""ATV600 IGBT heatsink temperature alarm TH118 triggered at 72°C, drive entered thermal protection mode with 20% capacity reduction. Ambient temperature in electrical room measured at 42°C."",""parts_used"":""Cooling Fan Assembly x2 (P/N: VW3A9201), Thermal Interface Pad (P/N: VW3A9203)"",""preventive_action"":""Implemented quarterly PM schedule including fan inspection and heatsink cleaning. Customer to maintain electrical room temperature below 35°C."",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed blocked cooling fans and accumulated dust on heatsink fins. Cleaned heatsink assembly, replaced both cooling fans (part failure due to bearing wear), verified ambient ventilation. Temperature stabilized at 54°C under full load after repairs."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had not performed preventive maintenance in 18 months. Dust accumulation was significant. Recommended quarterly cleaning schedule and HVAC assessment for electrical room.""},{""case_id"":""CASE-104562"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Chemical Processing"",""days_to_resolve"":7,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-01-22"",""issue_description"":""Recurring TH118 thermal warnings on ATV600 drive controlling main process pump. Temperature reaching 69°C during peak load cycles, causing intermittent derating events affecting production throughput."",""parts_used"":""None"",""preventive_action"":""Customer to upgrade to ATV630 series within 6 months. Temporary load scheduling implemented to prevent thermal stress. Weekly temperature monitoring reports established."",""resolution_date"":""2024-01-29"",""resolution_details"":""Analysis showed drive was undersized for actual load profile after recent process modifications. Adjusted thermal monitoring parameters and implemented load scheduling to reduce peak demand periods. Recommended capacity upgrade for long-term solution."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Drive operating within specifications but at upper thermal limits. Load profile shows 15% increase from original design. Customer opted for operational changes over immediate hardware upgrade. Monitoring temperatures remotely via Modbus.""},{""case_id"":""CASE-119847"",""case_status"":""Closed"",""customer_name"":""Industrial Metals Fabrication Ltd"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-03-08"",""issue_description"":""ATV600 displaying TH118 alarm with heatsink temperature at 71°C. Drive shutting down during high-demand operations. Cooling fans operational but heatsink temperature not decreasing adequately."",""parts_used"":""IGBT Power Module (P/N: VX5A1206), Thermal Compound (P/N: VW3A9204), Heatsink Gasket Kit (P/N: VW3A9205)"",""preventive_action"":""Recommended thermal imaging inspection annually for early detection of component degradation. Customer enrolled in predictive maintenance program with quarterly assessments."",""resolution_date"":""2024-03-11"",""resolution_details"":""Thermal imaging revealed uneven heat distribution across IGBT modules. One IGBT module showing elevated temperature compared to others. Replaced defective IGBT power module and reapplied thermal compound. System tested under full load with temperatures normalizing to 52°C."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""IGBT module failure likely due to thermal cycling stress over 4 years of operation. No external damage observed. Performed full electrical testing post-repair. All parameters within specification.""}]"
SE-SG-009,Saint-Gobain,Industrie,Altivar Process ATV600,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-VFD"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during pump deceleration, drive tripping on DCbUS error code. DC bus voltage spiking to 820VDC exceeding 800VDC threshold."",""parts_used"":""None"",""preventive_action"":""Configure deceleration monitoring and DC bus voltage alarms at 750VDC warning level. Schedule quarterly parameter review for high-inertia applications."",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 10s to 20s to reduce regenerative energy. Enabled dynamic braking resistor and verified braking chopper operation. DC bus voltage now stable at 650VDC during all operating conditions."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer had recently increased pump load without adjusting deceleration parameters. Regenerative energy from high inertia load was overwhelming DC bus capacitors. Braking resistor was installed but not enabled in parameters. Also recommended checking mechanical brake on pump motor.""},{""case_id"":""CS-3192-VFD"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-11-22"",""issue_description"":""PID regulation unstable with setpoint tracking error oscillating between 5-12%. Process output fluctuating causing downstream quality issues. PID tuning appears incorrect for application."",""parts_used"":""None"",""preventive_action"":""Document PID parameters in maintenance records. Recommend PID review after any process modifications. Enable trend logging for setpoint tracking error."",""resolution_date"":""2023-11-23"",""resolution_details"":""Performed PID auto-tuning procedure for pressure control loop. Adjusted proportional gain from 0.8 to 0.45, integral time from 2.0s to 4.5s, and derivative time from 0.1s to 0.3s. Setpoint tracking error reduced to <1.2%."",""resolution_type"":""Parameter Optimization"",""severity"":""Medium"",""technician_notes"":""Original PID parameters were factory defaults not suited for this specific pressure control application with long piping runs. Customer reported process changes 3 months ago but never re-tuned PID. Trained operator on manual tuning procedures as backup.""}]"
SE-SG-009,Saint-Gobain,Industrie,Altivar Process ATV600,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-01-15"",""issue_description"":""ATV600 reporting PHF1 alarm - input phase loss on L3. Drive shut down motor to prevent damage. Customer reports intermittent power quality issues at facility."",""parts_used"":""[]"",""preventive_action"":""Implement quarterly electrical connection inspection program"",""resolution_date"":""2024-01-16"",""resolution_details"":""Inspection revealed loose connection on L3 input terminal. Tightened all three phase connections to proper torque specification (12 Nm). Tested incoming power quality - found voltage imbalance of 3.2%. Recommended customer address facility power distribution."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""All input terminals showed signs of thermal stress. Cleaned and re-torqued per manual. Drive tested successfully under load for 2 hours. Advised customer to schedule quarterly connection inspections.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Water Treatment"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple PHF1 alarms over 48-hour period. Drive protecting motor with coast stops. L1 phase loss detected. Critical pump application causing process disruption."",""parts_used"":""[\""Input Contactor LC1D80\"",\""Line Reactor VW3A4551\""]"",""preventive_action"":""Install cabinet cooling system and implement power quality monitoring"",""resolution_date"":""2023-11-09"",""resolution_details"":""Found failed input contactor upstream of drive causing intermittent L1 dropout. Replaced contactor and verified all three phases stable. Also replaced input line reactor due to signs of overheating on L1 connection point."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Customer's electrical cabinet ambient temp measured at 52°C - exceeds drive rating. Recommended cabinet cooling upgrade. Drive internal diagnostics showed no faults. Power quality logger installed for 7-day monitoring.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Industrial Polymer Systems Inc"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-08-22"",""issue_description"":""PHF1 alarm on L2 phase. Drive executing protective coast stops during production runs. Issue occurring 2-3 times per shift causing significant downtime."",""parts_used"":""[\""Phase Loss Relay RM22TR31\"",\""Anti-corrosion compound\""]"",""preventive_action"":""Install dehumidification system in electrical room and apply protective coatings to all connections"",""resolution_date"":""2023-08-24"",""resolution_details"":""Traced issue to corroded busbar connection in main distribution panel feeding drive. Customer facility has high humidity environment. Cleaned and treated all connections. Installed phase loss relay as additional protection layer."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Significant corrosion found on L2 busbar - green oxidation visible. All three phases cleaned with contact cleaner and coated. Measured voltage drop of 8V on L2 before repair, now within 1V across all phases. Recommended environmental controls for electrical room.""}]"
SE-SG-009,Saint-Gobain,Industrie,Altivar Process ATV600,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2023-09-14"",""issue_description"":""Drive experiencing repetitive fault trips after 18,500 operating hours. THD levels elevated to 6.8% causing nuisance shutdowns. Brake chopper showing intermittent activation without load demand."",""parts_used"":""DC Bus Capacitor Kit (VX4A61201), Firmware Update Package"",""preventive_action"":""Schedule capacitor health checks every 12 months for drives exceeding 15,000 operating hours"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced aging DC bus capacitors and updated firmware to v2.7.3. Recalibrated brake chopper threshold settings. THD reduced to 2.9% post-repair."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Capacitor ESR measurements showed 40% degradation. Common issue at 18K+ hours. Recommended annual THD monitoring for high-hour units.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Pumping Station"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-01-22"",""issue_description"":""Drive failed to resume operation after fault reset. Display showing 'InF9' internal fault code. Unit has 19,200 operating hours with no prior service history."",""parts_used"":""Control Board Assembly (VX4A1102U), Cooling Fan (VZ3V3201)"",""preventive_action"":""Implement annual preventive maintenance including fan inspection and thermal imaging of internal components"",""resolution_date"":""2024-01-24"",""resolution_details"":""Control board failure due to accumulated heat stress. Replaced main control board and cooling fan assembly. Verified all parameters and performed load test."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Fan bearing wear caused inadequate cooling leading to control board thermal damage. Customer had not performed recommended annual maintenance.""},{""case_id"":""CS-84019"",""case_status"":""Closed"",""customer_name"":""Southern Chemical Processing"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV600"",""issue_date"":""2024-03-08"",""issue_description"":""Harmonic distortion levels climbing progressively over 3 months from 3.2% to 8.1%. Drive operational but causing interference with adjacent equipment. 17,890 operating hours."",""parts_used"":""Line Reactor (VW3A4551), Power Terminal Hardware Kit"",""preventive_action"":""Quarterly power connection inspection and annual harmonic distortion analysis for drives in high-vibration environments"",""resolution_date"":""2024-03-11"",""resolution_details"":""Identified loose input reactor connections and degraded line choke. Tightened all power connections, replaced line reactor, and installed additional harmonic filtering per site power quality requirements."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Vibration from nearby equipment caused connection degradation. Added thread-locking compound and recommended quarterly thermal scans of power connections.""}]"
SE-SG-010,Saint-Gobain,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-MMS"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor starter group 2 contactor response time degraded to 89ms, exceeding 75ms threshold. Load balancing showing uneven distribution at 92% on group 2 vs 65% on other groups."",""parts_used"":""Contactor coil assembly LC1D80, firmware update package"",""preventive_action"":""Implement quarterly contactor response time testing, monitor load balancing trends monthly"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced worn contactor coil assembly on group 2. Recalibrated load balancing algorithm and updated firmware to v3.2.1. Verified all contactor response times returned to 38-42ms range."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Contactor showed signs of mechanical wear after 18 months continuous operation. Customer operates 24/7 with frequent start/stop cycles. Recommended quarterly response time monitoring.""},{""case_id"":""CS-3192-MMS"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Load balancing fluctuating between 45-95% across motor groups, causing uneven wear. Communication errors detected on island bus during peak load conditions."",""parts_used"":""Island bus connector module, terminal block"",""preventive_action"":""Install vibration dampening mounts, verify bus connection torque during annual maintenance, optimize load balancing for application-specific duty cycles"",""resolution_date"":""2024-01-23"",""resolution_details"":""Identified loose connection on island bus termination causing intermittent communication loss. Tightened all bus connections, replaced damaged bus connector. Reconfigured load balancing parameters for customer's specific duty cycle."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Vibration from nearby equipment loosened bus connections over time. Load balancing algorithm was also set to default factory settings rather than optimized for customer application. Adjusted settings for washdown environment.""}]"
SE-SG-010,Saint-Gobain,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor circuit breaker pre-alarm threshold reached 85%, intermittent tripping occurring during peak load operations"",""parts_used"":""[]"",""preventive_action"":""Schedule circuit breaker replacement within 3 months, implement load monitoring dashboard"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed thermal calibration and load balancing. Circuit breaker contacts showed wear at 78% of rated life. Adjusted pre-alarm threshold to 70% and recommended replacement scheduling."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer was running motors at 92% capacity continuously. Recommended load distribution across multiple circuits. EtherNet/IP communication stable throughout diagnostics.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Digital module communication loss, EtherNet/IP cyclic data exchange timeout errors, motor control unresponsive"",""parts_used"":""[\""Digital I/O Module TM3DI16\"",\""Ethernet Cable Cat6A 2m\""]"",""preventive_action"":""Install network surge protectors, implement redundant communication paths"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed faulty digital I/O module causing communication disruption. Replaced module and updated firmware to v3.2.1. Restored cyclic data exchange to 10ms intervals."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Module failure likely due to electrical surge during storm. Customer site lacks proper surge protection on network infrastructure. Communication restored immediately after module replacement.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Apex Automotive Assembly"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-08"",""issue_description"":""Pre-alarm threshold fluctuating between 58-68%, nuisance alarms triggering during normal operations"",""parts_used"":""[]"",""preventive_action"":""Quarterly review of alarm thresholds based on seasonal load variations"",""resolution_date"":""2024-01-09"",""resolution_details"":""Analyzed historical load data and determined threshold sensitivity too aggressive for application. Recalibrated pre-alarm settings and adjusted hysteresis parameters to reduce false positives."",""resolution_type"":""Configuration Adjustment"",""severity"":""Low"",""technician_notes"":""No hardware issues detected. System was factory-configured for different motor type. Updated configuration profile to match actual 3-phase induction motor specifications. Customer satisfied with reduced alarm frequency.""}]"
SE-SG-010,Saint-Gobain,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Phase imbalance detected at 7.8% on Motor 2, TeSys Island system triggered predictive maintenance alert for contactor degradation"",""parts_used"":""TeSys Island Contactor LC1D32, Contact Kit LA9D3257"",""preventive_action"":""Implemented quarterly phase balance monitoring and annual contactor inspection schedule"",""resolution_date"":""2024-01-17"",""resolution_details"":""Replaced worn contactor assembly and recalibrated phase monitoring. Imbalance reduced to 1.2% after replacement. Verified all three phases within normal operating parameters."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Contactor showed visible pitting on main contacts. Customer reported intermittent motor performance issues for 2 weeks prior. Recommended quarterly thermal imaging inspections.""},{""case_id"":""CS-2901-84512"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Park"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Critical phase imbalance alarm at 12.1% on conveyor motor system, accompanied by elevated temperature readings on L2 phase"",""parts_used"":""TeSys Island Contactor LC1D50, Power Terminal Block Set, Thermal Compound"",""preventive_action"":""Upgraded to enhanced vibration-resistant terminal blocks and established monthly thermal scan protocol"",""resolution_date"":""2023-11-23"",""resolution_details"":""Replaced failed contactor and damaged power connection terminals. Phase imbalance caused by loose L2 terminal connection leading to increased resistance and heat buildup. Full system diagnostics performed post-repair."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""L2 terminal showed signs of arcing and heat damage. Contactor coil resistance out of spec. Customer had deferred previous maintenance recommendations. Emergency same-day service required.""},{""case_id"":""CS-2756-77834"",""case_status"":""Closed"",""customer_name"":""Precision Automation Systems"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-08"",""issue_description"":""TeSys Island predictive maintenance alert for contactor wear, phase asymmetry at 6.9% on pump motor M-07"",""parts_used"":""Auxiliary Contact Block LA1DN22, Contact Cleaner Spray, Electrical Grease"",""preventive_action"":""Enrolled equipment in predictive maintenance program with automated alert monitoring and 6-month service intervals"",""resolution_date"":""2023-09-11"",""resolution_details"":""Performed contactor maintenance including contact cleaning and lubrication. Replaced auxiliary contact block showing wear. Phase balance restored to 2.1% after service. No major component replacement required."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Predictive alert caught issue early before failure. Main contacts still within tolerance but auxiliary contacts worn. Good example of predictive maintenance value. Customer pleased with proactive approach.""}]"
SE-SG-010,Saint-Gobain,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor feeder 3 showing intermittent communication loss with Island base unit. Power monitoring data gaps detected every 2-3 hours."",""parts_used"":""[]"",""preventive_action"":""Schedule firmware updates during planned maintenance windows. Enable SNMP alerts for communication failures."",""resolution_date"":""2023-09-16"",""resolution_details"":""Updated Island base unit firmware from v3.1.8 to v3.2.1. Communication protocol improvements resolved intermittent dropout issues. Verified stable communication for 48 hours post-update."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Customer was running older firmware version. v3.2.x branch has known fixes for Modbus TCP communication stability. Recommended quarterly firmware review.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-03"",""issue_description"":""Power consumption readings showing abnormal spikes on feeder 2, reaching 8.7kW intermittently. Motor overheating warnings triggered."",""parts_used"":""[\""Current Transformer Module - LV434063\"",\""Feeder Module Connector Kit\""]"",""preventive_action"":""Install environmental protection enclosure. Schedule annual CT calibration verification for facilities with harsh conditions."",""resolution_date"":""2023-11-05"",""resolution_details"":""Investigation revealed faulty current transformer on feeder module providing incorrect readings. Replaced CT module and recalibrated power monitoring. Actual motor load was within normal parameters."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""CT drift can occur in high-humidity environments. This facility has steam cleaning operations nearby. Recommended environmental sealing improvements.""}]"
SE-SG-010,Saint-Gobain,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor starter M4 thermal overload trip at 108% rated current, system locked out and requiring manual intervention"",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly thermal imaging and load monitoring. Customer to implement preventive maintenance on driven equipment to reduce mechanical resistance."",""resolution_date"":""2024-01-16"",""resolution_details"":""Thermal overload relay calibration found drifting. Motor load analysis revealed sustained operation near upper limit due to mechanical binding in driven equipment. Recalibrated thermal protection, cleared mechanical obstruction, verified motor current draw within normal range."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer running equipment at 95% capacity continuously. Recommended load reduction or motor upgrade to next size. Ambient temperature in enclosure was 45°C, contributing to early trip. Suggested improved ventilation.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":5,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Repeated thermal overload trips on starter M1, occurring at 110-115% rated current, multiple lockouts over 48-hour period"",""parts_used"":""Motor upgrade (15HP to 20HP), TeSys Island configuration module"",""preventive_action"":""Conducted full load analysis on all motors in facility. Provided customer with engineering change management procedures to prevent future undersizing issues."",""resolution_date"":""2023-11-27"",""resolution_details"":""Investigation revealed undersized motor for application after process changes increased load requirements. Thermal protection functioning correctly. Replaced motor with appropriately rated unit and updated TeSys Island configuration parameters."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Customer modified production line 6 months ago, adding additional conveyor section without engineering review. Motor consistently overloaded. New motor sized with 20% safety margin. Updated all protection settings in TeSys Island system.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Apex Packaging Systems"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-02-08"",""issue_description"":""TeSys Island thermal overload protection activated on starter M3 at 113% current, manual reset required, production line halted"",""parts_used"":""None"",""preventive_action"":""Implemented quarterly electrical connection inspection program. Trained customer maintenance staff on proper torque specifications and thermal imaging techniques."",""resolution_date"":""2024-02-09"",""resolution_details"":""Found phase imbalance causing single phase overcurrent condition. Loose connection on L2 phase at main distribution panel creating voltage drop and current imbalance. Tightened connections, verified phase balance, tested motor under full load."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Phase imbalance was 8% - well above acceptable 2% threshold. TeSys Island protection system performed exactly as designed. Recommended quarterly thermographic inspection of all power connections. Customer's maintenance team had not performed connection torque checks in over 2 years.""}]"
SE-ENGIE-001,Engie,Energie,Masterpact MTZ2 20H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2023-09-14"",""issue_description"":""Thermal capacity alarm triggered at 94%, load current fluctuating between 1620-1680A causing nuisance trips"",""parts_used"":""Contact cleaning kit, thermal paste"",""preventive_action"":""Scheduled quarterly thermal imaging inspections and load monitoring"",""resolution_date"":""2023-09-16"",""resolution_details"":""Discovered unbalanced load distribution across phases. Reconfigured load distribution and cleaned contact surfaces showing signs of oxidation. Performed thermal imaging scan confirming even heat distribution post-repair."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer was operating near rated capacity. Recommended load analysis and possible upgrade to higher capacity breaker or load redistribution to prevent future thermal stress.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2024-01-22"",""issue_description"":""Micrologic 2.0 control unit displaying intermittent communication errors, unable to retrieve real-time load data remotely"",""parts_used"":""Micrologic 2.0 control unit (P/N: LV434063), communication cable"",""preventive_action"":""Installed humidity monitoring system in breaker room, firmware update schedule established"",""resolution_date"":""2024-01-24"",""resolution_details"":""Diagnosed faulty communication module within Micrologic unit. Replaced control unit with updated firmware version. Verified remote monitoring functionality and data accuracy."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Old unit showed signs of moisture ingress affecting circuit board. Recommended environmental controls review for electrical room.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""Northpoint Industrial Complex"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2024-03-08"",""issue_description"":""Breaker failed to trip during scheduled maintenance test, manual operation sluggish, thermal capacity reading stuck at 82%"",""parts_used"":""Trip mechanism spring kit, thermal sensor assembly, mechanical lubricant, calibration kit"",""preventive_action"":""Enrolled customer in annual preventive maintenance program with mandatory mechanical inspection every 12 months"",""resolution_date"":""2024-03-11"",""resolution_details"":""Complete breaker mechanism inspection revealed worn trip mechanism springs and degraded lubrication. Performed full mechanical overhaul including spring replacement, lubrication of all moving parts, and recalibration of trip settings. Replaced thermal sensors."",""resolution_type"":""Major Repair"",""severity"":""Critical"",""technician_notes"":""Breaker had exceeded recommended maintenance interval by 18 months. Mechanism showed significant wear. Passed all functional tests post-repair including 3-phase trip test.""}]"
SE-ENGIE-001,Engie,Energie,Masterpact MTZ2 20H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2023-09-14"",""issue_description"":""Contact wear indicator reached 85%, customer reported intermittent tripping under normal load conditions"",""parts_used"":""Contact kit MTZ2-CK20, Arc chute assembly"",""preventive_action"":""Implement quarterly wear indicator monitoring and schedule contact replacement at 75% wear level"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced contact assembly due to excessive wear. Performed full electrical testing and calibration. Verified trip unit settings and load profiles."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Contact wear was at 87% upon inspection. Customer had exceeded recommended maintenance interval by 8 months. Advised to schedule preventive maintenance at 75% wear threshold going forward.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2024-01-22"",""issue_description"":""Mechanical operations counter showing 8,450 cycles, approaching rated mechanical endurance. Customer requested preventive maintenance assessment."",""parts_used"":""Mechanical linkage kit, Operating mechanism lubricant, Auxiliary contact block"",""preventive_action"":""Schedule major overhaul at 10,000 cycles or contact wear reaching 75%, whichever comes first"",""resolution_date"":""2024-01-23"",""resolution_details"":""Conducted comprehensive inspection including contact resistance measurement, insulation testing, and mechanical operation verification. Replaced worn mechanical components and lubricated operating mechanism."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Unit in good condition overall. Contact wear at 68%. Recommended contact replacement within next 6 months. Customer operates breaker frequently due to load switching requirements.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Northpoint Industrial Park"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2024-03-08"",""issue_description"":""Breaker failed to close after maintenance reset, mechanical operations counter reset to zero unexpectedly"",""parts_used"":""Micrologic trip unit MTZ2-TU, Control power supply module"",""preventive_action"":""Install external surge protection device on control circuits and implement UPS backup for critical trip unit power supply"",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnosed faulty trip unit module causing counter malfunction and closing interlock failure. Replaced trip unit and reconfigured protection settings per customer specifications."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Trip unit firmware corrupted during power surge event. Installed surge protection on control circuit. Verified all protection functions post-replacement. Actual mechanical cycles estimated at 4,200 based on maintenance logs.""}]"
SE-ENGIE-001,Engie,Energie,Masterpact MTZ2 20H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Ltd"",""days_to_resolve"":4,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2023-09-14"",""issue_description"":""Thermal trip threshold at 89%, breaker experiencing elevated temperatures under normal load conditions. Ambient temperature recorded at 38°C in electrical room."",""parts_used"":""Thermal compound, contact cleaner"",""preventive_action"":""Install temperature monitoring system in electrical room, maintain ambient below 35°C, schedule thermal imaging every 3 months"",""resolution_date"":""2023-09-18"",""resolution_details"":""Improved ventilation in electrical room by installing additional exhaust fans. Cleaned breaker contacts and verified thermal calibration. Load distribution adjusted across parallel breakers."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had inadequate HVAC in electrical room. Breaker operating within spec but environmental conditions pushing limits. Recommended quarterly thermal imaging inspections.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Park"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2024-01-22"",""issue_description"":""Thermal overload warning at 93%, breaker tripped twice in one week. Load current measured at 1850A with 2000A rating. High ambient temperature of 45°C reported."",""parts_used"":""Enclosure cooling fan unit, temperature sensors"",""preventive_action"":""Monitor load trends monthly, upgrade to higher capacity breaker if load exceeds 85% consistently, maintain enclosure cooling system"",""resolution_date"":""2024-01-25"",""resolution_details"":""Conducted load analysis revealing 15% load growth over past 6 months. Redistributed loads to secondary breaker panel. Installed cooling unit for breaker enclosure. Thermal trip settings verified and documented."",""resolution_type"":""Load Rebalancing"",""severity"":""High"",""technician_notes"":""Customer expanded operations without electrical infrastructure assessment. Breaker was operating near capacity in high ambient temps. Recommended capacity upgrade planning.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""TechCore Data Solutions"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2024-03-08"",""issue_description"":""Thermal warning at 88% during peak hours, breaker serving critical data center load. Ambient temperature 40°C, concerns about potential unplanned outage."",""parts_used"":""Contact lubricant, bus bar anti-oxidant compound"",""preventive_action"":""Implement annual connection torque verification, quarterly thermal scans, improve data center hot aisle containment to reduce ambient temperature"",""resolution_date"":""2024-03-09"",""resolution_details"":""Performed comprehensive thermal inspection using infrared camera. Identified hot spots on bus bar connections. Retorqued all connections to specification. Cleaned and lubricated operating mechanism. Verified trip unit calibration."",""resolution_type"":""Preventive Maintenance"",""severity"":""High"",""technician_notes"":""Connections had loosened over time causing increased resistance and heat. All torque values now within spec. Customer operating in hot aisle of data center - recommended environmental improvements.""}]"
