equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-ENGIE-001,Engie,Energie,Masterpact MTZ2 20H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2023-09-14"",""issue_description"":""Ground fault protection triggering intermittently, residual current readings fluctuating between 0.15A and 0.25A, causing nuisance trips"",""parts_used"":""Cable glands (3x), insulation tape, contact cleaner"",""preventive_action"":""Install dehumidifier in switchgear room, implement monthly visual inspection of cable terminations"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified moisture ingress in cable termination chamber causing leakage current. Cleaned and dried terminations, replaced damaged cable glands, recalibrated ground fault protection threshold"",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported multiple false trips over 48 hours. Found condensation in lower compartment due to temperature differential. Recommended quarterly inspection of seals in humid environment.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2024-01-22"",""issue_description"":""Micrologic control unit displaying error code E47, self-test failure on ground fault module, breaker operational but protection uncertain"",""parts_used"":""Micrologic 7.0 H control unit (P/N: 47281), ground fault sensor module"",""preventive_action"":""Install Type 2 SPD on incoming feeder, schedule annual Micrologic firmware updates"",""resolution_date"":""2024-01-23"",""resolution_details"":""Ground fault detection module failed internal diagnostics. Replaced Micrologic 7.0 H control unit, performed full commissioning test including primary injection testing of ground fault protection"",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Module failure likely due to power surge during utility switching event two weeks prior. All protection functions tested and verified post-replacement. Customer advised to install upstream surge protection.""}]"
SE-ENGIE-001,Engie,Energie,Masterpact MTZ2 20H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Motor mechanism spring charge time exceeded threshold at 21 seconds, MECH_DELAY alarm triggered during routine testing"",""parts_used"":""Motor mechanism assembly (P/N: MTZ2-MOTOR-01), Lubricant kit (P/N: LK-450)"",""preventive_action"":""Implement quarterly motor mechanism inspection and annual lubrication service"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced worn motor mechanism assembly and lubricated charging mechanism. Spring tension tested and verified within specifications. Charging time reduced to 8 seconds."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Motor brushes showed significant wear at 78% degradation. Charging mechanism had insufficient lubrication causing friction. Recommended quarterly inspection schedule.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 20H1"",""issue_date"":""2024-01-22"",""issue_description"":""Intermittent MECH_DELAY warnings, spring charging time fluctuating between 16-19 seconds"",""parts_used"":""Motor capacitor (P/N: CAP-MTZ-220), Charging spring assembly (P/N: SPR-MTZ2-20)"",""preventive_action"":""Monitor ambient temperature, improve ventilation, schedule motor capacitor replacement every 5 years"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed faulty motor capacitor causing inconsistent motor performance. Replaced motor capacitor and charging spring assembly as preventive measure. Performed full operational cycle testing."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Capacitor tested at 65% of rated capacity. Spring showed minor fatigue but replaced to prevent future issues. Customer reported high ambient temperatures in switchgear room (38°C). Recommended improved ventilation.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""Coastal Data Center Operations"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 25H1"",""issue_date"":""2024-03-08"",""issue_description"":""MECH_DELAY alarm persistent, spring charge time at 24 seconds, breaker failed to close on command"",""parts_used"":""Complete motor mechanism unit (P/N: MTZ2-MECH-ASSY), Control board (P/N: CB-MTZ2-V3), Motor coupling (P/N: CPL-450)"",""preventive_action"":""Install environmental monitoring, quarterly moisture inspection, apply corrosion protection coating, consider climate-controlled enclosure"",""resolution_date"":""2024-03-09"",""resolution_details"":""Complete motor mechanism replacement required due to seized charging motor. Emergency service dispatched within 4 hours. Replaced entire motor-spring mechanism assembly and control board."",""resolution_type"":""Emergency On-site Repair"",""severity"":""High"",""technician_notes"":""Motor seized due to moisture ingress and corrosion. Facility located in high-humidity coastal environment. Breaker enclosure showed signs of condensation. Installed desiccant breathers and sealed cable entries.""}]"
SE-ENGIE-002,Engie,Energie,SM6-36 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-08-15"",""issue_description"":""SF6 gas pressure dropped to 1.15 bar, below minimum threshold of 1.2 bar. Low pressure alarm triggered on switchgear panel."",""parts_used"":""Gasket seal kit (P/N: 24KV-GS-042), SF6 gas refill (2.5kg)"",""preventive_action"":""Schedule annual SF6 gas pressure inspection and gasket condition assessment"",""resolution_date"":""2023-08-17"",""resolution_details"":""Identified minor SF6 gas leak at gasket seal on circuit breaker compartment. Evacuated remaining gas, replaced gasket seal, recharged system to 1.45 bar at 20°C. Performed leak test - no leaks detected."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Gasket degradation likely due to thermal cycling. Recommended annual SF6 pressure monitoring. Customer advised to maintain ambient temperature control in switchgear room.""},{""case_id"":""CS-2024-012389"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2024-02-22"",""issue_description"":""Circuit breaker DM1-D failed to close during routine switching operation. Operating mechanism stuck in intermediate position."",""parts_used"":""Operating mechanism linkage kit (P/N: DM1-LK-018), High-grade mechanism lubricant (P/N: LUB-MV-500), Return spring set (P/N: SPR-DM1-003)"",""preventive_action"":""Implement 5-year operating mechanism lubrication and inspection cycle"",""resolution_date"":""2024-02-23"",""resolution_details"":""Operating mechanism inspection revealed insufficient lubrication and worn drive linkage components. Performed complete mechanism overhaul including lubrication cycle, replaced worn linkage pins and springs. Conducted 10 successful open/close operations post-repair."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Mechanism had not been serviced in 7 years, exceeding recommended 5-year lubrication interval. Emphasized importance of preventive maintenance schedule to customer.""},{""case_id"":""CS-2023-104521"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Inc"",""days_to_resolve"":2,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-11-08"",""issue_description"":""Intermittent SF6 pressure monitoring system malfunction showing erratic readings between 1.2-1.8 bar despite stable conditions."",""parts_used"":""SF6 pressure density sensor (P/N: PDS-36-SM6), Calibration kit"",""preventive_action"":""Monitor switchgear room humidity levels and install environmental controls if needed"",""resolution_date"":""2023-11-10"",""resolution_details"":""Diagnosed faulty pressure density sensor. Actual SF6 pressure was stable at 1.42 bar. Replaced pressure sensor and recalibrated monitoring system. Verified accurate readings across temperature range."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Sensor failure attributed to high humidity environment causing internal corrosion. Recommended installation of dehumidifier in switchgear room.""}]"
SE-ENGIE-002,Engie,Energie,SM6-36 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-MV"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-09-14"",""issue_description"":""Vacuum interrupter contact resistance measured at 78 microohms during routine maintenance, exceeding 60 microohm threshold. Customer reported slight temperature increase on busbar connections."",""parts_used"":""Vacuum Interrupter Bottle P/N: VI-36-125, Contact Cleaning Kit"",""preventive_action"":""Schedule contact resistance testing annually for all SM6-36 units operating above 250A continuous load"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced vacuum interrupter bottle assembly. Performed contact resistance test post-replacement showing 38 microohms. Inspected and cleaned all busbar connections. Torque verified all connection points to specification."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Interrupter showed signs of contact erosion after 8 years of service. Recommended customer implement annual contact resistance testing. Load current was averaging 310A which is within rating but on higher end.""},{""case_id"":""CS-3192-MV"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services LLC"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2024-01-22"",""issue_description"":""Phase imbalance alarm triggered. Phase A current 298A, Phase B 302A, Phase C 265A. Imbalance exceeding 10% tolerance."",""parts_used"":""None"",""preventive_action"":""Provided customer with load balancing guidelines and recommended quarterly load profile review"",""resolution_date"":""2024-01-23"",""resolution_details"":""Investigation revealed customer had recently added single-phase loads unevenly across distribution. Switchgear operating normally. Worked with customer facilities team to rebalance downstream loads across all three phases."",""resolution_type"":""Customer Load Issue"",""severity"":""Medium"",""technician_notes"":""Equipment functioning properly. Issue was customer-side load distribution. Educated customer on importance of balanced loading for equipment longevity. Verified all protection relays and metering accuracy.""}]"
SE-ENGIE-002,Engie,Energie,SM6-36 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2024-01-15"",""issue_description"":""SF6 gas density critically low at 1.28 bar, circuit breaker lockout activated. Customer reported loss of power to distribution panel 3B."",""parts_used"":""SF6 Gas Cylinder (5kg), Gasket Kit P/N: SM6-GK-001, O-ring Set P/N: SM6-OR-036"",""preventive_action"":""Implement quarterly SF6 density monitoring and annual gasket inspection for all SM6 series switchgear"",""resolution_date"":""2024-01-16"",""resolution_details"":""Identified micro-leak in SF6 density monitor gasket seal. Evacuated remaining gas, replaced faulty gasket and O-ring assembly, recharged system to 1.45 bar at 20°C per manufacturer specifications. Performed leak test and monitoring for 4 hours post-repair."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""Gasket degradation likely due to thermal cycling. Recommended annual SF6 density checks. Customer advised to monitor density monthly until next scheduled maintenance.""},{""case_id"":""CS-2023-112089"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-09-22"",""issue_description"":""SF6 density alarm triggered at 1.35 bar, approaching lockout threshold. Preventive maintenance requested before critical failure."",""parts_used"":""SF6 Gas Cylinder (3kg)"",""preventive_action"":""Install vibration monitoring sensors and schedule bi-annual connection torque verification"",""resolution_date"":""2023-09-23"",""resolution_details"":""Conducted comprehensive SF6 system inspection. Found slow leak at pressure relief valve connection. Tightened connection torque to specification (45 Nm), topped up SF6 gas to 1.46 bar at 21°C. Verified all seals and connections with ultrasonic leak detector."",""resolution_type"":""Preventive Maintenance"",""severity"":""High"",""technician_notes"":""No component replacement needed. Connection had loosened over time due to vibration from adjacent equipment. Recommended vibration dampening assessment.""},{""case_id"":""CS-2023-098765"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":3,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-07-08"",""issue_description"":""Gradual SF6 density decline observed over 6 months from 1.44 bar to 1.33 bar. Customer concerned about impending lockout and equipment reliability."",""parts_used"":""SF6 Density Monitor Assembly P/N: SM6-DM-036A, Complete Seal Kit P/N: SM6-SK-100, SF6 Gas Cylinder (6kg)"",""preventive_action"":""Replace SF6 density monitors proactively at 10-year intervals in corrosive environments; apply anti-corrosion coating during installation"",""resolution_date"":""2023-07-11"",""resolution_details"":""Performed pressure decay test confirming leak rate of 0.02 bar/month. Replaced aging density monitor sensor and associated sealing components. Evacuated and recharged SF6 system to 1.47 bar at 20°C. Post-repair monitoring showed stable pressure over 72-hour observation period."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Equipment installed in high-humidity coastal environment. Corrosion detected on external monitor housing but internal components intact. Applied protective coating to housing. Density monitor was original equipment (12 years old) - replacement was due.""}]"
SE-ENGIE-002,Engie,Energie,SM6-36 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-MV"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-09-14"",""issue_description"":""Motor charging spring mechanism failure - charge time exceeded 15 seconds, breaker would not close properly"",""parts_used"":""Motor charging assembly (P/N: SM6-MCM-001), Spring kit (P/N: SM6-SPR-036), Bearing set"",""preventive_action"":""Implement quarterly charge time monitoring - normal range 7-9 seconds. Schedule preventive maintenance if time exceeds 11 seconds."",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced worn motor charging mechanism and spring assembly. Motor bearings showed signs of wear. Lubricated all moving parts per maintenance schedule."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported charge time gradually increasing over 6 months from 8s to 15s. Recommend monitoring charge time quarterly as early indicator of mechanism wear.""},{""case_id"":""CS-3192-MV"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services LLC"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2024-01-22"",""issue_description"":""Auxiliary contact verification failed during routine testing - NO contact remained closed, preventing proper breaker operation indication"",""parts_used"":""Auxiliary contact block (P/N: SM6-AUX-D01)"",""preventive_action"":""Schedule auxiliary contact inspection every 2 years in high-humidity environments. Include contact resistance testing in annual maintenance."",""resolution_date"":""2024-01-23"",""resolution_details"":""Replaced faulty auxiliary contact block. Found carbon buildup on contact surfaces causing intermittent operation. Cleaned contact chamber and verified all six auxiliary contacts."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Contact block showed 8 years of service. Environmental conditions (high humidity) contributed to accelerated wear. All contacts tested under load.""}]"
SE-ENGIE-002,Engie,Energie,SM6-36 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-06-15"",""issue_description"":""Busbar temperature alarm triggered at 78°C during peak load operation. Customer reported unusual heat in switchgear room."",""parts_used"":""Contact cleaner, thermal compound"",""preventive_action"":""Implement annual thermographic inspection program and verify connection torque every 2 years"",""resolution_date"":""2023-06-17"",""resolution_details"":""Inspection revealed degraded busbar connections causing increased resistance. Cleaned and retorqued all busbar connections per manufacturer specifications. Verified thermal imaging showed temperature reduction to normal range."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Connections showed signs of oxidation. Recommended annual thermal scanning for early detection. Load current was within rated capacity.""},{""case_id"":""CS-2023-134892"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-09-22"",""issue_description"":""Cable compartment temperature consistently reading 65°C. Customer concerned about potential cable insulation damage."",""parts_used"":""None"",""preventive_action"":""Quarterly cleaning of ventilation system and cable compartments recommended for dusty environments"",""resolution_date"":""2023-09-23"",""resolution_details"":""Found blocked ventilation grilles and accumulated dust in cable compartment. Cleaned ventilation system and cable compartment. Verified adequate airflow restored. Temperature dropped to 38°C under same load conditions."",""resolution_type"":""Maintenance"",""severity"":""Medium"",""technician_notes"":""Switchgear located in dusty environment. Customer was not following recommended cleaning schedule. No damage to cables or equipment detected.""}]"
SE-ENGIE-003,Engie,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Transit Authority"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Revenue metering accuracy drift detected during quarterly calibration check. Phase A showing 0.35% deviation from reference standard, exceeding 0.2S class tolerance."",""parts_used"":""None"",""preventive_action"":""Schedule semi-annual accuracy verification instead of annual for critical revenue metering applications"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full recalibration of current transformers and voltage inputs. Adjusted phase compensation parameters. Verified accuracy restored to 0.15% across all phases meeting 0.2S class requirements."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""CT secondary burden increased due to additional monitoring equipment added by customer. Recommended load review before adding future devices to CT circuits.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss with ION9000 meter. MODBUS TCP connection intermittent, causing gaps in revenue data logging."",""parts_used"":""Communications module (P/N: 70072-0301), Environmental seal kit"",""preventive_action"":""Install dehumidifier in substation and implement monthly environmental monitoring"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified corroded Ethernet connector due to high humidity environment. Replaced communications module and installed environmental protection enclosure."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Meter installed in substation with inadequate climate control. Condensation visible on internal components. Full functionality restored after module replacement.""}]"
SE-ENGIE-003,Engie,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-12"",""issue_description"":""Total Harmonic Distortion (THD) alarm triggered on Phase B at 7.2%, exceeding IEEE 519 standard. Customer reported flickering in LED lighting systems in surgical wing."",""parts_used"":""Passive Harmonic Filter Bank (P/N: HF-480-200), Reactor Coils (3x)"",""preventive_action"":""Quarterly power quality monitoring and THD trending analysis recommended. Customer enrolled in predictive maintenance program."",""resolution_date"":""2023-09-19"",""resolution_details"":""Identified non-linear loads from new MRI equipment causing harmonic distortion. Installed passive harmonic filter bank rated at 480V, 200A to mitigate THD. Post-installation measurements showed THD reduced to 3.8%."",""resolution_type"":""Equipment Repair"",""severity"":""High"",""technician_notes"":""Customer had recently added medical imaging equipment without harmonic mitigation. Recommended power quality audit for future equipment additions. Filter installation required brief power shutdown coordinated with facility management.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Inc"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-22"",""issue_description"":""Persistent THD_HIGH alarms on all three phases (Phase A: 6.5%, Phase B: 6.9%, Phase C: 6.3%). Customer experiencing nuisance tripping of variable frequency drives on production line."",""parts_used"":""Active Harmonic Filter 400A (P/N: AHF-400-480), Capacitor Bank Assembly (3x), CT Sensors (6x)"",""preventive_action"":""Implemented continuous power quality monitoring dashboard. Scheduled annual harmonic analysis and filter performance verification."",""resolution_date"":""2024-02-05"",""resolution_details"":""Root cause analysis revealed aging capacitor banks contributing to resonance conditions. Replaced capacitor banks and installed active harmonic filter system. Reconfigured ION9000 alarm thresholds based on site-specific power quality baseline."",""resolution_type"":""System Upgrade"",""severity"":""Critical"",""technician_notes"":""Production downtime minimized by staging work during scheduled maintenance windows. Active filter provides dynamic response to varying load conditions. System now maintains THD below 4% under all load scenarios.""},{""case_id"":""CASE-83901"",""case_status"":""Closed"",""customer_name"":""Riverside Data Center"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-03-08"",""issue_description"":""ION9000 reporting elevated THD levels (5.8% on Phase A, 6.1% on Phase C) following expansion of server infrastructure. IEEE 519 compliance concerns raised during facility audit."",""parts_used"":""K-13 Rated Transformer 150kVA (2x), Phase Balancing Components"",""preventive_action"":""Established power quality KPIs in building management system. Recommended harmonic impact assessment for future capacity expansions."",""resolution_date"":""2024-03-15"",""resolution_details"":""Performed comprehensive power quality survey. Rebalanced loads across phases and optimized UPS system configuration. Installed K-rated transformers for non-linear loads. Adjusted ION9000 monitoring parameters and established baseline thresholds."",""resolution_type"":""Configuration Change"",""severity"":""Medium"",""technician_notes"":""Data center expansion added significant switch-mode power supply loads. Load rebalancing and K-rated transformers effectively reduced THD to 4.2% average. Customer satisfied with solution that avoided costly active filtering.""}]"
SE-ENGIE-003,Engie,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor readings dropping below 0.85, causing utility penalty charges. Customer reported increased reactive power consumption and inaccurate power quality measurements."",""parts_used"":""None"",""preventive_action"":""Recommended quarterly CT connection inspection and annual calibration verification for critical metering applications"",""resolution_date"":""2023-09-18"",""resolution_details"":""Performed full calibration of CT inputs and voltage sensing circuits. Updated firmware to v3.2.1 to address power factor calculation algorithm issue. Reconfigured power factor correction thresholds and alarm settings."",""resolution_type"":""Calibration & Configuration"",""severity"":""Medium"",""technician_notes"":""CT secondary connections were slightly loose on phase B, contributing to measurement drift. Firmware update resolved calculation discrepancy. Verified accuracy against portable power analyzer - now within 0.5% tolerance.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Voltage sag detection triggering false alarms during normal operations. Multiple nuisance alerts causing alarm fatigue and delayed response to actual power quality events."",""parts_used"":""None"",""preventive_action"":""Consider installing additional power conditioning equipment upstream if welding operations expand"",""resolution_date"":""2023-11-23"",""resolution_details"":""Analyzed event logs and waveform captures. Adjusted voltage sag threshold from 90% to 85% of nominal and increased duration requirement from 0.5 to 1.0 cycles to filter transient noise. Recalibrated voltage sensing module."",""resolution_type"":""Configuration Adjustment"",""severity"":""Low"",""technician_notes"":""Site has inherently noisy power environment due to nearby welding operations. Threshold adjustments aligned with IEEE 1159 standards while accounting for site-specific conditions. Customer trained on event log analysis.""}]"
SE-ENGIE-003,Engie,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Energy accumulation registers showing inconsistent values after power quality event. Demand interval calculations not matching expected load profiles."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly register verification checks and enable automatic synchronization alerts"",""resolution_date"":""2023-09-16"",""resolution_details"":""Reset energy accumulation registers and recalibrated demand interval settings. Verified synchronization with facility SCADA system. Updated firmware to version 3.2.1 to address known register drift issue."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer experienced voltage sag event that caused register desynchronization. Recommended implementing UPS backup for meter to prevent future occurrences. Verified all waveform capture settings retained after reset.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Waveform capture buffer overflow error. Device unable to complete capture cycles during high-frequency transient events."",""parts_used"":""[]"",""preventive_action"":""Implement tiered capture strategy with priority-based event logging"",""resolution_date"":""2023-11-23"",""resolution_details"":""Adjusted waveform capture trigger thresholds and reduced sampling duration to prevent buffer overflow. Configured selective capture for critical events only rather than continuous monitoring."",""resolution_type"":""Software Configuration"",""severity"":""Low"",""technician_notes"":""Customer had capture settings too aggressive for their application. High-frequency switching from VFD drives was triggering excessive captures. Optimized settings for industrial environment with heavy motor loads.""}]"
SE-ENGIE-003,Engie,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""Voltage unbalance alarm triggered at 2.8%, exceeding NEMA MG1 standard. Customer reported intermittent motor overheating on connected equipment."",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly power quality monitoring and annual thermographic survey of main distribution equipment"",""resolution_date"":""2024-01-17"",""resolution_details"":""Phase rotation verified correct. Found loose connection on Phase B busbar causing voltage drop. Tightened all three phase connections to torque specification. Voltage unbalance reduced to 0.9%."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had recent electrical work done by third-party contractor. Recommended annual thermal imaging inspection of all power connections. Verified CT ratios and PT connections were accurate.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Data Center Solutions"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent voltage unbalance reading of 3.5% on ION9000. Facility experiencing nuisance UPS alarms and server power supply failures."",""parts_used"":""Voltage Transformer PT-9000-480V, Terminal Block TB-125"",""preventive_action"":""Implemented monthly load balancing reports and established protocol for electrical review before adding high-density computing loads"",""resolution_date"":""2023-11-12"",""resolution_details"":""Comprehensive power quality analysis revealed unbalanced loading across phases due to recent rack additions. Redistributed single-phase loads across all three phases. Replaced one degraded voltage transformer on Phase C that was contributing to measurement inaccuracy."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Phase A carrying 68% more load than Phase C. Worked with facility team to rebalance PDU circuits. Post-repair unbalance measured at 1.1%. Recommended load balancing review with each rack deployment.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Apex Pharmaceutical Manufacturing"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-22"",""issue_description"":""ION9000 voltage unbalance alarm at 4.1%. Clean room HVAC systems showing erratic behavior and increased energy consumption."",""parts_used"":""Power Factor Correction Capacitor 480V 50kVAR, Fuse Links 100A (3)"",""preventive_action"":""Established semi-annual capacitor bank inspection and testing program. Added power factor monitoring to daily facility checks."",""resolution_date"":""2023-09-23"",""resolution_details"":""Discovered failed capacitor bank on Phase B of facility power factor correction system causing voltage imbalance. Isolated and replaced faulty capacitor unit. Verified phase-to-phase voltages within 1.2% after repair."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Capacitor failure was causing reactive power imbalance. Customer's preventive maintenance had lapsed on PFC system. Recommended immediate inspection of remaining capacitor banks and implementation of regular maintenance schedule.""}]"
SE-ENGIE-004,Engie,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""False ground fault detection triggering unnecessary breaker trips during normal operation"",""parts_used"":""[]"",""preventive_action"":""Implement quarterly ground fault threshold verification and maintain proper separation from high-frequency noise sources"",""resolution_date"":""2023-09-16"",""resolution_details"":""Ground fault sensitivity threshold was set too low causing nuisance trips. Recalibrated ground fault detection parameters and adjusted I0> threshold from 0.1A to 0.2A based on system neutral grounding configuration."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer reported multiple false trips during peak load hours. Testing revealed electromagnetic interference from adjacent VFD equipment affecting ground fault sensors. Adjusted settings and recommended shielded cable installation for CT secondary circuits.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Industrial Metals Processing"",""days_to_resolve"":0,""equipment_model"":""Sepam S80"",""issue_date"":""2023-11-22"",""issue_description"":""Phase sequence reversal alarm after maintenance work, relay not allowing circuit energization"",""parts_used"":""[]"",""preventive_action"":""Add phase sequence verification to post-maintenance checklist and label CT secondary wiring clearly"",""resolution_date"":""2023-11-22"",""resolution_details"":""Phase rotation was reversed during upstream switchgear maintenance. Verified correct ABC phase sequence at source and corrected CT polarity connections at relay terminals. Performed full functional test of directional overcurrent protection."",""resolution_type"":""Field Service"",""severity"":""Critical"",""technician_notes"":""Phases B and C were swapped at CT secondary connections after contractor work. Relay correctly detected wrong phase sequence and prevented energization, protecting downstream motor loads. System restored same day.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Power Distribution"",""days_to_resolve"":3,""equipment_model"":""Sepam S80"",""issue_date"":""2024-01-08"",""issue_description"":""Communication loss with SCADA system, relay operating normally but no remote monitoring capability"",""parts_used"":""[\""ACE949-2 Communication Module\""]"",""preventive_action"":""Annual inspection of communication modules in coastal installations and apply conformal coating to circuit boards"",""resolution_date"":""2024-01-11"",""resolution_details"":""Modbus communication module failure due to moisture ingress in coastal environment. Replaced ACE949-2 communication module and verified Modbus RTU protocol settings. Restored full SCADA integration."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Relay protection functions continued operating correctly during communication outage. Module showed corrosion on RS485 terminals. Recommended upgrading panel sealing and installing desiccant breathers in humid coastal location.""}]"
SE-ENGIE-004,Engie,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro Steel Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam S80 thermal overload protection triggered at 92% I²t threshold on phase L3, circuit breaker tripped to prevent equipment damage"",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly thermal trend monitoring and motor vibration analysis"",""resolution_date"":""2023-09-15"",""resolution_details"":""Investigation revealed sustained overcurrent condition due to motor bearing degradation causing increased load. Thermal parameters were within normal range. Recommended motor maintenance to customer."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Relay functioning correctly - thermal algorithm detected genuine overload condition. Load profile showed gradual increase over 3 weeks. Customer deferred motor replacement but implemented load reduction. Verified CT ratios and thermal curve settings per application.""},{""case_id"":""CASE-104562"",""case_status"":""Closed"",""customer_name"":""Riverside Water Treatment Plant"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2024-01-22"",""issue_description"":""Repeated thermal warnings on Sepam S80 at 75-82% I²t level during pump startup sequences, no trip but approaching threshold"",""parts_used"":""[]"",""preventive_action"":""Updated protection coordination study documentation and recommended annual settings review"",""resolution_date"":""2024-01-23"",""resolution_details"":""Thermal curve settings were too aggressive for application with frequent start/stop cycles. Adjusted I²t thermal memory time constant from 10 to 20 minutes and increased trip threshold from 100% to 110% per pump motor thermal class."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Original commissioning settings did not account for duty cycle changes after plant expansion. Startup inrush current within acceptable limits but thermal accumulation too sensitive. Recalibrated based on motor thermal withstand curve. Monitored 3 startup cycles post-adjustment - warnings eliminated.""},{""case_id"":""CASE-118903"",""case_status"":""Closed"",""customer_name"":""Pacific Petrochemical Complex"",""days_to_resolve"":3,""equipment_model"":""Sepam S80"",""issue_date"":""2024-03-08"",""issue_description"":""Sepam S80 thermal overload alarm at 85% on L1 phase with unbalanced loading detected, customer reported nuisance alarms affecting operations"",""parts_used"":""[\""Busbar connector kit\"",\""Thermal compound\""]"",""preventive_action"":""Scheduled thermographic inspection every 6 months for critical feeders and added to predictive maintenance program"",""resolution_date"":""2024-03-11"",""resolution_details"":""Phase imbalance traced to degraded connection at load-side busbar causing increased resistance on L1. Thermal calculation correctly identifying abnormal heating. Repaired connection and verified current balance restored."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Thermographic scan showed 45°C temperature rise at L1 connection point vs L2/L3. Resistance measurement confirmed high resistance joint. After repair, phase currents balanced within 2%. Relay thermal memory reset after confirming normal operation for 4 hours. Customer educated on correlation between thermal warnings and actual equipment condition.""}]"
SE-ENGIE-004,Engie,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Differential protection relay showing incorrect CT ratio configuration after maintenance. Relay tripping unexpectedly during normal load conditions."",""parts_used"":""[]"",""preventive_action"":""Implement mandatory peer review of all CT ratio configurations during commissioning and maintenance activities"",""resolution_date"":""2023-09-15"",""resolution_details"":""CT ratio was incorrectly set to 1000/5A instead of 2000/5A during previous calibration. Reconfigured relay parameters, validated restraint characteristic curve, and performed load testing to confirm proper operation."",""resolution_type"":""Configuration Correction"",""severity"":""High"",""technician_notes"":""Customer reported nuisance tripping at 65% load. Found CT ratio mismatch in relay settings. After correction, differential element operated correctly. Recommended quarterly verification of protection settings.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-11-22"",""issue_description"":""Restraint characteristic curve drift detected during annual calibration. Protection may not operate correctly under through-fault conditions."",""parts_used"":""[]"",""preventive_action"":""Schedule firmware updates for all Sepam S80 units in fleet to prevent similar curve drift issues"",""resolution_date"":""2023-11-24"",""resolution_details"":""Performed complete recalibration of differential protection module. Updated firmware from v3.12 to v3.18 which includes improved restraint curve stability. Validated all protection zones and tested with secondary injection."",""resolution_type"":""Calibration & Firmware Update"",""severity"":""Medium"",""technician_notes"":""Curve drift was within acceptable limits but trending toward threshold. Firmware update resolved underlying algorithm issue. All test results now within ±2% tolerance. Customer satisfied with preventive approach.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Energy Services"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2024-01-08"",""issue_description"":""CT saturation causing false differential current calculation. Relay issued spurious alarms during transformer energization."",""parts_used"":""[]"",""preventive_action"":""Review CT sizing and burden calculations for all transformer differential applications to ensure adequate margin for transient conditions"",""resolution_date"":""2024-01-10"",""resolution_details"":""Adjusted second harmonic restraint settings to account for inrush current characteristics. Modified restraint slope from 25% to 35% to improve stability during transient conditions. Confirmed CT burden calculations and verified adequate CT performance."",""resolution_type"":""Settings Optimization"",""severity"":""Medium"",""technician_notes"":""Customer experiencing false alarms during cold load pickup and transformer switching. CT secondary burden was at upper limit. Optimized relay settings and recommended CT upgrade during next outage for improved margin.""}]"
SE-ENGIE-004,Engie,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam S80 overcurrent protection I>>> triggered at 13.8kA during morning peak load. Circuit breaker tripped, causing substation outage on feeder 3."",""parts_used"":""MV cable 3x240mm2, cable termination kit"",""preventive_action"":""Scheduled quarterly cable condition monitoring and annual thermography inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Investigation revealed deteriorated cable insulation on outgoing feeder causing phase-to-ground fault. Replaced 25m section of damaged cable. Verified relay settings and tested protection coordination. Relay functioned correctly."",""resolution_type"":""Field Service"",""severity"":""Critical"",""technician_notes"":""Relay event log showed fault current of 13.8kA with proper trip time of 42ms. Protection system operated as designed. Root cause was external fault due to cable degradation, not relay malfunction. Recommended thermal imaging survey of remaining cable sections.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-11-22"",""issue_description"":""Repeated instantaneous overcurrent trips I>>> on main incomer protection. Three trips within 2 hours, fault currents recorded between 12.5-15.1kA."",""parts_used"":""Contact cleaner, anti-oxidant compound"",""preventive_action"":""Implemented annual thermographic inspection and torque verification of all power connections"",""resolution_date"":""2023-11-23"",""resolution_details"":""Found loose busbar connection at circuit breaker terminals causing arcing and high resistance fault. Tightened all connections to specified torque values. Performed contact resistance measurements and high-current injection testing. Adjusted I>>> threshold from 12kA to 14kA after load study review."",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""Thermal imaging revealed hot spot at 89°C on B-phase busbar connection. After maintenance, temperature normalized to 42°C. Relay settings were reviewed and optimized based on updated short-circuit study. Customer advised on importance of annual maintenance program.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Coastal Water Treatment Facility"",""days_to_resolve"":3,""equipment_model"":""Sepam S80"",""issue_date"":""2024-01-08"",""issue_description"":""Sepam S80 instantaneous overcurrent I>>> activation at 16.3kA. Breaker failed to trip, backup protection cleared fault after 800ms delay causing equipment damage."",""parts_used"":""Circuit breaker operating mechanism, trip coil assembly, auxiliary contacts"",""preventive_action"":""Quarterly circuit breaker timing tests and annual mechanism inspection added to maintenance schedule"",""resolution_date"":""2024-01-11"",""resolution_details"":""Relay operated correctly and issued trip command, but circuit breaker trip coil failure prevented primary protection. Replaced circuit breaker mechanism and trip coil. Verified Sepam output relay contacts and trip circuit continuity. Implemented breaker failure protection logic in relay."",""resolution_type"":""Equipment Replacement"",""severity"":""Critical"",""technician_notes"":""Sepam fault records confirmed proper detection and trip signal at 45ms. Issue was mechanical failure of breaker, not relay malfunction. Added breaker failure protection with 150ms timer to trip upstream device if local breaker fails. Tested complete protection scheme successfully.""}]"
