equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-ENGIE-004,Engie,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-9312"",""case_status"":""Closed"",""customer_name"":""Northern Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Voltage imbalance alarm triggered - Phase U2 reading 12.1kV while U1 and U3 at 13.8kV, exceeding 10% threshold"",""parts_used"":""None"",""preventive_action"":""Added quarterly CT connection inspection to preventive maintenance schedule"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified loose connection on U2 phase CT secondary terminal. Tightened connections and verified voltage readings returned to normal range. Recalibrated voltage monitoring thresholds."",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""Customer reported intermittent alarms over 3 days prior to service call. Found oxidation on terminal block. Cleaned and applied contact enhancer. Recommended quarterly inspection of all CT connections.""},{""case_id"":""CS-2901-4456"",""case_status"":""Closed"",""customer_name"":""Midwest Power Distribution"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-11-22"",""issue_description"":""Relay failed to trip during simulated fault test, communication timeout with SCADA system"",""parts_used"":""Sepam S80 Relay Unit (P/N: 59650), Modbus Communication Module (P/N: 59661)"",""preventive_action"":""Recommended relay replacement cycle at 10-year intervals for critical protection applications"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnostic tests revealed internal processor fault. Replaced Sepam S80 unit with new device. Restored all protection settings from backup configuration file. Performed full functional testing including trip circuit verification."",""resolution_type"":""Equipment Replacement"",""severity"":""Critical"",""technician_notes"":""Unit was 8 years old, likely component aging. No external damage or environmental factors identified. Customer accepted replacement under extended warranty program. All protection curves and settings verified post-installation.""},{""case_id"":""CS-2756-7823"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-07-08"",""issue_description"":""Frequency monitoring showing erratic readings fluctuating between 49.2Hz and 50.8Hz, nuisance alarms generated"",""parts_used"":""None"",""preventive_action"":""Updated site-specific configuration standards for facilities with high motor load variability"",""resolution_date"":""2023-07-10"",""resolution_details"":""Investigation revealed frequency input filter settings too sensitive for site conditions with variable load. Adjusted frequency measurement averaging window from 1 second to 3 seconds and modified alarm deadband from ±0.3Hz to ±0.5Hz."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Site has large motor loads causing brief frequency variations during start/stop cycles. Settings adjustment eliminated nuisance alarms while maintaining protection integrity. Verified with 48-hour monitoring period.""}]"
SE-ENGIE-005,Engie,Energie,Premset MV/LV 1600kVA,Distribution Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2023-09-14"",""issue_description"":""High oil temperature alarm triggered at 85°C during peak load conditions. Transformer load at 82% capacity when alarm occurred."",""parts_used"":""Cooling fan assembly (P/N: CF-1600-02), fan motor bearings"",""preventive_action"":""Schedule cooling system inspection every 6 months, monitor oil temperature trends during high ambient temperature periods"",""resolution_date"":""2023-09-16"",""resolution_details"":""Cooling fan motor failure detected. Replaced defective cooling fan assembly and verified oil circulation system. Tested transformer under load - oil temperature stabilized at 68°C at 80% load."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported gradual temperature increase over 2 weeks. Oil level normal, no contamination detected. Recommended quarterly thermal imaging inspections during summer months.""},{""case_id"":""CS-3192"",""case_status"":""Closed"",""customer_name"":""Metro Shopping Complex"",""days_to_resolve"":3,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Sepam 80 protection relay triggered thermal overload warning. Load measured at 1520kVA (95% capacity) with multiple nuisance trips."",""parts_used"":""Harmonic filter kit, phase monitoring sensors"",""preventive_action"":""Implement load monitoring system with alerts at 85% capacity, quarterly load audits, customer training on capacity management"",""resolution_date"":""2024-01-25"",""resolution_details"":""Conducted load analysis revealing significant phase imbalance and harmonic distortion from new data center equipment. Redistributed loads across phases and installed harmonic filters. Reconfigured Sepam protection parameters for improved selectivity."",""resolution_type"":""Load Rebalancing"",""severity"":""High"",""technician_notes"":""Customer added 300kW server load without notification. Load now at safe 78% after rebalancing. Educated facility manager on capacity planning and notification requirements.""}]"
SE-ENGIE-005,Engie,Energie,Premset MV/LV 1600kVA,Distribution Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2023-09-14"",""issue_description"":""High oil temperature alarm triggered at 91°C with ambient temperature of 31°C. Transformer operating at 89% load (1424kVA). Cooling system running but insufficient heat dissipation."",""parts_used"":""Cooling Fan Assembly x2 (Part# CF-1600-02), Fan Motor Bearings Kit"",""preventive_action"":""Implemented quarterly cooling system inspection schedule and added temperature trending to monitoring system"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed two of four cooling fans had failed due to bearing wear. Radiator fins were also partially blocked with debris reducing airflow by approximately 35%. Replaced both failed cooling fans and performed complete radiator cleaning. Oil temperature returned to normal operating range of 68°C under similar load conditions."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer reported gradual temperature increase over 3 weeks prior to alarm. Recommend quarterly visual inspection of cooling system and radiator cleaning every 6 months for units in dusty environments. Oil analysis showed no degradation.""},{""case_id"":""CASE-104562"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":3,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Repeated high temperature warnings during peak load periods. Oil temperature reaching 86-89°C with load at 85-88% capacity. Ambient temperature 26-29°C. Customer concerned about potential transformer failure."",""parts_used"":""None"",""preventive_action"":""Installed enhanced temperature monitoring with predictive alerts. Customer to conduct load audit and implement staggered equipment startup procedures"",""resolution_date"":""2024-01-25"",""resolution_details"":""Thermal imaging and oil analysis performed - transformer physically healthy. Load profile analysis revealed sustained operation near rated capacity during hot afternoon periods. Cooling system functioning correctly but transformer undersized for current demand growth. Recommended load redistribution to secondary transformer and future capacity upgrade."",""resolution_type"":""Load Management"",""severity"":""Medium"",""technician_notes"":""Transformer operating within design parameters but consistently near thermal limits. Customer has added significant load over past 18 months. Short-term solution: shifted 15% of non-critical load to alternate circuit. Long-term: customer planning 2000kVA replacement in Q3 2024.""},{""case_id"":""CASE-119847"",""case_status"":""Closed"",""customer_name"":""Coastal Distribution Center"",""days_to_resolve"":1,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Oil temperature alarm at 90°C, load at 1456kVA (91%). One cooling fan not responding to automatic activation. Buchholz relay normal, no gas detected. Ambient temperature 30°C."",""parts_used"":""Control Relay Module (Part# RL-TC-450), RTD Temperature Sensor x3 (Part# TS-100PT), Contactor Assembly"",""preventive_action"":""Upgraded to sealed relay modules rated for marine environments. Scheduled bi-annual preventive maintenance with focus on control circuit inspection"",""resolution_date"":""2024-03-09"",""resolution_details"":""Failed cooling fan motor due to control relay malfunction. Relay contacts had corroded preventing fan activation. Replaced faulty control relay and tested all cooling fan circuits. Also identified and replaced aging thermal sensors that were providing delayed temperature readings. System tested under load - all fans activating properly with temperature stabilizing at 72°C."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Unit located in high-humidity coastal environment contributing to relay corrosion. Applied protective coating to electrical contacts. Customer should consider climate-controlled enclosure or more frequent maintenance intervals. All oil parameters within acceptable limits.""}]"
SE-ENGIE-005,Engie,Energie,Premset MV/LV 1600kVA,Distribution Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":1,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Oil temperature alarm triggered at 78°C during peak load conditions. Transformer load at 1420kVA (89%). Cooling system fan not operating."",""parts_used"":""Cooling fan motor assembly (P/N: CF-1600-M), Thermal relay TR-240"",""preventive_action"":""Added cooling system inspection to quarterly maintenance schedule. Customer advised to monitor load distribution during summer months."",""resolution_date"":""2023-09-15"",""resolution_details"":""Cooling fan motor failure identified. Replaced defective fan motor and thermal relay. Verified oil temperature returned to normal range (52°C) under similar load conditions."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Fan motor bearings seized due to lack of lubrication. Recommended quarterly inspection of cooling system. Oil quality tested - within acceptable parameters.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Park"",""days_to_resolve"":1,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2023-11-22"",""issue_description"":""MV circuit breaker SF6 gas pressure dropped to 5.1 bar, below minimum threshold of 5.5 bar. Low pressure alarm active on PowerLogic monitoring system."",""parts_used"":""SF6 gas refill (2.5kg), Sealing gasket SG-MV-22"",""preventive_action"":""Scheduled SF6 pressure monitoring every 6 months. Recommended annual gas quality analysis to detect moisture or decomposition products."",""resolution_date"":""2023-11-23"",""resolution_details"":""Leak detection performed on SF6 circuit breaker compartment. Small leak identified at pressure gauge connection. Tightened connection, evacuated and refilled SF6 gas to 6.3 bar. Leak test confirmed seal integrity."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Pressure gauge fitting had loosened over time. No contamination detected in gas sample. Breaker operation tested successfully. All interlocks functioning correctly.""},{""case_id"":""CS-84092"",""case_status"":""Closed"",""customer_name"":""Greenfield Shopping Center"",""days_to_resolve"":2,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2024-01-08"",""issue_description"":""PowerLogic PM8000 reporting elevated THD-V at 6.8% on LV side. Customer reported flickering lights and UPS alarms in tenant spaces. Load at 980kVA (61%)."",""parts_used"":""None"",""preventive_action"":""Customer to install active harmonic filters on main distribution board. Advised to require tenants to submit electrical load profiles before equipment installation."",""resolution_date"":""2024-01-10"",""resolution_details"":""Power quality analysis revealed harmonic distortion originating from customer-side non-linear loads (VFDs and LED lighting systems). Transformer operating within specifications. Recommended installation of harmonic filters on customer distribution."",""resolution_type"":""Advisory"",""severity"":""Medium"",""technician_notes"":""Transformer healthy - no internal issues. Harmonics caused by multiple variable frequency drives installed by tenant without proper filtering. Provided customer with harmonic mitigation options and electrical contractor recommendations.""}]"
SE-ENGIE-005,Engie,Energie,Premset MV/LV 1600kVA,Distribution Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Park"",""days_to_resolve"":14,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Elevated harmonic distortion detected on LV side. THD-I measured at 7.2% during peak load conditions. Customer reported occasional tripping of sensitive electronic equipment."",""parts_used"":""Harmonic Filter Bank 400V-300A, Mounting Hardware Kit"",""preventive_action"":""Recommended quarterly power quality audits and load balancing review"",""resolution_date"":""2023-09-28"",""resolution_details"":""Installed passive harmonic filter bank on LV busbar. Configured for 5th and 7th harmonic mitigation. Post-installation THD-I reduced to 3.1%."",""resolution_type"":""Hardware Installation"",""severity"":""Medium"",""technician_notes"":""Load profile showed high non-linear load from VFD-driven HVAC systems. Filter installation successful. Customer advised to monitor THD levels quarterly.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":14,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2024-01-22"",""issue_description"":""PowerLogic system alarming for THD-I at 8.1% on LV distribution. Transformer operating at 88% capacity with significant harmonic content from UPS and server loads."",""parts_used"":""Active Harmonic Filter 600A, Communication Module, Control Panel"",""preventive_action"":""Installed continuous harmonic monitoring with automated alerts at 5% THD-I threshold"",""resolution_date"":""2024-02-05"",""resolution_details"":""Deployed active harmonic filter system with real-time compensation. Integrated with existing PowerLogic monitoring. THD-I stabilized at 2.8%."",""resolution_type"":""Hardware Installation"",""severity"":""High"",""technician_notes"":""Data center environment with high harmonic generation. Active filter chosen over passive due to dynamic load variations. System performing within IEEE 519 limits.""},{""case_id"":""CS-84903"",""case_status"":""Closed"",""customer_name"":""Northgate Manufacturing Facility"",""days_to_resolve"":11,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Harmonic distortion warning at 6.5% THD-I. Customer added new CNC machines and robotic welding equipment. Transformer load increased to 92% with power quality degradation."",""parts_used"":""Line Reactors (3x), Phase Balancing Components, Monitoring Sensors"",""preventive_action"":""Established load addition approval process requiring power quality impact assessment"",""resolution_date"":""2024-03-19"",""resolution_details"":""Redistributed loads across phases and installed K-rated reactor on critical circuits. Added 12-pulse rectifier configuration for major VFD loads. THD-I reduced to 4.2%."",""resolution_type"":""Load Rebalancing & Filter Installation"",""severity"":""Medium"",""technician_notes"":""Load expansion exceeded original harmonic mitigation design. Recommended capacity planning review before adding additional non-linear loads.""}]"
SE-ENGIE-005,Engie,Energie,Premset MV/LV 1600kVA,Distribution Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Oil dielectric strength degraded to 42kV/mm during routine testing, below acceptable threshold of 50kV/mm. Transformer operating at 72% load with slight temperature elevation."",""parts_used"":""Oil filter cartridges (2x), replacement gasket kit"",""preventive_action"":""Scheduled quarterly oil quality monitoring, installed silica gel breathers on conservator tank"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed oil filtration and regeneration service. Removed moisture and particulate contamination. Post-treatment dielectric strength measured at 66kV/mm. Verified all gaskets and seals for integrity."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Oil analysis showed elevated moisture content at 18ppm. Filtration restored oil quality. Recommended annual oil testing for this installation due to humid coastal environment.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":2,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Sepam 80 protection relay reporting intermittent ground fault alarms. Insulation resistance dropped to 850MΩ on LV side. No immediate trip but trending downward."",""parts_used"":""LV cable glands (6x), bushing seals, silicone sealant, desiccant packs"",""preventive_action"":""Installed weather protection canopy over cable entry points, improved substation drainage system, added moisture sensors"",""resolution_date"":""2023-11-24"",""resolution_details"":""Inspection revealed moisture ingress in LV cable termination chamber. Replaced compromised cable glands and LV bushing seals. Cleaned and dried termination compartment. Re-torqued all connections. Insulation resistance restored to 3200MΩ."",""resolution_type"":""Corrective Repair"",""severity"":""High"",""technician_notes"":""Root cause: damaged cable entry seal allowed water infiltration during heavy rainfall. Customer reported recent flooding in substation area. Verified proper drainage around transformer base.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Northgate Distribution Center"",""days_to_resolve"":1,""equipment_model"":""Premset MV/LV 1600kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Transformer operating at 88% load capacity with cooling fan failure. Oil temperature reaching 85°C, approaching alarm threshold of 90°C."",""parts_used"":""Cooling fan motor assembly, thermal relay, fan bearings"",""preventive_action"":""Implemented semi-annual cooling system maintenance checks, installed redundant temperature monitoring with remote alerts"",""resolution_date"":""2024-01-09"",""resolution_details"":""Replaced failed cooling fan motor and thermal control relay. Fan bearing seized due to lack of lubrication. Temporarily reduced load by 15% during repair. Verified proper operation of backup cooling systems."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Fan motor showed signs of overheating and bearing wear. Customer had deferred maintenance schedule. Emphasized importance of regular cooling system inspection especially for high-load applications.""}]"
SE-ENGIE-006,Engie,Energie,Masterpact MTZ3 32H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker failed to trip during scheduled test. Trip unit not responding to manual test button. Contact resistance measured at 78 microohms, above normal threshold."",""parts_used"":""Trip Unit MTZ3-32A, Contact Cleaner Kit"",""preventive_action"":""Implement quarterly trip testing and annual contact resistance measurements"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty trip unit assembly. Performed full calibration and testing of breaker mechanism. Contact resistance returned to 42 microohms after cleaning and adjustment."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Trip unit had firmware corruption. Contacts showed minor oxidation. Recommended quarterly testing schedule to customer.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-01-22"",""issue_description"":""Breaker tripping unexpectedly under normal load conditions. Contact resistance elevated at 92 microohms. Customer reported burning smell near breaker enclosure."",""parts_used"":""Contact Assembly MTZ3-32H, Trip Unit MTZ3-32A, Thermal Paste"",""preventive_action"":""Install HVAC system in electrical room, implement monthly thermal imaging inspections"",""resolution_date"":""2024-01-23"",""resolution_details"":""Found severe contact degradation due to overheating. Replaced complete contact assembly and trip unit. Investigated root cause - ambient temperature in electrical room exceeded specifications at 55°C."",""resolution_type"":""Part Replacement"",""severity"":""Critical"",""technician_notes"":""Contacts showed heat damage and pitting. Customer needs to improve ventilation in electrical room. Breaker was operating at edge of thermal limits.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""Coastal Data Center"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-03-08"",""issue_description"":""Trip unit self-test failure alarm. Display showing error code E47. Contact resistance within normal range at 48 microohms but breaker mechanism sluggish during manual operation."",""parts_used"":""Lubricant Kit MTZ-LUB01"",""preventive_action"":""Schedule annual firmware updates and mechanism lubrication, especially in high-humidity environments"",""resolution_date"":""2024-03-09"",""resolution_details"":""Trip unit required firmware update to resolve self-test error. Lubricated breaker mechanism and adjusted spring tension. All tests passed after service."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Firmware version was outdated (v2.1.3). Updated to v2.4.1. Mechanism had dried lubricant from coastal humidity exposure. No parts replacement needed.""}]"
SE-ENGIE-006,Engie,Energie,Masterpact MTZ3 32H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-09-14"",""issue_description"":""Thermal capacity alarm triggered at 94%, load current imbalance detected on phase L2 reading 3180A while L1 and L3 at 2850A"",""parts_used"":""[\""Contact lubricant\"",\""Thermal compound\""]"",""preventive_action"":""Scheduled quarterly thermal imaging inspections and annual connection torque verification"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified loose busbar connection on L2 phase causing increased resistance and heat buildup. Torqued connections to specification, verified thermal imaging showed temperature normalization"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer was operating near rated capacity. Recommended load balancing review and thermal monitoring. All connections retorqued per maintenance schedule.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-11-22"",""issue_description"":""Micrologic 7.3 trip unit displaying intermittent communication errors, unable to retrieve historical data logs"",""parts_used"":""[]"",""preventive_action"":""Enabled automatic firmware update notifications and registered equipment for proactive maintenance alerts"",""resolution_date"":""2023-11-23"",""resolution_details"":""Updated Micrologic 7.3 firmware from v2.1.4 to v2.3.1, cleared error logs, restored communication with building management system"",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Firmware bug affecting data logging in high-frequency polling environments. Communication restored after update. Tested all monitoring functions.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-01-08"",""issue_description"":""Unexpected trip during normal operation, load current was at 2920A, no overload condition present"",""parts_used"":""[\""Micrologic 7.3 trip unit\"",\""Mounting hardware kit\""]"",""preventive_action"":""Recommended environmental sealing upgrade and biannual calibration verification for coastal installations"",""resolution_date"":""2024-01-09"",""resolution_details"":""Trip unit calibration drift detected during diagnostics. Replaced Micrologic 7.3 trip unit, recalibrated protection settings, performed full functional test"",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Unit had been in service for 6 years in high-humidity coastal environment. New trip unit installed and protection coordination verified with upstream devices.""}]"
SE-ENGIE-006,Engie,Energie,Masterpact MTZ3 32H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-01-15"",""issue_description"":""Thermal memory reached 91%, multiple thermal overload warnings, ambient temperature measured at 45°C in electrical room"",""parts_used"":""[\""Thermal sensor kit\"",\""Contact cleaning solution\"",\""Ventilation fan unit\""]"",""preventive_action"":""Install temperature monitoring system, schedule quarterly thermal inspections, upgrade electrical room cooling capacity"",""resolution_date"":""2024-01-17"",""resolution_details"":""Improved ventilation in electrical room, cleaned breaker contacts and heat sinks, recalibrated thermal protection settings, verified load distribution"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Electrical room HVAC was undersized for summer loads. Customer running breaker at 85% capacity continuously. Recommended load balancing and HVAC upgrade. Thermal memory reset after cooling period.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-11-08"",""issue_description"":""Thermal protection triggered shutdown, thermal memory at 94%, breaker tripped during peak load period"",""parts_used"":""[\""Thermal compound\"",\""Thermal sensor assembly\"",\""Contact maintenance kit\""]"",""preventive_action"":""Implement monthly temperature logging, relocate adjacent heat sources, establish strict 6-month preventive maintenance schedule"",""resolution_date"":""2023-11-09"",""resolution_details"":""Emergency response within 2 hours. Found accumulated dust on thermal sensors and inadequate clearance around breaker. Performed complete thermal system inspection and cleaning, replaced degraded thermal compound on connections"",""resolution_type"":""Emergency Service"",""severity"":""Critical"",""technician_notes"":""Breaker installed too close to heat-generating equipment. Ambient temp was 48°C. Customer had deferred maintenance schedule. All connections showed elevated resistance due to oxidation.""},{""case_id"":""CS-78912"",""case_status"":""Closed"",""customer_name"":""Industrial Metals Corp - Facility 7"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-08-22"",""issue_description"":""Persistent thermal warnings, thermal memory fluctuating between 82-89%, ambient conditions within spec but breaker running hot"",""parts_used"":""[\""Harmonic filter kit\"",\""Connection hardware set\"",\""Thermal imaging report\""]"",""preventive_action"":""Install power quality monitoring, conduct annual thermographic surveys, review load characteristics when adding VFD equipment"",""resolution_date"":""2023-08-25"",""resolution_details"":""Discovered harmonic distortion from VFD loads causing additional heating. Installed harmonic filters, rebalanced phases, tightened all connections showing micro-arcing evidence"",""resolution_type"":""Scheduled Maintenance"",""severity"":""Medium"",""technician_notes"":""Load profile showed significant 5th and 7th harmonic content. Breaker was handling rated current but harmonics caused 15% additional heating. Customer unaware of power quality issues.""}]"
SE-ENGIE-006,Engie,Energie,Masterpact MTZ3 32H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-09-14"",""issue_description"":""Micrologic ground fault protection triggering intermittently without actual ground fault present. Nuisance tripping causing production interruptions."",""parts_used"":""None - firmware update only"",""preventive_action"":""Recommended quarterly ground fault sensor verification for critical applications"",""resolution_date"":""2023-09-16"",""resolution_details"":""Ground fault sensor calibration drift detected. Recalibrated Micrologic trip unit and updated firmware to version 2.4.1. Verified proper operation under load conditions."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer reported 3 false trips over 48 hours. Testing showed sensitivity threshold had drifted 15% below specification. Post-calibration testing successful with no further trips.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center West"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 32H1"",""issue_date"":""2024-01-22"",""issue_description"":""Circuit breaker failed to rack-in properly. Mechanical resistance encountered during racking operation. Position indicator showing intermediate state."",""parts_used"":""Guide rail kit (P/N: MTZ-GRK-001), High-temperature lubricant"",""preventive_action"":""Scheduled annual mechanical maintenance including lubrication and guide rail inspection"",""resolution_date"":""2024-01-23"",""resolution_details"":""Racking mechanism inspection revealed worn guide rails and insufficient lubrication. Cleaned and lubricated racking assembly, replaced worn guide rail components."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Breaker had been in service for 6 years without maintenance. Racking mechanism showed signs of metal fatigue and debris accumulation. Performed full mechanical inspection per maintenance protocol.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-03-08"",""issue_description"":""Micrologic display showing communication error. Unable to access breaker parameters or historical data remotely via Modbus interface."",""parts_used"":""Micrologic communication module (P/N: ML-COM-485)"",""preventive_action"":""Installed dehumidifier in breaker enclosure and scheduled bi-annual connector inspection"",""resolution_date"":""2024-03-11"",""resolution_details"":""Communication module connector corrosion found due to high humidity environment. Replaced communication module and applied conformal coating for environmental protection."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Facility located in coastal area with high salt air exposure. Recommended environmental sealing upgrades for all electrical enclosures.""}]"
SE-ENGIE-006,Engie,Energie,Masterpact MTZ3 32H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker failed to trip during scheduled test. Operations counter showed 2,956 operations. Mechanism response sluggish."",""parts_used"":""Spring kit MTZ3-SK01, Lubrication kit LK-MTZ"",""preventive_action"":""Enrolled customer in automated maintenance reminder program"",""resolution_date"":""2023-09-15"",""resolution_details"":""Performed overdue maintenance procedure. Replaced operating mechanism springs and lubricated moving parts per maintenance schedule. Breaker tested successfully after service."",""resolution_type"":""Preventive Maintenance"",""severity"":""High"",""technician_notes"":""Customer had exceeded recommended maintenance interval by 156 operations. Spring tension measured below specification. Advised customer to adhere to 3000-operation maintenance schedule to prevent failure.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-01-22"",""issue_description"":""Spring charging motor running continuously. Operations count at 2,812. Warning indicator illuminated on front panel."",""parts_used"":""Limit switch assembly MTZ3-LS02"",""preventive_action"":""Scheduled follow-up inspection in 90 days"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed faulty limit switch preventing motor cutoff after spring charge cycle. Replaced limit switch assembly and recalibrated charging mechanism."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Issue likely caused by wear from high operation count approaching maintenance threshold. Performed full maintenance service while onsite including spring replacement.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-03-08"",""issue_description"":""Breaker tripped unexpectedly under normal load conditions. Operations counter at 3,104. Customer reported maintenance was overdue."",""parts_used"":""Contact kit MTZ3-CK05, Spring kit MTZ3-SK01, Auxiliary contact block ACB-12"",""preventive_action"":""Implemented quarterly remote monitoring and mandatory maintenance alerts"",""resolution_date"":""2024-03-09"",""resolution_details"":""Emergency callout for critical breaker. Found worn contact surfaces and weakened springs due to overdue maintenance. Replaced contact kit and operating mechanism. Performed complete overhaul."",""resolution_type"":""Emergency Maintenance"",""severity"":""High"",""technician_notes"":""Breaker was 104 operations past maintenance due point. Significant wear observed. Customer experienced 6-hour production downtime. Emphasized critical importance of maintenance schedule compliance.""}]"
SE-ENGIE-007,Engie,Energie,SM6-24 QM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-08847"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-06-15"",""issue_description"":""SF6 gas pressure dropped to 1.15 bar, triggering low pressure alarm. Circuit breaker lockout activated preventing operations."",""parts_used"":""Gasket seal kit (P/N: SM6-GSK-024), SF6 gas refill 2kg"",""preventive_action"":""Schedule annual SF6 pressure checks and gasket inspections. Customer enrolled in preventive maintenance program."",""resolution_date"":""2023-06-16"",""resolution_details"":""SF6 gas leak detected at gasket seal on pressure monitoring compartment. Replaced faulty gasket, evacuated compartment, and refilled SF6 gas to 1.40 bar at 20°C. Performed leak test - no leaks detected."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Annual maintenance was overdue by 3 months. Gasket showed signs of aging and hardening. Recommended strict adherence to annual maintenance schedule.""},{""case_id"":""CS-2023-11234"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-09-22"",""issue_description"":""Circuit breaker failed to close after 2,150 operating cycles. Mechanical interlock system showing resistance during manual operation test."",""parts_used"":""Contact tip set (P/N: QM-CT-100), Lubrication kit (P/N: SM6-LUB-KIT)"",""preventive_action"":""Implemented cycle-based maintenance alerts at 2,000 cycle intervals. Provided customer with maintenance schedule documentation."",""resolution_date"":""2023-09-23"",""resolution_details"":""Operating mechanism required lubrication and adjustment. Cleaned and lubricated all moving parts, adjusted spring tension, and replaced worn contact tips. Reset cycle counter after maintenance."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Equipment exceeded recommended 2,000 cycle maintenance interval. Contacts showed moderate wear but within acceptable limits. Mechanism operated smoothly after service.""}]"
SE-ENGIE-007,Engie,Energie,SM6-24 QM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-MV"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":4,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-09-14"",""issue_description"":""Vacuum circuit breaker contact resistance measured at 142 microohms during routine maintenance, exceeding acceptable threshold of 120 microohms. Customer reported occasional tripping under load."",""parts_used"":""Vacuum interrupter VI-24-630A, contact kit CK-SM6"",""preventive_action"":""Implement quarterly contact resistance monitoring and reduce switching frequency where possible"",""resolution_date"":""2023-09-18"",""resolution_details"":""Replaced vacuum interrupter assembly due to contact erosion. Performed contact resistance test post-replacement showing 78 microohms. Conducted full operational testing including mechanical and electrical endurance verification."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Contact erosion likely due to high switching frequency in this application. Recommended reducing switching cycles or upgrading to higher duty cycle rated contacts. Customer operates breaker 15-20 times daily.""},{""case_id"":""CS-3192-MV"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-01-22"",""issue_description"":""Busbar temperature alarm triggered at 78°C during peak load conditions. Thermal imaging revealed hot spot at busbar connection point."",""parts_used"":""Joint compound JC-HV, contact cleaner spray"",""preventive_action"":""Schedule annual thermal imaging surveys and connection torque verification"",""resolution_date"":""2024-01-23"",""resolution_details"":""Identified loose busbar connection causing high resistance heating. De-energized system, cleaned contact surfaces, applied joint compound, and re-torqued all busbar connections to specification (45 Nm). Thermal scan post-repair showed temperature normalized to 38°C under equivalent load."",""resolution_type"":""Corrective Maintenance"",""severity"":""High"",""technician_notes"":""Connection had loosened over time due to thermal cycling. No visible damage to busbars. Recommended annual thermographic inspection for this customer given their continuous high-load operation.""},{""case_id"":""CS-3856-MV"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Inc"",""days_to_resolve"":4,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-03-08"",""issue_description"":""Partial discharge activity detected at 28pC during annual testing. Customer located in high-humidity coastal environment."",""parts_used"":""Cable termination kit CTK-24kV (qty 3), silicone gasket set GS-SM6, moisture barrier coating MBC-500"",""preventive_action"":""Install dehumidifier system in switchgear room and upgrade to marine-grade sealing components"",""resolution_date"":""2024-03-12"",""resolution_details"":""Comprehensive inspection revealed moisture ingress in cable termination compartment. Replaced cable terminations, installed enhanced sealing gaskets, and applied moisture-resistant coating. PD levels reduced to <3pC after remediation."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Coastal environment contributing to accelerated seal degradation. Compartment showed signs of condensation. Recommended upgrading to IP54 rated sealing kit for marine environments.""}]"
SE-ENGIE-007,Engie,Energie,SM6-24 QM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2024-087432"",""case_status"":""closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-01-15"",""issue_description"":""SF6 gas density critically low at 1.25 bar, circuit breaker operation compromised"",""parts_used"":""Pressure relief valve seal kit (P/N: 24KV-SEAL-01), SF6 gas cylinder 10kg"",""preventive_action"":""Implement quarterly SF6 density monitoring and annual seal inspection"",""resolution_date"":""2024-01-17"",""resolution_details"":""SF6 gas leak detected at pressure relief valve seal. Replaced faulty seal and recharged SF6 gas to nominal pressure of 1.45 bar at 20°C. Performed leak test and pressure monitoring for 24 hours."",""resolution_type"":""on-site repair"",""severity"":""high"",""technician_notes"":""Annual maintenance was overdue by 4 months. Seal degradation likely due to extended service interval. Customer advised to maintain regular inspection schedule.""},{""case_id"":""CS-2023-104521"",""case_status"":""closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":3,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-09-22"",""issue_description"":""SF6 density monitor alarm triggered at 1.32 bar, warning threshold reached"",""parts_used"":""Gas compartment gasket set (P/N: SM6-GSKT-24), SF6 gas 5kg"",""preventive_action"":""Schedule gasket replacement every 7-8 years as preventive measure"",""resolution_date"":""2023-09-25"",""resolution_details"":""Inspection revealed minor leak at gas compartment gasket. Gasket replaced and SF6 topped up to 1.46 bar at 21°C. All seals inspected and pressure tested successfully."",""resolution_type"":""preventive maintenance"",""severity"":""medium"",""technician_notes"":""Leak rate was approximately 0.02 bar per month. Early detection prevented critical failure. Gasket showed signs of aging after 8 years in service.""},{""case_id"":""CS-2023-065789"",""case_status"":""closed"",""customer_name"":""Coastal Manufacturing Inc"",""days_to_resolve"":2,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-06-08"",""issue_description"":""Rapid SF6 pressure drop from 1.42 to 1.28 bar over 2 weeks, density alarm active"",""parts_used"":""Circuit breaker pole fitting assembly (P/N: CB-FIT-24KV), O-ring kit, SF6 gas 12kg"",""preventive_action"":""Install corrosion-resistant fittings and implement monthly visual inspections in coastal environments"",""resolution_date"":""2023-06-10"",""resolution_details"":""Significant leak identified at circuit breaker pole connection. Corroded fitting replaced, all connections re-torqued to specification. SF6 system evacuated, pressure tested, and recharged to 1.47 bar at 20°C."",""resolution_type"":""on-site repair"",""severity"":""high"",""technician_notes"":""High humidity coastal environment accelerated corrosion of brass fittings. Recommended upgrade to stainless steel fittings for coastal installations.""}]"
SE-ENGIE-007,Engie,Energie,SM6-24 QM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-08847"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-09-14"",""issue_description"":""Phase imbalance detected with L2 showing 15% higher current than L1 and L3. Customer reported intermittent tripping on overload protection."",""parts_used"":""None - adjustment only"",""preventive_action"":""Added to quarterly thermographic inspection schedule"",""resolution_date"":""2023-09-15"",""resolution_details"":""Inspection revealed loose busbar connection on L2 phase causing increased resistance and current draw. Torqued all busbar connections to specification (45 Nm). Verified phase balance restored within 3% tolerance."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""All three phases now balanced at 312A, 315A, 310A. Recommended quarterly thermal imaging inspection to prevent recurrence. Customer load profile shows consistent high utilization at 85% rated capacity.""},{""case_id"":""CS-2024-01293"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-01-22"",""issue_description"":""Earthing switch auxiliary contact failure - control system showing conflicting position indication. Earthing switch physically closed but auxiliary contact not registering."",""parts_used"":""Auxiliary contact block (P/N: AUX-SM6-24), contact lubricant"",""preventive_action"":""Recommended annual auxiliary contact inspection for high-cycle applications"",""resolution_date"":""2024-01-23"",""resolution_details"":""Auxiliary contact mechanism worn due to high switching frequency. Replaced auxiliary contact block and verified proper alignment. Tested switching sequence 20 cycles - all operations normal."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer operates earthing switch more frequently than typical due to maintenance procedures. Contacts showed wear consistent with 3x normal cycle count. Educated customer on proper switching intervals.""}]"
