equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-ENGIE-007,Engie,Energie,SM6-24 QM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-06-15"",""issue_description"":""Motor charging spring mechanism failed to charge, stored energy indicator remained red, unable to close circuit breaker"",""parts_used"":""Charging motor assembly (P/N: SM6-MTR-24), Motor capacitor 50µF (P/N: CAP-50-450V)"",""preventive_action"":""Implement annual preventive maintenance including motor lubrication and compartment cleaning"",""resolution_date"":""2023-06-16"",""resolution_details"":""Replaced faulty charging motor and associated capacitor. Motor bearings were seized due to lack of lubrication. Performed full mechanical inspection of spring charging mechanism."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported no preventive maintenance performed in 3 years. Recommended annual PM schedule. Found dust accumulation in motor compartment affecting cooling.""},{""case_id"":""CS-2023-104523"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2023-09-22"",""issue_description"":""QM withdrawable truck stuck in test position, unable to move to service position, mechanical interlock not releasing"",""parts_used"":""Interlock spring kit (P/N: SM6-ILK-SPR), Lubricant spray"",""preventive_action"":""Quarterly inspection of truck movement mechanism and guide rails, apply protective coating in humid environments"",""resolution_date"":""2023-09-23"",""resolution_details"":""Interlock mechanism required adjustment and cleaning. Removed accumulated debris from guide rails. Lubricated truck movement mechanism and adjusted interlock cam position."",""resolution_type"":""Mechanical Adjustment"",""severity"":""Medium"",""technician_notes"":""Truck movement was stiff throughout travel. Guide rails showed signs of corrosion. Applied anti-corrosion treatment. Tested all positions multiple times before sign-off.""},{""case_id"":""CS-2024-001847"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""SM6-24 QM"",""issue_date"":""2024-01-10"",""issue_description"":""Stored energy indicator showing inconsistent status, green light flickering, uncertainty about spring charge state"",""parts_used"":""Position indicator switch (P/N: SM6-SW-IND), LED indicator assembly (P/N: LED-GR-24V)"",""preventive_action"":""Install environmental controls to reduce humidity, inspect electrical contacts semi-annually in coastal installations"",""resolution_date"":""2024-01-11"",""resolution_details"":""Replaced defective position indicator switch and LED assembly. Switch contacts were corroded due to high humidity environment. Verified spring mechanism was functioning correctly."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Equipment located in high-humidity coastal area. Recommended installation of dehumidifier in switchgear room. All other electrical components checked for corrosion.""}]"
SE-ENGIE-008,Engie,Energie,Sepam S82,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S82"",""issue_date"":""2023-09-14"",""issue_description"":""Protection relay failed to trip during ground fault test. CT input circuit showing intermittent signal loss on phase B."",""parts_used"":""MES120 CT Input Module, Terminal block connectors"",""preventive_action"":""Schedule annual thermographic inspection of all relay terminal connections and CT circuits"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed faulty CT input module. Replaced MES120 current input module and recalibrated protection settings. Performed full functional test including primary and secondary injection testing."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""CT wiring connections showed signs of thermal stress. Recommended customer inspect all CT secondary circuits for loose connections. Updated firmware to latest version 8.24 during service visit.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Industrial Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Sepam S82"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss between Sepam S82 and SCADA system. Modbus RTU protocol not responding. Local HMI display functional but remote monitoring unavailable."",""parts_used"":""None"",""preventive_action"":""Install MOV surge suppressors on RS485 communication lines and verify proper grounding of relay chassis"",""resolution_date"":""2024-01-23"",""resolution_details"":""Found corrupted communication parameters after power surge event. Reset communication module, reconfigured Modbus settings (baud rate 19200, address 15). Verified data transmission with protocol analyzer."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer site experienced voltage transient during thunderstorm. Relay protection functions remained operational throughout. Recommended installation of surge protection device on communication lines.""}]"
SE-ENGIE-008,Engie,Energie,Sepam S82,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-9312"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":4,""equipment_model"":""Sepam S82"",""issue_date"":""2023-09-14"",""issue_description"":""Directional earth fault protection triggering false alarms - residual current readings fluctuating between 0.15A and 0.28A causing nuisance trips"",""parts_used"":""None"",""preventive_action"":""Schedule quarterly verification of earth fault protection settings and CT connections. Monitor residual current trends via SCADA."",""resolution_date"":""2023-09-18"",""resolution_details"":""Recalibrated CT inputs and adjusted earth fault threshold settings. Found ground loop interference from nearby VFD installation. Improved grounding and adjusted pickup threshold from 0.2A to 0.25A to prevent nuisance trips while maintaining protection integrity."",""resolution_type"":""Calibration & Settings Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer reported 3 false trips in 2 weeks. Verified actual ground fault current was within normal range. EMI from new VFD drive contributing to measurement noise. Recommended periodic verification of CT secondary connections.""},{""case_id"":""CS-2901-4156"",""case_status"":""Closed"",""customer_name"":""Pacific Energy Solutions"",""days_to_resolve"":3,""equipment_model"":""Sepam S82"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss with Sepam relay - unable to retrieve event logs and real-time measurements via Modbus"",""parts_used"":""ACE949-2 Modbus Communication Module"",""preventive_action"":""Implement redundant communication path for critical relays. Enable local alarm notification for communication failures."",""resolution_date"":""2024-01-25"",""resolution_details"":""Diagnosed failed Modbus communication module. Replaced ACE949-2 communication module and restored connectivity. Updated firmware to latest version v8.24. Verified all protection functions remained operational during communication outage."",""resolution_type"":""Communication Module Replacement"",""severity"":""Low"",""technician_notes"":""Protection functions continued operating normally despite communication failure. Customer lost remote monitoring capability only. Backup event logs retrieved from internal memory after module replacement.""}]"
SE-ENGIE-008,Engie,Energie,Sepam S82,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78421"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Sepam S82"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam S82 thermal overload protection triggered - I²t accumulation reached 92% causing relay trip during peak production"",""parts_used"":""None"",""preventive_action"":""Implemented weekly thermal accumulation monitoring in SCADA system with alert at 70% threshold. Scheduled quarterly load profile analysis."",""resolution_date"":""2023-09-16"",""resolution_details"":""Investigated thermal accumulation cause. Found motor operating continuously at 115% rated current due to mechanical binding in conveyor system. Corrected mechanical issue and reset thermal memory. Adjusted I²t curve settings to better match actual motor thermal characteristics."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer was running equipment beyond nameplate ratings. Thermal model was accumulating heat faster than dissipation. Recommended load analysis and possible motor upgrade. Verified cooling fans operational. Provided training on thermal accumulation monitoring.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Steel Industries"",""days_to_resolve"":7,""equipment_model"":""Sepam S82"",""issue_date"":""2024-01-22"",""issue_description"":""Repeated thermal overload warnings on Sepam S82 protecting main process motor - I²t levels fluctuating between 65-80%"",""parts_used"":""None"",""preventive_action"":""Modified operational procedures to include 15-minute cooling period after every 4 hours of continuous operation. Installed temperature sensors for direct monitoring."",""resolution_date"":""2024-01-29"",""resolution_details"":""Remote analysis showed frequent start-stop cycles causing thermal stress accumulation. On-site inspection revealed inadequate cooling time between cycles. Reprogrammed relay with extended thermal time constant and implemented minimum off-time logic in PLC."",""resolution_type"":""Remote Support + On-site"",""severity"":""Medium"",""technician_notes"":""Thermal accumulation normal for duty cycle but relay settings too conservative. Customer operating 3 shifts with minimal downtime. Motor temperature measurements confirmed safe operation despite high I²t readings. Adjusted Class 10 to Class 20 thermal curve.""},{""case_id"":""CS-84903"",""case_status"":""Closed"",""customer_name"":""Coastal Petrochemical LLC"",""days_to_resolve"":1,""equipment_model"":""Sepam S82"",""issue_date"":""2024-03-08"",""issue_description"":""Sepam S82 thermal accumulation alarm at 85% - customer concerned about potential unplanned shutdown during critical process"",""parts_used"":""None"",""preventive_action"":""Installed ambient temperature monitoring with relay derating algorithm. Added redundant cooling system for electrical room. Set up automatic load shedding protocol at 75% thermal accumulation."",""resolution_date"":""2024-03-09"",""resolution_details"":""Emergency dispatch to prevent process interruption. Discovered ambient temperature in electrical room exceeded 45°C due to HVAC failure. Implemented temporary cooling and load reduction. Thermal accumulation decreased to 45% within 3 hours. Coordinated with facilities for HVAC repair."",""resolution_type"":""Emergency On-site"",""severity"":""High"",""technician_notes"":""Relay functioning correctly - high thermal accumulation due to environmental factors not equipment fault. Motor current within normal range but elevated ambient prevented heat dissipation. Recommended environmental monitoring integration with protection system.""}]"
SE-ENGIE-008,Engie,Energie,Sepam S82,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Steel Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Sepam S82"",""issue_date"":""2023-09-14"",""issue_description"":""Phase differential protection triggered unexpectedly - Phase imbalance detected with I1:1245A I2:892A I3:1238A, deviation >28%. Relay tripped main breaker."",""parts_used"":""None"",""preventive_action"":""Added CT connection inspection to quarterly maintenance schedule"",""resolution_date"":""2023-09-15"",""resolution_details"":""Investigation revealed CT secondary wiring issue on Phase 2. Loose connection at terminal block caused incorrect current measurement. Tightened all CT connections, verified phase balance, recalibrated relay settings."",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""Customer reported intermittent nuisance trips over past week. Found oxidation on CT terminal 2B. Cleaned all terminals and applied contact enhancer. Tested under full load - all phases now balanced within 0.5%. Recommended quarterly thermal imaging of CT connections.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Power Distribution"",""days_to_resolve"":5,""equipment_model"":""Sepam S82"",""issue_date"":""2023-11-22"",""issue_description"":""Sepam S82 display showing erratic current readings. Phase 3 current fluctuating between 0A and 1450A despite steady load. No protection trip occurred."",""parts_used"":""Sepam Current Input Module (P/N: 59650), CT test leads"",""preventive_action"":""Installed additional silica gel packs in relay cabinet, verified cabinet seal integrity"",""resolution_date"":""2023-11-27"",""resolution_details"":""Diagnosed faulty CT input module on the relay. Replaced Sepam S82 current measurement card. Performed full functional test and calibration verification."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Module showed signs of moisture ingress likely from condensation in cabinet. Verified cabinet heater operational. Current readings now stable across all three phases. Performed trip test - all protection functions operating correctly.""}]"
SE-ENGIE-008,Engie,Energie,Sepam S82,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Steel Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Sepam S82"",""issue_date"":""2023-09-14"",""issue_description"":""CT secondary supervision alarm triggered on phase L3. Relay indicating potential open circuit in current transformer secondary winding."",""parts_used"":""Terminal block TB-450, contact cleaner"",""preventive_action"":""Implemented quarterly CT circuit inspection schedule"",""resolution_date"":""2023-09-15"",""resolution_details"":""Inspection revealed loose terminal connection on CT secondary circuit for phase L3. Terminal block showed signs of thermal stress and oxidation. Cleaned connections, replaced terminal block, and re-torqued all CT secondary connections to specification (2.5 Nm)."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent alarm over 3 days before becoming persistent. Found L3 CT secondary terminal had backed out approximately 2mm. Recommended quarterly thermal imaging and annual connection inspection for all CT circuits.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Power Distribution"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2024-01-22"",""issue_description"":""CT supervision fault alarm on L1 and L2 phases. Protection relay showing erratic current readings and potential CT secondary open circuit condition."",""parts_used"":""CT secondary cable 15m (2.5mm²), conduit fittings, cable glands"",""preventive_action"":""Installed rodent deterrent system and sealed cable tray entry points"",""resolution_date"":""2024-01-24"",""resolution_details"":""Discovered damaged CT secondary cable insulation due to rodent activity in cable tray. Two phases affected with partial conductor exposure causing intermittent open circuit. Replaced 15 meters of CT secondary cabling, installed rodent-proof conduit, and verified CT ratios and relay calibration."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""Cable damage found in concealed cable tray section. All three phase CT cables replaced as preventive measure. Relay tested and calibrated post-repair. Customer advised to inspect other cable trays in facility.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Northern Industrial Complex"",""days_to_resolve"":0,""equipment_model"":""Sepam S82"",""issue_date"":""2024-03-08"",""issue_description"":""CT secondary supervision alarm on phase L2 following maintenance work. Relay displaying CT_SUPERVISION_FAULT with no current reading on affected phase."",""parts_used"":""None"",""preventive_action"":""Implemented CT circuit checklist for all maintenance activities and mandatory post-maintenance verification"",""resolution_date"":""2024-03-08"",""resolution_details"":""Investigation revealed CT secondary shorting link was not removed after maintenance completion. Technician had left shorting link in place on L2 CT secondary during previous switchgear work. Removed shorting link, verified CT circuit continuity, and confirmed proper current measurement on all phases."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Human error during maintenance. CT shorting link left installed causing relay to detect open circuit condition. No equipment damage. Reinforced lockout/tagout procedures with maintenance team. Relay self-cleared after shorting link removal.""}]"
SE-ENGIE-009,Engie,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting THD voltage exceeding 5% threshold, triggering IEEE 519 compliance alerts. Facility experiencing power quality issues affecting sensitive medical equipment."",""parts_used"":""Harmonic filter assembly, updated firmware v4.2.1"",""preventive_action"":""Scheduled quarterly power quality assessments and recommended harmonic study before adding additional non-linear loads"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigated harmonic distortion sources. Found multiple variable frequency drives (VFDs) on same bus creating harmonic resonance. Installed harmonic filters on main distribution panel. Recalibrated ION9000 measurement parameters and verified THD readings returned to normal range (1.9% voltage, 3.5% current)."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer had recently added new HVAC system with VFDs without harmonic mitigation. ION9000 accurately detected power quality degradation. Recommended quarterly power quality audits.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss between ION9000 and building management system. No data logging for 48 hours. Power measurements unavailable for billing reconciliation."",""parts_used"":""None"",""preventive_action"":""Implemented change management protocol requiring facilities notification for network modifications affecting building systems"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed Modbus TCP communication failure due to network switch configuration change. Worked with IT team to restore proper VLAN settings and port forwarding. Verified data logging resumed and backfilled missing data from meter's internal memory."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""ION9000 continued measuring and storing data locally during communication outage. No data loss occurred. Customer IT made network changes without notifying facilities team.""}]"
SE-ENGIE-009,Engie,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Waveform capture buffer overflow causing loss of power quality event data during voltage transients"",""parts_used"":""[]"",""preventive_action"":""Set up monthly automated reports on buffer utilization trends and configure alerts when buffer exceeds 80% capacity"",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted waveform capture buffer settings and trigger thresholds. Reduced capture duration from 10 cycles to 6 cycles to prevent buffer overflow during multiple simultaneous events. Configured automatic buffer clearing after data transfer."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Buffer was set to capture too much data per event. Customer experiencing frequent voltage sags from nearby construction. Optimized settings to balance data quality with buffer capacity. Recommended quarterly buffer utilization review.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Voltage sag detection triggering false alarms during normal load switching operations"",""parts_used"":""[]"",""preventive_action"":""Document load profile characteristics and review sag detection settings during annual preventive maintenance visits"",""resolution_date"":""2023-11-23"",""resolution_details"":""Recalibrated voltage sag threshold from 85% to 80% of nominal voltage and adjusted duration threshold from 0.5 cycles to 1.5 cycles to filter out normal switching transients while maintaining sensitivity to actual power quality issues."",""resolution_type"":""Calibration"",""severity"":""Low"",""technician_notes"":""Customer has large motor loads that create brief voltage dips during startup. Default sensitivity settings too aggressive for this application. Validated new thresholds against IEEE 1159 standards for the facility type.""}]"
SE-ENGIE-009,Engie,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""Power factor dropped to 0.79 lagging, causing utility penalty charges. Customer reported increased reactive power consumption and voltage instability."",""parts_used"":""2x Contactor LC1D80, Capacitor Bank Controller"",""preventive_action"":""Schedule quarterly capacitor bank inspection and enable ION9000 PF monitoring alerts"",""resolution_date"":""2024-01-18"",""resolution_details"":""Inspected power factor correction system. Found two capacitor stages offline due to failed contactors. Replaced contactors and rebalanced capacitor bank switching sequence. Power factor restored to 0.96."",""resolution_type"":""Capacitor Bank Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had disabled automatic PF correction 3 months prior due to nuisance switching. Recommended re-enabling auto mode with adjusted thresholds. Verified harmonic levels within acceptable range.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""ION9000 reporting intermittent low power factor alarms (0.81-0.84 range). Customer experiencing higher than normal electricity costs."",""parts_used"":""3x 50kVAR Capacitor Units, Discharge Resistors"",""preventive_action"":""Install detuned reactor with capacitor bank to prevent harmonic resonance, implement monthly PF trending review"",""resolution_date"":""2023-11-29"",""resolution_details"":""Conducted power quality analysis. Identified aging capacitors with reduced capacitance (measured 15% below rating). Replaced degraded capacitor units in main correction bank. Calibrated ION9000 PF setpoints."",""resolution_type"":""Equipment Repair"",""severity"":""Medium"",""technician_notes"":""Capacitors showed signs of overheating and bulging. Load profile analysis revealed high harmonic content from VFD loads contributing to capacitor stress. Recommended harmonic filter installation for long-term solution.""},{""case_id"":""CASE-85902"",""case_status"":""Closed"",""customer_name"":""Northside Cold Storage Facility"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-08"",""issue_description"":""Persistent low power factor readings (0.78-0.80) despite functional capacitor bank. ION9000 showing increased reactive power demand during peak refrigeration loads."",""parts_used"":""150kVAR Capacitor Bank Assembly, PF Controller Module, CT Sensors"",""preventive_action"":""Update facility load documentation, reassess PF correction capacity annually or when major loads added"",""resolution_date"":""2023-09-15"",""resolution_details"":""Power study revealed undersized capacitor bank for expanded facility load. Added 150kVAR capacitor stage with automatic switching controller. Integrated with ION9000 for coordinated PF management. Power factor improved to 0.97."",""resolution_type"":""System Reconfiguration"",""severity"":""High"",""technician_notes"":""Customer had added 3 new compressor units without updating PF correction system. Recalculated reactive power requirements based on current load profile. Programmed ION9000 with new PF targets and alarm thresholds.""}]"
SE-ENGIE-009,Engie,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Revenue class accuracy certification expired, meter readings showing 0.5% deviation from reference standard during annual calibration check"",""parts_used"":""Calibration certificate, firmware update package"",""preventive_action"":""Schedule annual calibration verification, implement quarterly self-test monitoring"",""resolution_date"":""2023-09-18"",""resolution_details"":""Performed full calibration procedure per IEC 62053-22 standard. Adjusted CT ratio compensation and voltage reference. Re-certified to 0.2S accuracy class. Updated firmware to v4.2.1 for improved stability."",""resolution_type"":""Calibration Service"",""severity"":""Medium"",""technician_notes"":""Meter had been in service for 3 years without recalibration. Recommend annual verification for revenue-grade applications. All parameters now within 0.15% tolerance.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Demand interval reset failure, meter not clearing peak demand values at scheduled monthly reset time, causing billing discrepancies"",""parts_used"":""None"",""preventive_action"":""Install surge protection, enable demand reset confirmation logging, backup configuration monthly"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified corrupted demand reset schedule in meter memory. Cleared configuration registers and reprogrammed demand interval parameters. Synchronized with utility billing cycle. Verified reset functionality over 48-hour test period."",""resolution_type"":""Software Configuration"",""severity"":""High"",""technician_notes"":""Issue caused by power surge event that corrupted non-volatile memory sector. Recommended UPS installation for meter power supply. Customer disputed previous month billing due to incorrect peak demand.""}]"
SE-ENGIE-009,Engie,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""ION9000 reporting voltage unbalance alarm - phase deviation 3.1% exceeding NEMA MG1 standards, causing motor protection concerns"",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly infrared thermography inspections of main distribution connections"",""resolution_date"":""2024-01-17"",""resolution_details"":""Investigated upstream distribution system. Found loose connection on phase B busbar causing voltage drop. Tightened all phase connections and verified torque specifications. Voltage unbalance reduced to 1.2%"",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Customer had recently added large VFD load on phase B which may have contributed to loosening connections due to harmonics. Recommended quarterly thermal scanning of all connections.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Data Center Solutions"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent voltage unbalance warnings on ION9000 meter - phase C reading 2.9% deviation from average, intermittent alarms over 3 weeks"",""parts_used"":""[]"",""preventive_action"":""Implemented monthly load balance reporting and established 2% threshold for proactive load redistribution"",""resolution_date"":""2023-11-22"",""resolution_details"":""Traced issue to utility transformer tap setting mismatch and unbalanced single-phase loads across facility. Coordinated with utility to adjust transformer taps. Redistributed single-phase UPS loads across phases for better balance."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""ION9000 trending data was crucial in identifying pattern - unbalance worse during business hours when single-phase office loads peaked. Load study revealed 40% more load on phase C. Customer needs load balancing review.""},{""case_id"":""CASE-85092"",""case_status"":""Closed"",""customer_name"":""Apex Automotive Assembly"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-03"",""issue_description"":""ION9000 voltage unbalance alarm triggered - 4.2% deviation detected, multiple motor drives showing fault conditions downstream"",""parts_used"":""[\""Fuse Holder Assembly 600A\"",\""Phase Monitor Relay PM-3000\""]"",""preventive_action"":""Installed additional phase loss protection and enrolled in remote monitoring service for real-time voltage quality alerts"",""resolution_date"":""2023-09-04"",""resolution_details"":""Emergency response - discovered failed phase monitor relay allowed operation with degraded phase A voltage. Upstream fuse holder showed signs of overheating and high resistance. Replaced fuse holder assembly and phase monitor relay. Verified all three phases within 1.5% balance."",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""Severe case - unbalance was masking a failing connection that could have led to complete phase loss. ION9000 alarm likely prevented major equipment damage. Recommended upgrading to predictive maintenance program.""}]"
SE-ENGIE-010,Engie,Energie,Premset MV/LV 2000kVA,Distribution Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Oil temperature alarm triggered at 78°C during peak load conditions. Transformer load at 85% capacity (1700kVA). Cooling system inspection requested."",""parts_used"":""Cooling fan motor assembly (P/N: CF-2000-M), Motor bearings"",""preventive_action"":""Added cooling system to preventive maintenance schedule - quarterly inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Cooling fan motor bearing failure detected. Replaced cooling fan motor assembly and cleaned radiator fins. Oil temperature returned to normal operating range (55-60°C) under similar load conditions."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer advised to monitor oil temperature trends and ensure adequate ventilation around transformer enclosure. Recommended quarterly inspection of cooling system.""},{""case_id"":""CS-3192"",""case_status"":""Closed"",""customer_name"":""Metro Shopping Complex"",""days_to_resolve"":1,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Sepam protection relay reporting intermittent ground fault alarms on LV side. No actual fault detected on load side. Relay display showing error code E-047."",""parts_used"":""LV neutral CT sensor (P/N: CT-400A-N), Calibration kit"",""preventive_action"":""Scheduled annual relay testing and CT inspection as part of maintenance program"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed faulty current transformer (CT) on LV neutral connection causing false ground fault readings. Replaced CT sensor and recalibrated Sepam relay protection settings. Performed comprehensive relay testing - all protection functions verified operational."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""CT insulation degradation likely due to moisture ingress. Checked all other CT connections - found satisfactory. Relay firmware updated to latest version v8.2.1.""}]"
SE-ENGIE-010,Engie,Energie,Premset MV/LV 2000kVA,Distribution Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Transformer oil temperature alarm triggered at 85°C with ambient temperature of 31°C. Load measured at 1850kVA (92.5%). Cooling system operational but insufficient heat dissipation observed."",""parts_used"":""Cooling Fan Assembly x2 (P/N: CF-2000-HV), Radiator Cleaning Kit"",""preventive_action"":""Scheduled quarterly radiator inspection and cooling system maintenance. Advised customer to implement load management during high ambient temperature periods."",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed blocked radiator fins and degraded cooling fan performance. Cleaned radiator assembly, replaced two cooling fans with upgraded models, verified oil circulation pump operation. Thermal imaging confirmed improved heat distribution post-repair."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer operating transformer near maximum capacity during peak hours. Recommended load balancing with secondary transformer. Oil analysis showed normal dielectric properties. Sepam relay thermal protection functioning correctly.""},{""case_id"":""CS-2901-74156"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":2,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Persistent high oil temperature warnings over 3-day period. Temperature readings between 78-83°C with loads at 85-88% capacity. Ambient temperatures 25-29°C. Sepam 80 thermal image consistently above 88%."",""parts_used"":""Oil Filter Cartridges x3 (P/N: OF-2000-STD), Air Filter Set (P/N: AF-PREMSET-2K)"",""preventive_action"":""Implemented semi-annual oil quality testing program. Customer agreed to install substation ventilation improvements within 60 days. Set Sepam thermal alarm threshold to 85% for earlier warning."",""resolution_date"":""2024-01-24"",""resolution_details"":""Comprehensive thermal assessment performed. Oil sample analysis indicated elevated moisture content and early oxidation. Performed oil filtration and reclamation service. Inspected and serviced all cooling fans, cleaned air intake filters, verified thermostat calibration."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Transformer located in enclosed substation with inadequate ventilation. Oil quality restored to acceptable parameters. Recommended installation of additional ventilation fans in substation room to reduce ambient temperature.""},{""case_id"":""CS-3104-82947"",""case_status"":""Closed"",""customer_name"":""Coastal Distribution Center"",""days_to_resolve"":1,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Emergency shutdown triggered by Sepam 80 thermal protection at 95% thermal capacity. Oil temperature reached 88°C under 91% load (1820kVA). Cooling fans running continuously but temperature continued rising."",""parts_used"":""Oil Circulation Pump Assembly (P/N: OCP-2000-A), Pump Coupling Kit (P/N: CPL-2000), Thermal Compound, System Flush Solution"",""preventive_action"":""Added oil circulation pump to annual inspection checklist. Installed vibration sensor on pump for condition monitoring. Recommended customer consider load distribution upgrade to reduce sustained high-load operation."",""resolution_date"":""2024-03-09"",""resolution_details"":""Emergency response within 4 hours. Discovered failed oil circulation pump causing inadequate heat transfer to radiators. Replaced oil pump assembly and coupling. Identified partial blockage in oil flow passages, performed system flush. Load testing confirmed normal thermal performance restored."",""resolution_type"":""Emergency Repair"",""severity"":""Critical"",""technician_notes"":""Pump bearing failure likely due to extended operation at high loads. Transformer offline for 18 hours during repair. Customer switched to backup power. Post-repair thermal testing showed temperature stabilization at 68°C under similar load conditions.""}]"
SE-ENGIE-010,Engie,Energie,Premset MV/LV 2000kVA,Distribution Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":4,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Buchholz relay triggered alarm indicating gas accumulation in transformer oil. Customer reported audible humming noise from transformer enclosure."",""parts_used"":""Bushing gasket kit, 150L transformer oil"",""preventive_action"":""Implement quarterly dissolved gas analysis (DGA) monitoring and annual thermographic inspection"",""resolution_date"":""2023-09-18"",""resolution_details"":""Oil analysis revealed moisture contamination and partial discharge activity. Performed oil filtration and degassing procedure. Replaced deteriorated bushing gaskets causing moisture ingress."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Oil dielectric strength restored to 60kV. Buchholz relay reset and tested. Recommended quarterly oil sampling for next 12 months.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":5,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2023-11-22"",""issue_description"":""PowerLogic PM8000 showing elevated THD levels at 8.2% on L2 phase. Customer experiencing nuisance tripping of downstream circuit breakers."",""parts_used"":""Passive harmonic filter 400A, connection hardware"",""preventive_action"":""Customer to consult with engineering before adding non-linear loads; annual power quality assessment recommended"",""resolution_date"":""2023-11-27"",""resolution_details"":""Investigation revealed harmonic distortion from new VFD loads installed by customer. Installed harmonic filter on secondary side and rebalanced loads across phases."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""THD reduced to 2.8% after filter installation. Customer advised on proper load planning for future equipment additions.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Northgate Distribution Center"",""days_to_resolve"":2,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Severe phase imbalance detected: L1 720A, L2 480A, L3 690A. Temperature alarm on L1 phase winding reaching 95°C."",""parts_used"":""None"",""preventive_action"":""Monthly load monitoring and quarterly load balancing review; customer training on proper load distribution practices"",""resolution_date"":""2024-01-10"",""resolution_details"":""Load audit revealed improper distribution of single-phase loads. Worked with customer electrician to redistribute loads evenly. Cooling fans inspected and cleaned."",""resolution_type"":""Service"",""severity"":""High"",""technician_notes"":""Post-redistribution currents: L1 615A, L2 608A, L3 612A. Winding temperature normalized to 68°C. Customer provided load balancing guidelines.""}]"
SE-ENGIE-010,Engie,Energie,Premset MV/LV 2000kVA,Distribution Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Power District"",""days_to_resolve"":1,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2024-01-15"",""issue_description"":""SF6 gas pressure dropped to 4.9 bar, below minimum threshold of 5.0 bar. Sepam relay showing pre-alarm condition. Customer reported audible gas leak near circuit breaker compartment gasket."",""parts_used"":""SF6 density monitor seal kit (P/N: SF6-SEAL-2000), 2.5kg SF6 gas cylinder"",""preventive_action"":""Implement quarterly SF6 pressure checks and annual density monitor seal inspection for all Premset units over 5 years old"",""resolution_date"":""2024-01-16"",""resolution_details"":""Identified micro-leak at density monitor seal. Replaced faulty O-ring seal on SF6 density switch. Evacuated remaining gas, performed vacuum test, refilled SF6 to 5.8 bar at 20°C. Conducted leak test with SF6 detector - no leaks detected."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""Seal degradation likely due to thermal cycling. Gasket showed signs of hardening. Recommended annual SF6 pressure monitoring. Customer added to quarterly inspection schedule.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2023-09-22"",""issue_description"":""SF6 pressure alarm triggered at 4.7 bar. Circuit breaker locked out automatically. Facility experienced partial power outage affecting production lines 3 and 4."",""parts_used"":""MV bushing assembly (P/N: PREM-BUSH-12kV), SF6 seal kit, 3.2kg SF6 gas"",""preventive_action"":""Installed vibration monitoring sensor. Recommended seismic bracing assessment for all switchgear in facility."",""resolution_date"":""2023-09-23"",""resolution_details"":""Emergency dispatch within 2 hours. Found significant SF6 leak at circuit breaker pole bushing interface. Replaced defective bushing assembly and associated seals. Refilled SF6 system to specification (5.8 bar at 20°C). Performed full functional test of Sepam relay and interlock systems."",""resolution_type"":""Emergency On-site Repair"",""severity"":""Critical"",""technician_notes"":""Bushing showed mechanical stress fracture - possibly from installation or vibration. Customer confirmed recent seismic activity in area. All pressure monitoring systems functioning correctly. Lockout prevented potential arc flash incident.""},{""case_id"":""CASE-078912"",""case_status"":""Closed"",""customer_name"":""Northgate Shopping Center"",""days_to_resolve"":4,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2023-06-08"",""issue_description"":""Gradual SF6 pressure decline observed over 3 weeks from 5.6 bar to 5.1 bar. Sepam relay pre-alarm activated. No immediate lockout but trending toward critical threshold."",""parts_used"":""SF6 pressure relief valve (P/N: PRV-SF6-2000), 1.8kg SF6 gas cylinder"",""preventive_action"":""Provided SF6 handling training to customer maintenance staff. Installed continuous pressure monitoring with remote alerts to prevent future critical situations."",""resolution_date"":""2023-06-12"",""resolution_details"":""Comprehensive leak detection performed using ultrasonic and SF6 sniffer equipment. Identified slow leak at pressure relief valve seat. Replaced pressure relief valve assembly. Re-gassed system and verified pressure stability over 48-hour monitoring period."",""resolution_type"":""Scheduled Maintenance"",""severity"":""High"",""technician_notes"":""Pressure relief valve showed corrosion on seat - likely moisture ingress during previous maintenance. Emphasized proper handling procedures with customer maintenance team. Pressure stable at 5.7 bar after 48 hours.""}]"
