equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-ENGIE-010,Engie,Energie,Premset MV/LV 2000kVA,Distribution Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-078234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":2,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2023-09-14"",""issue_description"":""SF6 gas pressure dropped to 4.8 bar, triggering low pressure alarm. Potential gas leak detected during routine inspection."",""parts_used"":""SF6 gasket kit (P/N: GK-2000-SF6), SF6 gas cylinder 25kg"",""preventive_action"":""Schedule annual SF6 pressure checks and gasket inspections for all Premset units over 8 years old"",""resolution_date"":""2023-09-16"",""resolution_details"":""Located and sealed minor leak at SF6 compartment gasket interface. Replaced deteriorated gasket seals, evacuated and refilled SF6 gas to 6.0 bar. Performed leak test with SF6 detector - no leaks detected after 24-hour monitoring period."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Gasket degradation likely due to thermal cycling. Recommended annual SF6 pressure monitoring for similar vintage units. Customer advised to maintain ambient temperature control in transformer room.""},{""case_id"":""CASE-082156"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Park"",""days_to_resolve"":5,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Insulation resistance degraded to 850MΩ during preventive maintenance testing. Normal range should be above 2000MΩ. Moisture ingress suspected."",""parts_used"":""Cable gland seal kit (P/N: CG-MV-2000), weatherproofing compound, desiccant packs"",""preventive_action"":""Implement quarterly insulation resistance testing for units in high-humidity environments; upgrade cable entry sealing specifications"",""resolution_date"":""2023-11-27"",""resolution_details"":""Performed comprehensive insulation drying procedure using hot air circulation method for 48 hours. Identified compromised cable entry seal allowing moisture penetration. Replaced cable gland seals and applied additional weatherproofing. Post-treatment insulation resistance measured at 4800MΩ."",""resolution_type"":""Maintenance"",""severity"":""Medium"",""technician_notes"":""Transformer located in high-humidity coastal environment. Moisture ingress through aging cable entry seals. Recommend enhanced environmental sealing for coastal installations.""},{""case_id"":""CASE-085901"",""case_status"":""Closed"",""customer_name"":""Northgate Shopping Complex"",""days_to_resolve"":1,""equipment_model"":""Premset MV/LV 2000kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Sepam 80 protection relay reporting intermittent earth fault alarms under high load conditions (>85% capacity). No actual fault detected on distribution network."",""parts_used"":""None"",""preventive_action"":""Conduct protection relay settings audit across all installations; implement mandatory documentation protocol for any settings changes"",""resolution_date"":""2024-01-09"",""resolution_details"":""Investigated protection settings and CT calibration. Found earth fault sensitivity threshold set too low at 15% due to previous technician error. Recalibrated Sepam 80 settings per manufacturer specifications: earth fault threshold adjusted to 30%, time delay set to 0.3s. Performed load testing up to 95% capacity with no false alarms."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Settings had been modified during previous service without proper documentation. Verified all protection parameters against OEM baseline configuration. Provided customer with updated settings documentation and recommended settings audit for other Sepam-equipped units.""}]"
SE-MICH-001,Michelin,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-08-15"",""issue_description"":""M580 CPU scan time gradually increased from 15ms to 45ms over 3 days, causing intermittent communication timeouts with remote I/O racks"",""parts_used"":""[]"",""preventive_action"":""Implemented scan time monitoring with alerts, scheduled quarterly PLC program optimization reviews"",""resolution_date"":""2023-08-17"",""resolution_details"":""Identified excessive diagnostic logging and redundant data block transfers in PLC program. Optimized scan cycle by removing unused AOIs and consolidating communication tasks. Scan time reduced to 18ms."",""resolution_type"":""Configuration Optimization"",""severity"":""High"",""technician_notes"":""Customer had added multiple new production lines without optimizing existing logic. Recommended quarterly program health checks and scan time monitoring alerts at 30ms threshold.""},{""case_id"":""CS-2024-012389"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Ethernet I/O health dropped to 65%, multiple racks showing intermittent communication errors on primary network"",""parts_used"":""[\""Cisco IE-3300-8T2S Switch\"",\""Cat6A Ethernet cables (3)\""]"",""preventive_action"":""Scheduled network infrastructure replacement cycle every 5-7 years, implemented continuous network health monitoring"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed faulty Ethernet switch causing packet loss on industrial network. Replaced managed switch and verified all rack connections. Ethernet I/O health restored to 100%."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Switch had been in service for 7 years in harsh environment. Network diagnostics showed 8% packet loss. After replacement, all racks responding normally. Recommended network infrastructure audit for other aging components.""}]"
SE-MICH-001,Michelin,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-M580"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Hot Standby synchronization failure between primary and backup CPU. System showing desynchronization errors and backup CPU not responding to health checks."",""parts_used"":""BMEP584040 CPU module, Ethernet cable"",""preventive_action"":""Schedule quarterly Hot Standby health checks and firmware updates. Monitor sync status logs weekly."",""resolution_date"":""2023-09-16"",""resolution_details"":""Backup BMEP584040 CPU module failed due to corrupted firmware. Replaced backup CPU module and restored Hot Standby configuration. Performed full synchronization test and verified failover functionality."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent sync warnings for 2 weeks prior to failure. Recommended implementing monitoring alerts for sync status degradation. Backup CPU had been in service for 6 years.""},{""case_id"":""CS-3192-M580"",""case_status"":""Closed"",""customer_name"":""Pacific Energy Solutions"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Primary CPU switchover occurred unexpectedly during normal operations. System transferred to backup CPU without operator intervention. Primary CPU showing fault LED."",""parts_used"":""BMXCPS3020 power supply module"",""preventive_action"":""Inspect and test power supply connections during annual maintenance. Customer to evaluate facility power quality."",""resolution_date"":""2024-01-23"",""resolution_details"":""Primary CPU experienced power supply voltage fluctuation causing automatic failover. Identified loose power connection on primary rack. Tightened connections, replaced power supply module, and restored primary CPU to active status."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Hot Standby performed as designed - no process interruption occurred. Power supply showed signs of thermal stress. Customer's electrical panel had voltage irregularities that contributed to issue.""}]"
SE-MICH-001,Michelin,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""M580 PLC experiencing intermittent CPU overheating with temperatures reaching 72°C, causing system warnings and occasional communication delays"",""parts_used"":""Cabinet air filter (2x), thermal paste"",""preventive_action"":""Implemented quarterly preventive maintenance schedule for filter replacement and thermal inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Discovered blocked ventilation ports and excessive dust accumulation in control cabinet. Cleaned cooling fans, replaced clogged air filters, and improved cabinet ventilation. Added temperature monitoring to SCADA system."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Cabinet was located near heat-generating equipment without adequate spacing. Recommended minimum 6-inch clearance and quarterly filter maintenance. Ambient temperature in cabinet was 48°C before service, reduced to 38°C after improvements.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Ltd"",""days_to_resolve"":7,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""High temperature alarm on M580 CPU during summer operations, temperature readings between 65-70°C with rack ambient at 47°C"",""parts_used"":""Auxiliary cooling fan unit, thermal sensor"",""preventive_action"":""Installed continuous temperature monitoring with alerts at 62°C threshold, recommended annual thermal audit"",""resolution_date"":""2024-01-29"",""resolution_details"":""Diagnosed inadequate cooling system for ambient conditions. Customer installed additional cooling fan unit and relocated PLC rack away from direct sunlight exposure. Verified temperature stabilized at 58°C under load."",""resolution_type"":""Remote Support + Parts Shipment"",""severity"":""Medium"",""technician_notes"":""Facility HVAC system undersized for equipment heat load. Temperature spikes correlated with afternoon sun exposure through skylight. Customer added shading and supplemental cooling. No hardware defects found in PLC itself.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Industrial Solutions Inc"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-03-08"",""issue_description"":""M580 CPU temperature warnings escalating to critical levels (75°C), system experiencing reduced performance and occasional faults"",""parts_used"":""M580 CPU cooling fan assembly, thermal compound, cabinet door seal"",""preventive_action"":""Added fan health monitoring to maintenance program, scheduled fan replacement every 3 years as preventive measure"",""resolution_date"":""2024-03-09"",""resolution_details"":""Found failed cooling fan in CPU module and degraded thermal interface material. Replaced CPU cooling fan assembly and reapplied thermal compound. Also discovered cabinet door seal failure allowing hot air recirculation."",""resolution_type"":""On-site Repair with Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Fan bearing failure after 4 years of continuous operation in high-dust environment. Recommended upgrading to sealed cabinet design or implementing positive pressure system to reduce dust ingress. Post-repair temperature stable at 52°C.""}]"
SE-MICH-001,Michelin,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Unity Loader firmware update failed during installation, BMEP584040 module stuck in boot mode, production line halted"",""parts_used"":""[]"",""preventive_action"":""Implement firmware update procedure checklist including network isolation and power stability verification"",""resolution_date"":""2023-09-15"",""resolution_details"":""Performed firmware rollback to v3.10, cleared module memory, re-attempted update with isolated network connection. Successfully upgraded to v3.20 after ensuring stable power supply during update process."",""resolution_type"":""Firmware Recovery"",""severity"":""Critical"",""technician_notes"":""Customer attempted firmware update during production hours with network traffic. Recommended scheduling firmware updates during maintenance windows with UPS backup active. Verified all I/O modules came back online after successful update.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Ltd"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""Post firmware update to v3.20, intermittent communication loss with distributed I/O modules, BMEP584040 showing module offline errors"",""parts_used"":""[]"",""preventive_action"":""Create compatibility matrix documentation for firmware versions across all M580 system components"",""resolution_date"":""2023-11-24"",""resolution_details"":""Identified compatibility issue between v3.20 firmware and legacy BMXNOE0100 Ethernet module. Updated Ethernet module firmware to compatible version, reconfigured network topology settings in Unity Pro."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""v3.20 firmware requires Ethernet module firmware v3.5 or higher for stable operation. Customer was running v3.2. All modules restored to online status after Ethernet module update. Tested for 8 hours under full load.""}]"
SE-MICH-001,Michelin,Industrie,Modicon M580,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":3,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""Modbus TCP communication latency reaching 320ms on port 502, causing intermittent PLC scan delays and HMI timeout errors"",""parts_used"":""[]"",""preventive_action"":""Implement network monitoring with alerts for latency >150ms. Schedule quarterly network health audits."",""resolution_date"":""2024-01-18"",""resolution_details"":""Identified network switch with excessive broadcast traffic. Implemented VLAN segmentation to isolate PLC network. Adjusted Modbus TCP timeout parameters and reduced polling frequency on non-critical tags from 100ms to 500ms. Latency reduced to 45ms average."",""resolution_type"":""Configuration Change"",""severity"":""Medium"",""technician_notes"":""Customer had multiple devices on same subnet causing network congestion. Recommended dedicated industrial switch for critical control network. Also found several unused Modbus connections that were timing out and retrying continuously.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":5,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""Communication latency spikes to 400ms+ during peak production hours on Modbus TCP network, causing production line synchronization issues"",""parts_used"":""[\""Cisco IE-3300-8T2S Switch\"",\""CAT6A Ethernet Cables (5)\""]"",""preventive_action"":""Replace network infrastructure every 5-7 years. Monitor switch CPU utilization and implement redundant network paths for critical PLCs."",""resolution_date"":""2023-11-27"",""resolution_details"":""Diagnosed aging Ethernet switch with failing backplane causing packet delays. Replaced with industrial-grade managed switch. Implemented QoS prioritization for PLC traffic. Updated M580 firmware from v2.90 to v3.20 which includes improved TCP stack performance."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Switch was 8 years old and showing packet loss under load testing. New switch with QoS reduced latency to 25-30ms consistently. Customer also had cable runs exceeding 100m which were replaced.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""MidWest Energy Solutions"",""days_to_resolve"":4,""equipment_model"":""Modicon M580"",""issue_date"":""2024-02-08"",""issue_description"":""Gradual increase in Modbus TCP latency from 180ms to 295ms over 3-week period, affecting SCADA system responsiveness"",""parts_used"":""[]"",""preventive_action"":""Implement PLC performance monitoring dashboard. Conduct annual code optimization review. Establish coding standards for Modbus communication blocks."",""resolution_date"":""2024-02-12"",""resolution_details"":""Discovered memory leak in custom function block causing CPU utilization to climb to 85%. Optimized PLC logic and removed redundant communication instructions. Applied Unity Pro patch and restructured Modbus register mapping to reduce transaction overhead."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""PLC program had grown organically over 5 years with inefficient code. Consolidated 47 separate Modbus read operations into 8 block reads. CPU utilization dropped to 35% and latency stabilized at 65ms. Customer needs code review and optimization annually.""}]"
SE-MICH-002,Michelin,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during deceleration, drive tripped with error code OBF. DC bus voltage spiked to 892V exceeding threshold."",""parts_used"":""[]"",""preventive_action"":""Configure DC bus overvoltage warning at 780V for early detection"",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 5s to 12s and enabled braking resistor function. Verified DC bus voltage remains below 750V during all operating conditions."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was running aggressive deceleration profile causing regenerative energy buildup. No hardware failure. Recommended periodic review of motion profiles for high-inertia loads.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Process Industries"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-22"",""issue_description"":""Motor overcurrent fault, drive shutting down intermittently. Motor current reaching 198A with 150A rated motor. Drive displaying OCF error code."",""parts_used"":""[\""Motor Stator Winding Assembly\"",\""Thermal Sensors (3x)\""]"",""preventive_action"":""Implement quarterly thermal imaging inspections and monitor motor temperature trends"",""resolution_date"":""2023-11-27"",""resolution_details"":""Discovered motor insulation degradation causing phase-to-ground fault. Replaced motor windings. Reconfigured drive thermal protection parameters and verified motor parameters match nameplate."",""resolution_type"":""Part Replacement"",""severity"":""Critical"",""technician_notes"":""Motor had been operating in high ambient temperature (48°C) without adequate cooling. Insulation breakdown was root cause. Installed additional cooling fans and temperature monitoring.""},{""case_id"":""CASE-83901"",""case_status"":""Closed"",""customer_name"":""Northern Utilities Group"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-08"",""issue_description"":""Communication loss between drive and PLC, Modbus RTU connection dropping intermittently. Drive continues running but no remote control or monitoring available."",""parts_used"":""[\""VW3A3316 Modbus TCP Communication Card\"",\""Enclosure Gasket Kit\""]"",""preventive_action"":""Annual inspection of enclosure seals and communication connections in humid environments"",""resolution_date"":""2024-01-10"",""resolution_details"":""Found corroded RJ45 connector on communication card due to moisture ingress. Replaced communication card VW3A3316 and installed protective enclosure gasket. Verified Modbus communication stable over 72-hour test period."",""resolution_type"":""Hardware Repair"",""severity"":""Medium"",""technician_notes"":""Drive enclosure had inadequate sealing in humid environment. Communication card showed visible corrosion on terminals. Recommended NEMA 4X rated enclosure for this application.""}]"
SE-MICH-002,Michelin,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Pacific Steel Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""ATV930 drive experiencing thermal shutdown events during peak production hours. Heatsink temperature reaching 75°C with ambient at 45°C. Drive entering thermal derating mode causing production slowdowns."",""parts_used"":""Cooling Fan Assembly x2 (VX4A1103), Thermal Compound"",""preventive_action"":""Quarterly cleaning schedule established, ambient temperature monitoring added to SCADA system"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed blocked cooling fans and accumulated dust on heatsink fins. Cleaned heatsink assembly, replaced both cooling fans (part failure due to bearing wear), verified airflow clearances meet specifications. Recommended installation of additional ventilation in electrical room."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Ambient temperature in enclosure was 8°C above room temperature due to inadequate ventilation. Customer running drive at 95% capacity continuously. Advised implementing periodic maintenance schedule for fan and heatsink cleaning every 3 months in this dusty environment.""},{""case_id"":""CASE-091567"",""case_status"":""Closed"",""customer_name"":""Riverside Water Treatment Facility"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-22"",""issue_description"":""TH118 alarm triggering intermittently on ATV930 controlling main circulation pump. Heatsink temperature spiking to 72°C during afternoon shifts. Drive performance degrading with thermal derating reducing pump speed."",""parts_used"":""Extended Power Cables (15m), Cable Glands, Mounting Hardware"",""preventive_action"":""Installation guidelines updated to avoid direct sunlight exposure, thermal survey conducted on all drives"",""resolution_date"":""2024-01-25"",""resolution_details"":""Found drive mounted in direct sunlight exposure through window, raising enclosure temperature. Cooling fan operational but insufficient for conditions. Relocated drive to shaded section of control room, improved cable routing to new location, verified thermal performance over 48-hour monitoring period."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Original installation did not account for solar heat gain. Post-relocation, heatsink temps stabilized at 52-55°C under same load conditions. Customer should consider temperature-controlled enclosure for critical drives.""},{""case_id"":""CASE-103891"",""case_status"":""Closed"",""customer_name"":""Apex Chemical Processing"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-03-08"",""issue_description"":""Multiple ATV930 drives showing elevated heatsink temperatures (65-70°C) with TH118 warnings. Facility experiencing higher than normal ambient temperatures due to HVAC system malfunction in electrical room."",""parts_used"":""None"",""preventive_action"":""Environmental monitoring system installed with alerts for ambient temperature exceeding 35°C"",""resolution_date"":""2024-03-13"",""resolution_details"":""Provided temporary operational guidelines to reduce drive loading during peak temperature periods. Customer repaired HVAC system within 5 days. Conducted remote thermal analysis and confirmed all drives returned to normal operating temperatures (48-52°C) after HVAC restoration. No hardware replacement required."",""resolution_type"":""Remote Support + Preventive Guidance"",""severity"":""Medium"",""technician_notes"":""All six ATV930 units affected simultaneously pointed to environmental cause rather than equipment failure. Drives performed correctly by derating to protect components. Recommended backup HVAC system or temperature alarms for critical electrical rooms.""}]"
SE-MICH-002,Michelin,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""PID regulation instability causing process feedback oscillation between 12-18mA, pump speed fluctuating erratically affecting downstream pressure control"",""parts_used"":""[]"",""preventive_action"":""Implement PID parameter change management protocol and provide operator training on proper tuning procedures"",""resolution_date"":""2023-09-15"",""resolution_details"":""PID tuning parameters were incorrectly configured. Reduced proportional gain from 0.8 to 0.5, increased integral time from 0.2s to 0.5s, added derivative filter. Recalibrated 4-20mA input scaling to match actual sensor range."",""resolution_type"":""Parameter Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had modified PID settings during commissioning without proper loop tuning procedure. Performed auto-tuning sequence and documented optimal parameters. Recommended quarterly PID performance review.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-22"",""issue_description"":""Drive displaying intermittent torque limit warnings at 92% load, motor overheating during extended high-torque operation, thermal protection triggering"",""parts_used"":""[\""VX4A1104 - Cooling Fan Assembly\"",\""VW3A9201 - Air Filter Kit\""]"",""preventive_action"":""Install ambient temperature monitoring, implement monthly air filter inspection schedule, improve enclosure ventilation"",""resolution_date"":""2023-11-23"",""resolution_details"":""Cooling fan bearing failure causing inadequate airflow through drive heatsink. Replaced internal cooling fan assembly and cleaned accumulated dust from air filters and heatsink fins. Verified thermal performance under load."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Drive had been operating in high ambient temperature environment (45°C) without adequate ventilation. Fan bearing showed signs of premature wear. Recommended installation of external ventilation and quarterly filter maintenance.""},{""case_id"":""CS-84903"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-08"",""issue_description"":""Loss of 4-20mA process feedback signal causing drive to fault, PID control disabled, equipment shutdown"",""parts_used"":""[\""Shielded 18AWG 3-conductor cable - 15m\""]"",""preventive_action"":""Upgrade to IP67-rated cable glands, implement semi-annual cable inspection program, relocate junction boxes away from wet areas"",""resolution_date"":""2024-01-09"",""resolution_details"":""Analog input card showing intermittent connection on AI1 terminal. Discovered corroded wire terminations due to moisture ingress in junction box. Replaced damaged cable section, cleaned and re-terminated connections, applied dielectric grease, sealed cable entry points."",""resolution_type"":""Wiring Repair"",""severity"":""Critical"",""technician_notes"":""Cable routing passed through area exposed to washdown operations. Signal cable was not properly sealed at enclosure entry. Rerouted cable through conduit and verified signal integrity at 14.2mA under test conditions.""}]"
SE-MICH-002,Michelin,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""ATV930 reporting PHF alarm - input phase imbalance at 4.2%. Line voltages measured L1-L2 405V, L2-L3 386V, L3-L1 399V. Drive intermittently faulting during high load conditions."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly electrical connection inspection and thermal imaging survey"",""resolution_date"":""2023-09-15"",""resolution_details"":""Investigated upstream electrical distribution. Found loose connection on L2 phase at main distribution panel. Tightened all three phase connections, verified torque specifications. Monitored drive for 2 hours under load - phase balance improved to 1.8%."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Customer reported issue started after recent electrical work in facility. Loose connection likely caused by contractor work. Recommended quarterly thermal imaging of electrical connections. Drive parameters and hardware confirmed operational.""},{""case_id"":""CS-104562"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":7,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-22"",""issue_description"":""Phase imbalance warning PHF triggered on ATV930 controlling main process pump. Voltage readings showing L1-L2 408V, L2-L3 391V, L3-L1 401V with 4.5% imbalance. Customer concerned about potential drive damage."",""parts_used"":""[]"",""preventive_action"":""Transformer replacement scheduled for Q2 2024 maintenance window, monthly voltage monitoring implemented"",""resolution_date"":""2024-01-29"",""resolution_details"":""Traced issue to aging transformer supplying the drive panel. Utility company contacted and transformer load tap changer adjusted. Phase imbalance reduced to 2.1%. Recommended transformer replacement within 6 months as preventive measure."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Transformer showing signs of age with slight oil discoloration. Utility performed tap adjustment which temporarily resolved imbalance. Long-term solution requires transformer upgrade. Drive input chokes and DC bus capacitors inspected - no degradation noted.""},{""case_id"":""CS-118903"",""case_status"":""Closed"",""customer_name"":""Southeastern Chemical Processing"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-03-08"",""issue_description"":""ATV930 PHF alarm active with 5.1% phase imbalance. Voltages: L1-L2 398V, L2-L3 383V, L3-L1 396V. Drive continuing to operate but customer experiencing nuisance alarms every 2-3 hours during production runs."",""parts_used"":""[\""MCC Busbar Kit\"",\""Insulator Set\"",\""Environmental Seal Kit\""]"",""preventive_action"":""Annual MCC inspection program established, environmental monitoring sensors installed, corrosion inhibitor applied to all electrical connections"",""resolution_date"":""2024-03-11"",""resolution_details"":""Discovered corroded busbar connection in upstream MCC due to environmental exposure. Replaced affected busbars and insulators in MCC compartment. Installed environmental sealing kit. Phase imbalance corrected to 1.2%."",""resolution_type"":""Field Service with Parts"",""severity"":""High"",""technician_notes"":""Facility located in high-humidity coastal environment. Corrosion on L2 phase busbar causing increased resistance. Customer had deferred MCC maintenance. Recommended annual MCC inspection and application of corrosion inhibitor. Drive performed self-diagnostics - all parameters within spec.""}]"
SE-MICH-002,Michelin,Industrie,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor degradation to 0.82, energy optimization mode not activating properly, increased power consumption reported"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly power quality audits and verify energy optimization settings remain within specification"",""resolution_date"":""2023-09-16"",""resolution_details"":""Recalibrated power factor correction parameters, updated firmware to v2.8.4, reset energy optimization thresholds to factory specifications"",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had modified PFC settings during commissioning. Restored optimal parameters and verified power factor returned to 0.95+. Educated site engineer on proper energy mode configuration.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-22"",""issue_description"":""kWh counter reset unexpectedly to zero, loss of historical energy consumption data, running hours counter unaffected"",""parts_used"":""[]"",""preventive_action"":""Recommend firmware update to v2.9.1 or later for all ATV930 units tracking energy consumption"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified memory buffer overflow in energy logging module after 30000 kWh threshold. Applied software patch v2.9.1, restored approximate counter value from SCADA historical data"",""resolution_type"":""Software Fix"",""severity"":""Low"",""technician_notes"":""Known issue in firmware versions prior to 2.9.1. Counter reset does not affect drive operation but impacts energy reporting. Customer uses external metering as backup.""}]"
SE-MICH-003,Michelin,Industrie,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-HMI-28471"",""case_status"":""Closed"",""customer_name"":""Midwest Packaging Solutions"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""Touchscreen unresponsive in upper right quadrant, operators unable to access critical menu buttons"",""parts_used"":""[]"",""preventive_action"":""Schedule touchscreen calibration verification every 6 months for units exceeding 15,000 runtime hours"",""resolution_date"":""2023-09-15"",""resolution_details"":""Touchscreen calibration drift detected after 18,200 hours of operation. Performed full recalibration procedure and updated firmware to v2.8.4"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported issue started gradually over 2 weeks. Calibration test showed 15mm offset in corner zones. Post-calibration testing confirmed full functionality. Recommended quarterly calibration checks for high-use environments.""},{""case_id"":""CS-HMI-31205"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""Backlight flickering intermittently, display dims to 30% then recovers"",""parts_used"":""[\""Backlight Inverter Board - P/N HMIG-INV-6315\"",\""Thermal Interface Pad\""]"",""preventive_action"":""Monitor backlight performance on units operating in elevated temperature conditions; ensure adequate ventilation per installation guidelines"",""resolution_date"":""2024-01-24"",""resolution_details"":""Backlight inverter board showing signs of capacitor degradation. Replaced inverter assembly and verified stable backlight operation at all intensity levels"",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Unit had 21,400 runtime hours in high ambient temperature environment (35-40°C). Inverter capacitors showed bulging. Advised customer to improve ventilation around HMI enclosure.""}]"
SE-MICH-003,Michelin,Industrie,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""CompactFlash memory at 92% capacity causing system slowdowns and intermittent screen freezes"",""parts_used"":""None"",""preventive_action"":""Set up monthly memory monitoring alerts at 70% threshold and quarterly data archival schedule"",""resolution_date"":""2023-09-15"",""resolution_details"":""Performed memory cleanup by archiving historical alarm logs and trend data to external storage. Removed obsolete project files and cleared temporary cache. Memory usage reduced to 34%."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer was storing 18 months of alarm history locally. Recommended implementing automated archival process every 6 months. Configured FTP backup to network storage.""},{""case_id"":""CASE-103891"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""HMI displaying MEM_HIGH warning at 85%, system performance degraded with delayed screen transitions"",""parts_used"":""None"",""preventive_action"":""Implemented automatic file compression for screenshots and recipe version control with 90-day retention"",""resolution_date"":""2024-01-23"",""resolution_details"":""Remotely accessed HMI and identified excessive recipe data storage and uncompressed screenshot files. Guided customer through data cleanup procedure and optimized storage settings."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Recipe database had grown to 2.1GB with duplicate entries. Customer was taking daily screenshots for documentation without compression. Enabled automatic compression and set retention policy.""},{""case_id"":""CASE-118456"",""case_status"":""Closed"",""customer_name"":""Metro Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-03-08"",""issue_description"":""CompactFlash memory failure after prolonged operation at 95% capacity, HMI unable to boot properly"",""parts_used"":""CompactFlash Card 2GB (P/N: HMIGTO6315CF), Backup Battery"",""preventive_action"":""Mandatory quarterly memory audits and immediate action protocol when memory exceeds 75%"",""resolution_date"":""2024-03-09"",""resolution_details"":""CompactFlash card corrupted due to sustained high memory usage. Replaced CompactFlash card, restored application from backup, implemented storage management protocol."",""resolution_type"":""On-site Service"",""severity"":""Critical"",""technician_notes"":""Card showed bad sectors from write exhaustion. Customer ignored memory warnings for 4+ months. New card installed with only essential data. Configured external logging to SCADA server to prevent recurrence.""}]"
SE-MICH-003,Michelin,Industrie,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Midwest Packaging Solutions"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""HMI touchscreen intermittently unresponsive in certain zones, operators reporting need to press multiple times to register input"",""parts_used"":""[]"",""preventive_action"":""Added quarterly touchscreen calibration check to PM schedule, provided approved cleaning procedure documentation"",""resolution_date"":""2023-09-15"",""resolution_details"":""Touchscreen calibration drift detected. Performed full touchscreen recalibration and updated firmware to version 2.8.4 which includes improved touch sensitivity algorithms"",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported issue started after cleaning with harsh chemical cleaner. Advised maintenance team to use only approved cleaning solutions (isopropyl alcohol 70%). Touchscreen tested successfully after calibration.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Atlantic Beverage Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""Modbus TCP communication timeouts occurring sporadically, response times exceeding 500ms causing operator interface lag"",""parts_used"":""[]"",""preventive_action"":""Implemented network monitoring with alerts for response times >100ms, segregated control network from office network"",""resolution_date"":""2024-01-23"",""resolution_details"":""Network analysis revealed broadcast storm from faulty switch on plant floor. Isolated HMI to dedicated VLAN and optimized Modbus TCP polling intervals from 50ms to 100ms to reduce network load"",""resolution_type"":""Configuration"",""severity"":""High"",""technician_notes"":""Customer IT replaced faulty Ethernet switch (port 12 generating excessive traffic). Verified stable 15-18ms response times after network segmentation. Recommended network monitoring implementation.""},{""case_id"":""CS-94812"",""case_status"":""Closed"",""customer_name"":""Northern Automotive Assembly"",""days_to_resolve"":3,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-03-08"",""issue_description"":""HMI display showing corrupted graphics and freezing during screen transitions, requiring power cycle to restore"",""parts_used"":""[\""HMIGTO6315 (warranty replacement)\"",\""CF card 4GB\""]"",""preventive_action"":""Configured automated weekly backups to network drive, added memory health check to monthly PM routine"",""resolution_date"":""2024-03-11"",""resolution_details"":""Diagnostics revealed failing internal flash memory. Replaced HMI unit under warranty, restored application from backup, verified all 1,024 tags communicating properly"",""resolution_type"":""Replacement"",""severity"":""High"",""technician_notes"":""Unit had 18,500 operating hours. Memory diagnostics showed bad sectors. Backup recovery successful. Advised customer to implement weekly automatic backups to external storage.""}]"
SE-MICH-003,Michelin,Industrie,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847391"",""case_status"":""Closed"",""customer_name"":""Midwest Bottling Solutions"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""HMI display showing significantly reduced brightness. Operator reported difficulty reading screen in normal lighting conditions. Backlight failure alarm triggered."",""parts_used"":""HMIGTO6315-BACKLIGHT-KIT, CCFL-INVERTER-MODULE"",""preventive_action"":""Schedule backlight inspection every 60,000 operating hours for all HMIGTO series units"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced failed CCFL backlight assembly. Backlight had degraded to approximately 58% of nominal luminance. Performed full display calibration after replacement."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""CCFL tubes typically last 50,000-70,000 hours. This unit had approximately 68,000 hours of operation. Customer runs 24/7 operation which accelerates wear. Recommended preventive replacement schedule for other HMIs in facility.""},{""case_id"":""CS-2901456"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""HMI screen dim and flickering intermittently. Backlight degradation alarm present. Luminance measured at 65% of specification."",""parts_used"":""HMIGTO6315-BACKLIGHT-KIT, INVERTER-PCB-V2"",""preventive_action"":""Relocate HMI away from heat sources, ensure ambient temperature stays below 45°C"",""resolution_date"":""2024-01-23"",""resolution_details"":""Replaced CCFL backlight tube and inverter board. Flickering was caused by failing inverter attempting to compensate for degraded tube. Full system tested and calibrated."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Unit located near heat source (approximately 5 feet from furnace). Elevated ambient temperature likely contributed to accelerated CCFL degradation. Advised customer to improve ventilation or relocate HMI.""},{""case_id"":""CS-3012847"",""case_status"":""Closed"",""customer_name"":""AutoTech Assembly LLC"",""days_to_resolve"":3,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-03-08"",""issue_description"":""Display brightness uneven across screen, darker on left side. Backlight failure warning intermittent. Luminance reading 70% nominal on right side, 55% on left side."",""parts_used"":""HMIGTO6315-BACKLIGHT-KIT, DIFFUSER-SHEET"",""preventive_action"":""Install vibration dampening mounts on all HMIs near high-vibration equipment"",""resolution_date"":""2024-03-11"",""resolution_details"":""One of dual CCFL tubes had failed prematurely. Replaced both tubes per standard procedure to ensure uniform brightness. Updated firmware to latest version."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported unit had been subjected to excessive vibration from nearby stamping press. Vibration can cause premature CCFL failure. Installed vibration dampening mount. Recommended monitoring other HMIs in high-vibration areas.""}]"
