equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-MICH-003,Michelin,Industrie,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-HMI-28451"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""HMI screen intermittent freezing during production shifts, touch response delayed by 3-5 seconds, CPU load spiking to 95%"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly runtime updates and monitor CPU load trends via telemetry"",""resolution_date"":""2023-09-16"",""resolution_details"":""Updated Vijeo Designer runtime from v6.2.5 to v6.2.8, cleared cache memory, optimized screen refresh settings from 100Hz to 60Hz to reduce CPU load"",""resolution_type"":""Software Update"",""severity"":""High"",""technician_notes"":""Customer had multiple high-resolution graphics and animations running simultaneously causing memory overflow. Recommended reducing animation complexity on main screens.""},{""case_id"":""CS-HMI-31207"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""Touchscreen calibration drift, operators reporting inaccurate touch registration on bottom right quadrant of screen"",""parts_used"":""[]"",""preventive_action"":""Implement monthly touchscreen calibration checks and proper cleaning protocols"",""resolution_date"":""2024-01-23"",""resolution_details"":""Performed touchscreen recalibration procedure, cleaned screen surface from residue buildup, verified touch accuracy across all zones"",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Screen had accumulated cleaning chemical residue affecting capacitive touch sensitivity. Advised customer to use approved cleaning solutions only.""}]"
SE-MICH-004,Michelin,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-MMS"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor starter group 2 contactor response time degraded to 89ms, exceeding 75ms threshold. Load balancing showing uneven distribution at 92% on group 2 vs 65% on other groups."",""parts_used"":""Contactor coil assembly LC1D80, firmware update package"",""preventive_action"":""Implement quarterly contactor response time testing, monitor load balancing trends monthly"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced worn contactor coil assembly on group 2. Recalibrated load balancing algorithm and updated firmware to v3.2.1. Verified all contactor response times returned to 38-42ms range."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Contactor showed signs of mechanical wear after 18 months continuous operation. Customer operates 24/7 with high cycle frequency. Recommended quarterly response time monitoring.""},{""case_id"":""CS-3192-MMS"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss with motor starter group 4, load balancing unable to redistribute loads. System operating at reduced capacity with remaining groups at 95% load."",""parts_used"":""TeSys Island communication interface card TCSESM, Ethernet cable"",""preventive_action"":""Relocate communication modules to IP67 rated enclosure, revise washdown procedures to exclude electrical zones"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed failed communication module on group 4 island node. Replaced communication interface card and restored network connectivity. Performed full system diagnostics and load rebalancing test."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Communication failure caused by moisture ingress in junction box. Customer's washdown procedures were directing water spray toward electrical enclosures. Recommended enclosure relocation and IP rating upgrade.""},{""case_id"":""CS-3856-MMS"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2024-03-08"",""issue_description"":""Intermittent load balancing fluctuations between 62-88% on group 1, causing minor production inefficiencies. No contactor failures but response times varying between 42-58ms."",""parts_used"":""Line reactor LR9D5369, harmonic filter VW3A4551"",""preventive_action"":""Annual power quality assessment, monitor THD levels quarterly, consider dedicated circuit for motor management system"",""resolution_date"":""2024-03-11"",""resolution_details"":""Identified power quality issues from upstream VFD harmonics affecting control signals. Installed line reactor and harmonic filter. Reconfigured load balancing parameters for tighter control band."",""resolution_type"":""Adjustment"",""severity"":""Low"",""technician_notes"":""Power quality analysis showed 12% THD on supply. After filter installation, THD reduced to 4%. Load balancing stabilized at 75-79% range. Customer has multiple VFDs on same bus.""}]"
SE-MICH-004,Michelin,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""EtherNet/IP communication timeout errors occurring intermittently, causing motor protection relay to fault. Digital module showing red status LED."",""parts_used"":""TeSys Island Digital Module (TMIN2D16DT), Ethernet Cable Cat6A"",""preventive_action"":""Install industrial-grade surge protectors on all EtherNet/IP network segments. Schedule quarterly communication health checks."",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed faulty EtherNet/IP communication module. Replaced digital I/O module and updated firmware to version 2.4.1. Verified cyclic data exchange restored to 10ms intervals."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer reported issue started after electrical storm. Found surge damage to communication module. Recommended installing surge protection on network infrastructure.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Motor protection class 10A tripping unexpectedly during normal operation. No overload condition detected on motor side."",""parts_used"":""None"",""preventive_action"":""Verify all motor nameplate data matches TeSys Island configuration. Create standardized commissioning checklist for future installations."",""resolution_date"":""2024-01-23"",""resolution_details"":""Found motor protection parameters incorrectly configured for actual motor specifications. Adjusted thermal overload class from 10A to 15A based on motor nameplate. Recalibrated trip curves and tested under load."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Initial commissioning documentation showed wrong motor rating entered. Motor is actually 12A FLA, not 8A. Protection was too sensitive. Provided customer with parameter backup file.""}]"
SE-MICH-004,Michelin,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor starter M2 thermal overload pre-alarm at 89% threshold, ambient temperature 45°C in production zone 3"",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly cleaning of motor starter enclosures and thermal monitoring"",""resolution_date"":""2024-01-16"",""resolution_details"":""Inspected motor starter cooling system, cleaned ventilation ports blocked by dust accumulation. Verified motor load profile within specifications. Improved ambient cooling by adjusting HVAC discharge vents."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""High ambient temperature due to nearby heat-generating equipment. Customer advised to maintain regular cleaning schedule and monitor ambient conditions during summer months.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Phoenix"",""days_to_resolve"":6,""equipment_model"":""TeSys Island"",""issue_date"":""2024-02-22"",""issue_description"":""Multiple thermal pre-alarms on motor starters M1, M3, and M5 during afternoon shift, ambient temperatures reaching 52°C"",""parts_used"":""[\""Exhaust Fan Kit\"",\""Thermal Insulation Panels\""]"",""preventive_action"":""Installed temperature monitoring system with alerts, customer implementing facility HVAC upgrade"",""resolution_date"":""2024-02-28"",""resolution_details"":""Identified inadequate ventilation in electrical room. Installed additional exhaust fans and thermal barriers between motor control center and process ovens. Upgraded thermal protection settings based on actual operating conditions."",""resolution_type"":""Environmental Correction"",""severity"":""High"",""technician_notes"":""Facility HVAC system undersized for heat load. Electrical room temperature exceeded design specifications. Recommended facility-wide cooling assessment.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Chemical Manufacturing - Houston"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-03-10"",""issue_description"":""Motor starter M7 thermal overload trip at 95%, followed by repeated pre-alarms after reset, ambient temperature 50°C"",""parts_used"":""[\""Pump Bearing Set\"",\""Flexible Coupling\""]"",""preventive_action"":""Implemented vibration monitoring on critical pumps and quarterly motor current signature analysis"",""resolution_date"":""2024-03-12"",""resolution_details"":""Discovered motor operating at 15% above rated current due to mechanical binding in driven pump. Replaced worn pump bearings and realigned coupling. Verified motor current returned to normal range. Thermal protection functioning correctly."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Root cause was mechanical issue with driven equipment, not motor starter malfunction. TeSys Island thermal protection prevented motor damage. Customer needs better predictive maintenance on rotating equipment.""}]"
SE-MICH-004,Michelin,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-MMS"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor channel 7 showing intermittent communication loss with base unit, causing unexpected motor stops on conveyor line 3"",""parts_used"":""TeSys Island Communication Module (TMSCO1), Firmware Package v3.2.1"",""preventive_action"":""Install additional surge protection on incoming power lines, schedule quarterly firmware checks"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed communication bus issue between power module and base unit. Updated firmware from v3.1.8 to v3.2.1 and replaced faulty communication module on channel 7"",""resolution_type"":""Firmware Update & Module Replacement"",""severity"":""High"",""technician_notes"":""Customer reported issue started after power surge event. Communication module showed signs of electrical stress. Recommended surge protection review for entire motor management system.""},{""case_id"":""CS-3192-MMS"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Base unit self-diagnostics failing with error code E47, 3 of 8 motor channels reporting offline status"",""parts_used"":""TeSys Island Base Unit (TMBC1M3), Configuration Backup Module"",""preventive_action"":""Verify environmental ratings match installation conditions, implement monthly visual inspections for moisture ingress"",""resolution_date"":""2023-11-23"",""resolution_details"":""Base unit processor board failure detected. Replaced entire base unit while preserving configuration settings. All motor channels restored to operational status"",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Unit was operating in high-humidity environment without proper enclosure rating. Base unit showed corrosion on circuit board traces. Upgraded to IP65-rated enclosure.""},{""case_id"":""CS-3401-MMS"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-08"",""issue_description"":""Power module overheating on channels 9-12, thermal shutdown events occurring during peak production hours"",""parts_used"":""Cabinet Cooling Fan Kit (2x), Thermal Interface Compound"",""preventive_action"":""Implement bi-monthly cleaning schedule for power modules, monitor thermal data via predictive maintenance dashboard"",""resolution_date"":""2024-01-10"",""resolution_details"":""Found inadequate ventilation around power modules and dust accumulation blocking cooling fins. Cleaned modules, improved cabinet airflow, adjusted thermal protection thresholds"",""resolution_type"":""Maintenance & Configuration"",""severity"":""Medium"",""technician_notes"":""Customer was running motors at 95% capacity continuously. Recommended load balancing across channels and installation of additional cooling. No hardware defects found.""}]"
SE-MICH-004,Michelin,Industrie,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor starter M3 phase imbalance alarm triggered at 15% deviation, system reported potential contactor degradation on phase L1"",""parts_used"":""TeSys Island Contactor Module LC1D32, Contact Kit LA9D3257"",""preventive_action"":""Implemented quarterly preventive maintenance schedule including contact inspection and thermal scanning"",""resolution_date"":""2024-01-17"",""resolution_details"":""Replaced faulty contactor assembly on phase L1. Contactor contacts showed signs of pitting and wear. Performed full electrical testing and phase balance verification after replacement. System returned to normal operation."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Contactor showed approximately 180k cycles based on counter. Customer operates equipment in high-duty cycle application. Recommended quarterly thermal imaging inspections.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-08"",""issue_description"":""Phase imbalance detected at 22% on motor starter M5, emergency shutdown activated, suspected contactor welding on phase L3"",""parts_used"":""TeSys Island Contactor Module LC1D32, Arc Suppressor RC Circuit LADR2"",""preventive_action"":""Installed power quality monitoring on incoming supply, recommended voltage imbalance correction at distribution panel"",""resolution_date"":""2023-11-09"",""resolution_details"":""Confirmed welded contactor contacts on L3 phase. Replaced complete contactor module and performed insulation resistance testing. Discovered upstream voltage imbalance of 3.2% contributing to premature wear. Coordinated with facility electrical team to address supply issues."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Welded contacts prevented proper opening. Motor was still energized when alarm triggered - good safety response. Upstream power quality issues accelerated contact wear. Customer should monitor incoming power.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Apex Automation Ltd"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-02-22"",""issue_description"":""Intermittent phase imbalance warnings on motor starter M2, fluctuating between 12-16% deviation across all three phases"",""parts_used"":""None"",""preventive_action"":""Added terminal torque verification to annual maintenance checklist, applied thread-locking compound per manufacturer specs"",""resolution_date"":""2024-02-23"",""resolution_details"":""Investigation revealed loose terminal connections on motor side causing intermittent high resistance. Tightened all power connections to specified torque values. Cleaned and inspected all terminals. No component replacement required."",""resolution_type"":""Adjustment/Calibration"",""severity"":""Medium"",""technician_notes"":""Phase L2 and L3 terminals were approximately 30% below recommended torque spec. Likely vibration-related loosening. No signs of overheating yet but would have progressed to failure. Recommended annual connection torque verification.""}]"
SE-MICH-005,Michelin,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting THD voltage readings exceeding 8% threshold, triggering power quality alarms. Customer experiencing intermittent voltage distortion events."",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly power quality audits and installation of active harmonic filters"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigated upstream power quality issues. Found harmonic distortion from variable frequency drives on same circuit. Adjusted alarm thresholds to 10% per IEEE 519 standards. Recommended customer install harmonic filters on VFD equipment."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Meter functioning correctly. THD readings accurate. Customer's electrical system has multiple non-linear loads causing harmonics. Provided power quality report showing distortion sources. Meter configuration updated to reduce nuisance alarms.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""ION7650 communication loss with SCADA system. Modbus TCP connection dropping intermittently. No power measurement data available in monitoring system."",""parts_used"":""[\""CAT6 Ethernet Cable - 15ft\"",\""RJ45 Connectors\""]"",""preventive_action"":""Scheduled firmware updates during maintenance windows and implemented network monitoring for all power meters"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed network connectivity issues. Found firmware version 2.1.3 had known Modbus TCP stability issue. Updated firmware to version 2.3.1. Replaced damaged ethernet cable and verified network switch port configuration."",""resolution_type"":""Firmware Update & Network Repair"",""severity"":""High"",""technician_notes"":""Communication restored after firmware update. Tested Modbus registers and verified all data points transmitting correctly. Customer's IT department reconfigured VLAN settings to prioritize meter traffic. Performed 24-hour monitoring to confirm stability.""}]"
SE-MICH-005,Michelin,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-15"",""issue_description"":""Voltage unbalance detected at 4.1% on phase C, exceeding threshold. Customer reported intermittent equipment shutdowns on connected machinery."",""parts_used"":""[\""Busbar connector kit\"",\""Phase terminal lugs\""]"",""preventive_action"":""Scheduled quarterly load balance assessments and annual thermal imaging inspection of all connections"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connection on phase C busbar causing uneven load distribution. Tightened all phase connections, verified torque specifications, and rebalanced load across phases."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had recently added new equipment to phase C without load balancing assessment. Recommended load redistribution plan. Voltage unbalance reduced to 1.2% after repair.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-08"",""issue_description"":""ION7650 reporting voltage unbalance warning at 3.8% on phase A. No immediate equipment failures but trending upward over 3 weeks."",""parts_used"":""[\""Neutral bar connector\"",\""Anti-oxidant compound\"",\""Terminal cleaning kit\""]"",""preventive_action"":""Installed dehumidifier in electrical room and added quarterly connection inspection to maintenance schedule"",""resolution_date"":""2023-11-12"",""resolution_details"":""Remote analysis showed gradual degradation pattern. On-site inspection revealed corroded neutral connection at main service entrance causing voltage drift. Replaced neutral connector and cleaned all phase terminations."",""resolution_type"":""Remote Diagnosis + On-site Service"",""severity"":""Medium"",""technician_notes"":""Corrosion likely due to moisture ingress in electrical room. Unbalance dropped to 0.9% post-repair. Recommended environmental controls improvement.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Northpoint Industrial Complex"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-08-22"",""issue_description"":""Persistent voltage unbalance alarms at 3.4-3.9% across all phases. Customer experiencing nuisance tripping of sensitive electronic equipment."",""parts_used"":""[]"",""preventive_action"":""Established direct communication protocol with utility for future power quality issues. Added utility transformer monitoring to monthly reports."",""resolution_date"":""2023-09-05"",""resolution_details"":""Investigation revealed utility transformer tap setting mismatch causing uneven phase voltages at service entrance. Coordinated with utility company to adjust transformer taps. Recalibrated ION7650 voltage monitoring thresholds."",""resolution_type"":""Utility Coordination + Equipment Adjustment"",""severity"":""High"",""technician_notes"":""Issue originated upstream at utility level, not customer equipment. Utility adjusted transformer from tap 3 to tap 5. Voltage unbalance now consistently below 1.5%. No equipment replacement needed.""}]"
SE-MICH-005,Michelin,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Energy accumulation registers showing inconsistent values after power outage, demand interval reset failing to complete"",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly register verification checks and enabled automatic backup of energy data to SCADA system"",""resolution_date"":""2023-09-16"",""resolution_details"":""Applied firmware patch v2.4.1 to resolve register synchronization issue. Performed manual reset of demand interval counters and verified energy accumulation accuracy against backup meter readings."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue triggered by brief power interruption during utility maintenance. Firmware update included improved power loss recovery logic. Verified all historical data integrity maintained. Recommended UPS backup for critical metering applications.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""Communication timeout errors preventing demand interval data from uploading to energy management system, registers not synchronizing"",""parts_used"":""None"",""preventive_action"":""Implemented network monitoring alerts for communication latency and configured redundant data logging to local historian"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified network congestion causing Modbus TCP timeouts. Adjusted communication polling rate from 1s to 5s intervals and increased timeout threshold. Reconfigured demand interval synchronization schedule to off-peak hours."",""resolution_type"":""Configuration Change"",""severity"":""High"",""technician_notes"":""Customer's network infrastructure upgrade had inadvertently changed VLAN priority settings affecting meter communications. Coordinated with IT team to restore QoS settings for metering traffic. All accumulated energy data recovered from local buffer.""}]"
SE-MICH-005,Michelin,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78432"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""High harmonic distortion detected - 5th harmonic at 7.2%, 7th harmonic at 5.3%, THD at 6.4%. Customer reported flickering lights and equipment overheating."",""parts_used"":""Passive harmonic filter assembly, capacitor bank reconfiguration kit"",""preventive_action"":""Implement power quality assessment before adding new non-linear loads. Schedule quarterly harmonic analysis reviews."",""resolution_date"":""2023-09-21"",""resolution_details"":""Identified non-linear loads from VFD drives causing harmonic distortion. Installed passive harmonic filter on main distribution panel. Reconfigured power factor correction capacitors to avoid resonance."",""resolution_type"":""Corrective Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer had recently added several variable frequency drives without harmonic mitigation. Filter installation reduced 5th harmonic to 3.1% and THD to 3.8%. Recommended quarterly power quality monitoring.""},{""case_id"":""CASE-81256"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-22"",""issue_description"":""ION7650 reporting elevated THD levels at 8.2% with 3rd harmonic at 6.1%. UPS systems showing increased heat generation."",""parts_used"":""Active harmonic filter 200A, K-13 rated transformer, firmware update package"",""preventive_action"":""Installed continuous harmonic monitoring with automated alerts. Recommended load balancing review every 6 months as server density increases."",""resolution_date"":""2024-02-05"",""resolution_details"":""Traced harmonic issues to aging UPS systems and single-phase server loads. Installed K-rated transformers and active harmonic filters. Upgraded firmware on ION7650 for enhanced harmonic tracking."",""resolution_type"":""Equipment Upgrade"",""severity"":""High"",""technician_notes"":""Data center had significant triplen harmonics from single-phase IT loads. Active filter reduced THD to 2.1%. Customer very satisfied with reduced cooling costs and improved equipment reliability.""},{""case_id"":""CASE-84901"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Park"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-03-08"",""issue_description"":""Intermittent high harmonic warnings - 5th harmonic spiking to 9.1% during peak production hours. Nuisance tripping of sensitive equipment."",""parts_used"":""None - configuration only"",""preventive_action"":""Created load startup sequence procedure. Configured ION7650 to log harmonic trends for predictive analysis. Scheduled annual power quality assessment."",""resolution_date"":""2024-03-15"",""resolution_details"":""Performed comprehensive power quality audit. Discovered harmonic resonance at specific load conditions. Adjusted ION7650 alarm thresholds and implemented load sequencing to prevent simultaneous startup of high-harmonic equipment."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Issue was operational rather than equipment failure. Harmonics within acceptable limits when loads properly sequenced. Trained facility staff on proper equipment startup procedures. Recalibrated alarm thresholds to 7.5% for 5th harmonic to reduce false alarms.""}]"
SE-MICH-005,Michelin,Industrie,PowerLogic ION7650,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor dropped to 0.82, causing utility penalty charges. Reactive power compensation not engaging properly."",""parts_used"":""Relay module RM-450, contact cleaner"",""preventive_action"":""Schedule quarterly capacitor bank inspections and annual relay contact maintenance"",""resolution_date"":""2023-09-16"",""resolution_details"":""Capacitor bank relay contacts were corroded preventing proper switching. Cleaned contacts and replaced faulty relay module. Recalibrated power factor correction thresholds."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported increased utility bills due to poor power factor. Found capacitor switching circuit intermittent. After repair, power factor restored to 0.97 lagging. Recommended quarterly inspection of capacitor bank.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""Inaccurate reactive power readings displayed on meter. Power factor correction system responding to incorrect data."",""parts_used"":""None"",""preventive_action"":""Annual CT connection inspection and torque verification as part of preventive maintenance program"",""resolution_date"":""2023-11-23"",""resolution_details"":""CT secondary connections were loose on phase B causing measurement errors. Tightened all CT connections and performed full meter calibration. Verified accuracy against reference meter."",""resolution_type"":""Calibration"",""severity"":""High"",""technician_notes"":""Loose CT connection caused 15% error in reactive power measurement. All three phases rechecked and torqued to specification. Meter accuracy now within 0.2% tolerance. Customer educated on importance of annual connection inspections.""}]"
SE-MICH-006,Michelin,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-M340"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""BMX P34 2020 processor scan time degraded to 45ms, intermittent I/O module communication failures on rack 2"",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly backplane inspection and connection verification"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified loose backplane connections on rack 2. Reseated all I/O modules, cleaned contacts, and tightened mounting hardware. Updated firmware on BMX CRA 31200 rack adapter to v2.8. Scan time returned to normal 10-12ms range."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported issue started after facility vibration from nearby construction. Recommended quarterly inspection of all rack connections in high-vibration environments. All modules tested successfully after repair.""},{""case_id"":""CS-3192-M340"",""case_status"":""Closed"",""customer_name"":""Pacific Process Industries"",""days_to_resolve"":0,""equipment_model"":""Modicon M340"",""issue_date"":""2023-11-22"",""issue_description"":""BMX P34 2030 processor battery low warning, system clock resetting after power cycles"",""parts_used"":""BR2032 Lithium Battery"",""preventive_action"":""Added battery replacement to 3-year preventive maintenance schedule"",""resolution_date"":""2023-11-22"",""resolution_details"":""Replaced processor backup battery (BR2032) per maintenance schedule. Battery voltage measured at 2.1V (below 2.5V threshold). Verified RTC functionality and program retention after replacement."",""resolution_type"":""Preventive Maintenance"",""severity"":""Low"",""technician_notes"":""Original battery installed 4.5 years ago, within expected lifespan. No data loss occurred. Customer advised to replace batteries every 3-4 years as preventive measure.""}]"
SE-MICH-006,Michelin,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent failures, transaction rate dropping to 120/sec during peak production hours"",""parts_used"":""[]"",""preventive_action"":""Implement network monitoring for Modbus TCP traffic and set alert threshold at 500 transactions/sec"",""resolution_date"":""2023-09-15"",""resolution_details"":""Network switch port configuration causing packet loss. Reconfigured switch QoS settings and updated Modbus TCP timeout parameters in PLC configuration. Verified stable 850+ transactions/sec after changes."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had daisy-chained multiple devices on same network segment. Recommended dedicated VLAN for PLC communications. Network congestion was root cause.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing Inc"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-11-22"",""issue_description"":""Rack 0 configuration error after power outage, PLC not recognizing I/O modules in slots 3 and 4"",""parts_used"":""[\""BMX XBP 0800 Backplane\"",\""Connector Kit\""]"",""preventive_action"":""Install industrial-grade UPS and surge suppression on all PLC racks"",""resolution_date"":""2023-11-23"",""resolution_details"":""Power surge damaged backplane connector. Replaced BMX XBP 0800 backplane and reloaded rack configuration. All modules detected and operational."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Customer site lacks proper surge protection on PLC power supply. Backplane showed burn marks on slots 3-4 connectors. Recommended UPS installation.""}]"
SE-MICH-006,Michelin,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-15"",""issue_description"":""BMX CPS 2000 power supply overheating at 72°C, system intermittent shutdowns occurring during peak production hours"",""parts_used"":""Rack cooling fan assembly (P/N: BMX-FAN-120), thermal compound"",""preventive_action"":""Install air filtration system on control cabinet, implement monthly visual inspections of cooling systems"",""resolution_date"":""2024-01-17"",""resolution_details"":""Replaced failed cooling fan in rack enclosure. Cleaned dust accumulation from power supply heat sinks. Verified ambient temperature within specifications."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Heavy dust buildup found in enclosure. Customer operating in high-particulate environment without proper filtration. Recommended quarterly maintenance schedule.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2023-11-08"",""issue_description"":""PSU temperature alarm on BMX CPS 2000, reading 70°C. PLC performance degradation noted with scan time increases"",""parts_used"":""None"",""preventive_action"":""Install cabinet air conditioning unit, maintain minimum 2-meter clearance from heat sources"",""resolution_date"":""2023-11-10"",""resolution_details"":""Improved rack ventilation by repositioning equipment and adding ventilation slots. Relocated PLC rack away from heat-generating equipment. Temperature stabilized at 52°C."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""PLC rack was installed too close to steam processing equipment. Ambient temperature around cabinet was 45°C. Recommended cabinet relocation and addition of cooling unit.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Metro Water Treatment Facility"",""days_to_resolve"":3,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-22"",""issue_description"":""Recurring PSU_TEMP_HIGH alarms on BMX CPS 2000 power supply, temperature fluctuating between 65-69°C"",""parts_used"":""BMX CPS 2000 power supply module (P/N: BMXCPS2000)"",""preventive_action"":""Schedule power supply replacement every 7-8 years as preventive measure, monitor temperature trends quarterly"",""resolution_date"":""2023-09-25"",""resolution_details"":""Replaced aging BMX CPS 2000 power supply unit showing reduced efficiency. Old unit had been in service for 8 years. New unit operating at 48°C under same load conditions."",""resolution_type"":""Part Replacement"",""severity"":""Medium"",""technician_notes"":""Power supply capacitors showing signs of aging. Unit still functional but operating outside optimal temperature range. Proactive replacement prevented potential failure.""}]"
SE-MICH-006,Michelin,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-09-14"",""issue_description"":""PLC battery backup voltage dropped to 15%, causing intermittent memory retention warnings during power cycles"",""parts_used"":""BMXBAT0203 - M340 Lithium Battery Module"",""preventive_action"":""Schedule battery replacement every 4-5 years or when voltage drops below 20%"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced aging lithium battery module. Verified memory retention and real-time clock functionality after replacement. Tested power cycle scenarios."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Battery was original from 2018 installation. Customer advised to implement annual battery health monitoring. No program loss occurred but proactive replacement prevented potential issues.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing Inc"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-22"",""issue_description"":""Distributed I/O module communication fault on remote rack, causing loss of field device connectivity and production line stoppage"",""parts_used"":""BMXCRA31200 - CANopen Communication Module"",""preventive_action"":""Install protective enclosure with IP67 rating for communication modules in washdown zones"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed failed BMXCRA31200 CANopen communication adapter. Replaced module and reconfigured network parameters. Verified all 23 remote I/O points restored."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Module showed signs of moisture ingress near connector. Recommended environmental sealing improvements for harsh washdown area. Backup configuration file was available which expedited recovery.""}]"
SE-MICH-006,Michelin,Industrie,Modicon M340,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M340"",""issue_date"":""2024-01-15"",""issue_description"":""BMX DDI 1602 module in slot 5 reporting intermittent signal loss on channels 8 and 9. Operators reported sporadic sensor readings causing production line hesitation."",""parts_used"":""Wire ferrules (12 pcs), Dielectric grease"",""preventive_action"":""Scheduled quarterly inspection of all I/O module terminal connections in humid environments"",""resolution_date"":""2024-01-17"",""resolution_details"":""Technician found corroded terminal connections on affected channels due to moisture ingress. Cleaned terminals, replaced damaged wire ferrules, and reseated module. Applied dielectric grease to prevent future corrosion."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer facility has high humidity levels near PLC cabinet. Recommended installing dehumidifier or relocating cabinet. Tested all 16 channels post-repair - all nominal.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Bottling Solutions"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2023-11-08"",""issue_description"":""IO_MODULE_FAULT alarm on BMX DDI 3202 digital input module slot 2. Multiple channels showing erratic behavior. Production line emergency stops triggered falsely."",""parts_used"":""BMX DDI 3202 digital input module (P/N: BMXDDI3202K)"",""preventive_action"":""Added I/O modules older than 6 years to annual replacement schedule"",""resolution_date"":""2023-11-09"",""resolution_details"":""Diagnostic testing revealed internal backplane communication failure on the input module. Module replaced with new BMX DDI 3202. Transferred configuration and verified all 32 input channels operational."",""resolution_type"":""Module Replacement"",""severity"":""High"",""technician_notes"":""Failed module was 7 years old, within expected service life but showing signs of component degradation. All solder joints and traces visually inspected on old module - found hairline crack on PCB near channel 18 connector.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Apex Automotive Assembly"",""days_to_resolve"":1,""equipment_model"":""Modicon M340"",""issue_date"":""2024-02-22"",""issue_description"":""Intermittent signal faults on BMX DDI 1602 module slot 7, channel 4. Proximity sensor input dropping randomly causing robot arm positioning errors."",""parts_used"":""Shielded sensor cable 10m, Flexible conduit 8m, Cable ties"",""preventive_action"":""Implemented bi-annual cable inspection program for all high-movement areas"",""resolution_date"":""2024-02-23"",""resolution_details"":""Traced issue to damaged sensor cable in cable tray where robotic arm movement caused repeated flexing. Cable insulation worn through causing intermittent shorts. Rerouted cable through protective conduit away from moving parts."",""resolution_type"":""Field Wiring Repair"",""severity"":""Medium"",""technician_notes"":""Module itself tested fine. Issue was purely mechanical wear on field wiring. Recommended customer review all cables in high-flex areas. Sensor signal stable after rerouting.""}]"
