equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-MICH-010,Michelin,Industrie,Altivar Process ATV950,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during pump deceleration, drive tripped with error code OBF. DC bus voltage spiked to 892V exceeding 800V threshold."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly parameter review for high-inertia applications"",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 10s to 20s and enabled braking resistor function. Modified overvoltage threshold parameters and verified proper grounding. System tested through multiple start/stop cycles without recurrence."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was running high inertia load with aggressive deceleration settings. Regenerative energy was overwhelming DC bus capacitors. Recommended monitoring DC bus voltage trends and considering external braking resistor if issue returns.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Compressors Inc"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-11-22"",""issue_description"":""Motor current imbalance detected, phase A showing 168A while phases B and C at 145A. Drive operating but efficiency reduced, motor running warmer than baseline."",""parts_used"":""[\""IGBT Power Module VX5A1HC\"",\""Thermal Interface Compound\""]"",""preventive_action"":""Implement current imbalance monitoring alerts and annual thermal inspection"",""resolution_date"":""2023-11-27"",""resolution_details"":""Diagnosed faulty IGBT module in output stage phase A. Replaced power module assembly and performed full calibration. Verified current balance across all three phases within 2% tolerance. Thermal imaging confirmed even temperature distribution."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Power module showed signs of thermal stress likely from previous overcurrent event. Customer confirmed brief overload incident 3 months prior. All phase currents now balanced at 146A ±2A. Recommended enhanced current monitoring.""},{""case_id"":""CASE-85092"",""case_status"":""Closed"",""customer_name"":""Summit Manufacturing Solutions"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2024-01-08"",""issue_description"":""Intermittent communication loss between drive and PLC via Modbus TCP. Drive continues operating but process control system loses feedback data causing production inefficiencies."",""parts_used"":""[\""VW3A3316 Modbus TCP Card\"",\""CAT6 Ethernet Cable\""]"",""preventive_action"":""Install environmental monitoring in electrical room and upgrade to IP54 rated enclosure"",""resolution_date"":""2024-01-11"",""resolution_details"":""Identified failing Ethernet communication card. Replaced VW3A3316 Modbus TCP card and updated firmware to v2.7. Reconfigured network parameters and verified stable communication over 72-hour monitoring period. Packet loss reduced from 12% to 0%."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Communication card showed corrosion on connector pins, likely from humid environment. Recommended installing drive in climate-controlled enclosure. Customer also had marginal quality network cable which was replaced preventively.""}]"
SE-MICH-010,Michelin,Industrie,Altivar Process ATV950,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-09-14"",""issue_description"":""ATV950 heatsink temperature alarm TH118 triggered at 72°C with thermal derating at 20%. Drive serving primary circulation pump experiencing repeated thermal warnings during peak load periods."",""parts_used"":""Cooling Fan Assembly (P/N: VX4A1104), Thermal Compound"",""preventive_action"":""Installed enhanced air filtration kit and established quarterly PM schedule for cooling system inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed cooling fan bearing wear and restricted airflow due to dust accumulation in heatsink fins. Replaced cooling fan assembly and performed thorough cleaning of heatsink. Verified ambient temperature within specifications at 38°C."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Customer facility has high dust environment. Recommended quarterly preventive maintenance for air filter cleaning. Fan was running at reduced RPM due to bearing degradation. Post-repair testing showed heatsink temp stabilized at 54°C under full load.""},{""case_id"":""CS-091567"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Chemical Processing"",""days_to_resolve"":7,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2024-01-22"",""issue_description"":""Thermal derating events occurring intermittently on ATV950 controlling reactor agitator. Heatsink temperatures reaching 70°C with TH118 alarms. Drive located in enclosed control cabinet with inadequate ventilation."",""parts_used"":""Cabinet Cooling Fan Kit (P/N: VW3A9541), Cabinet AC Unit 500W"",""preventive_action"":""Implemented temperature monitoring system for cabinet ambient conditions with alert thresholds. Recommended load profile analysis to reduce continuous high-load operation."",""resolution_date"":""2024-01-29"",""resolution_details"":""Root cause identified as insufficient cabinet ventilation and ambient temperature exceeding 45°C. Installed additional forced ventilation system with thermostat-controlled exhaust fans. Relocated drive to lower position in cabinet for improved airflow. Added cabinet air conditioning unit."",""resolution_type"":""Environmental Correction"",""severity"":""High"",""technician_notes"":""Cabinet ambient was 48°C, exceeding drive rating of 40°C without derating. Customer was running drive at 98% capacity continuously. After ventilation improvements, cabinet temp reduced to 35°C and heatsink stabilized at 58°C. No further thermal events.""},{""case_id"":""CS-103421"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations Ltd"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2024-03-08"",""issue_description"":""Repeated TH118 thermal warnings on conveyor drive ATV950. Heatsink temperature cycling between 65-73°C causing nuisance thermal derating events affecting production throughput. Drive only 14 months old."",""parts_used"":""Cooling Fan Assembly x3 (P/N: VX4A1104), Thermal Interface Compound (P/N: VX9A81103)"",""preventive_action"":""Added cooling system health monitoring to SCADA. Established biannual inspection program for all ATV950 units at site."",""resolution_date"":""2024-03-10"",""resolution_details"":""Thermal imaging revealed uneven heat distribution across heatsink. One of three cooling fans had failed completely, causing asymmetric cooling. Replaced all three cooling fans as preventive measure. Discovered heatsink thermal interface degradation - reapplied thermal compound between power modules and heatsink."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Failed fan showed no external damage but motor winding was open circuit. Other two fans showed elevated bearing noise. Mining environment is harsh with temperature extremes. Heatsink had fine dust penetration despite IP54 rating. Recommended 6-month fan inspection interval.""}]"
SE-MICH-010,Michelin,Industrie,Altivar Process ATV950,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-09-14"",""issue_description"":""PID regulation instability causing process feedback oscillation between 1720-1920 RPM, torque demand fluctuating 65-85%"",""parts_used"":""[]"",""preventive_action"":""Implement quarterly PID loop performance monitoring and document all parameter changes"",""resolution_date"":""2023-09-15"",""resolution_details"":""Retuned PID parameters: reduced proportional gain from 0.8 to 0.6, increased integral time from 2.5s to 3.2s. Adjusted feedback filter time constant to 150ms to dampen oscillations."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had modified PID settings during commissioning without proper loop tuning. Process stabilized after parameter optimization. Recommended annual PID performance review.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Pumping Station"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-11-22"",""issue_description"":""Power factor correction degraded to 0.82, increased reactive power consumption triggering utility penalties"",""parts_used"":""[\""VX4A950 DC Bus Capacitor Bank\"",\""Thermal Interface Pad\""]"",""preventive_action"":""Schedule capacitor bank replacement at 30,000 hour intervals for high-duty cycle applications"",""resolution_date"":""2023-11-24"",""resolution_details"":""Diagnosed failing DC bus capacitors causing poor power factor. Replaced capacitor bank assembly. Recalibrated power factor correction algorithm and verified 0.97 PF under load."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Capacitor ESR measurements showed 40% degradation. Unit had 28,000 operating hours. Power quality improved immediately after replacement. No other anomalies detected.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Southern Chemical Processing Plant"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2024-01-08"",""issue_description"":""High torque demand (92-95%) sustained operation causing drive overheating, thermal warnings at 85°C heatsink temperature"",""parts_used"":""[\""VW3A9510 External Cooling Fan Kit\""]"",""preventive_action"":""Implement monthly process load trending and quarterly pump maintenance inspections"",""resolution_date"":""2024-01-09"",""resolution_details"":""Investigated process load profile - pump impeller partially blocked causing excessive load. Cleared blockage and optimized motor curve parameters. Installed additional cooling fan. Torque demand reduced to 72-76% normal range."",""resolution_type"":""System Optimization"",""severity"":""High"",""technician_notes"":""Drive was operating within spec but at upper thermal limits. Root cause was process-side issue. Added cooling as preventive measure given ambient temps regularly exceed 40°C in this location.""}]"
SE-MICH-010,Michelin,Industrie,Altivar Process ATV950,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-09-14"",""issue_description"":""ATV950 input phase imbalance detected 4.2%, line voltage L1-L2 488V L2-L3 476V L3-L1 483V. Drive operating but PHF alarm triggered intermittently."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly electrical connection inspection and thermal imaging survey"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified loose connection on L2 phase at main distribution panel. Tightened all three phase connections and verified torque specifications. Voltage imbalance reduced to 1.1% after repair. Monitored drive operation for 2 hours post-repair with no alarms."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported alarm started after recent electrical work in facility. Found L2 terminal slightly loose at MDP. Recommended quarterly thermal imaging of all power connections. Drive parameters and history logs showed no internal faults.""},{""case_id"":""CS-2901-84456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Manufacturing"",""days_to_resolve"":14,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-11-22"",""issue_description"":""Persistent PHF alarm on ATV950 with phase imbalance reading 5.8%. Drive continued operation but customer concerned about long-term reliability. L1-L2 492V L2-L3 468V L3-L1 487V."",""parts_used"":""[]"",""preventive_action"":""Installed power quality monitor at service entrance for early detection of utility-side issues"",""resolution_date"":""2023-12-06"",""resolution_details"":""Voltage imbalance traced to utility transformer issue. Coordinated with local utility company who identified failing transformer tap changer. Utility replaced transformer. Post-replacement imbalance measured at 0.8%."",""resolution_type"":""Utility Coordination"",""severity"":""High"",""technician_notes"":""Checked all customer-side connections first - all within spec. Voltage imbalance present at service entrance. Utility confirmed transformer issue affecting multiple customers in industrial park. Drive performed correctly throughout - alarm system working as designed.""},{""case_id"":""CS-2756-77812"",""case_status"":""Closed"",""customer_name"":""Summit Chemical Processing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-07-08"",""issue_description"":""ATV950 PHF alarm with 6.1% phase imbalance. Drive tripped on PHF fault during high load operation. L1-L2 495V L2-L3 465V L3-L1 489V."",""parts_used"":""[\""Busbar section 600A\"",\""Compression lugs (6)\"",\""Terminal boots (3)\""]"",""preventive_action"":""Implemented annual electrical connection maintenance program and improved MCC ventilation system"",""resolution_date"":""2023-07-10"",""resolution_details"":""Discovered corroded busbar connection in customer's motor control center due to environmental exposure. Replaced affected busbar section and all phase connections. Applied corrosion inhibitor and improved enclosure sealing. Imbalance reduced to 0.6%."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""MCC located near chemical storage area with inadequate ventilation. Corrosive atmosphere degraded connections over 3-year period. Customer had no preventive maintenance program for electrical distribution. Recommended environmental controls and PM schedule.""}]"
SE-MICH-010,Michelin,Industrie,Altivar Process ATV950,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-09-14"",""issue_description"":""Excessive harmonic distortion detected - THD levels reaching 8.2%, causing interference with other equipment on the power bus. Customer reported flickering lights and nuisance tripping of upstream breakers."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly power quality audits when facility load changes occur"",""resolution_date"":""2023-09-16"",""resolution_details"":""Adjusted active front end parameters and enabled enhanced harmonic filtering mode. Reconfigured DC bus choke settings to reduce harmonic injection. THD reduced to 3.1% after optimization."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had recently added several non-linear loads to same power distribution panel. Recommended installing line reactor for additional filtering if expansion continues. Drive firmware was up to date (v2.8.4).""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Chemical Processing"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV950"",""issue_date"":""2023-11-22"",""issue_description"":""Energy optimization mode causing unexpected motor speed fluctuations during low-load conditions. Process control system reporting inconsistent flow rates affecting batch quality."",""parts_used"":""[]"",""preventive_action"":""Document energy optimization compatibility requirements for critical process applications"",""resolution_date"":""2023-11-23"",""resolution_details"":""Disabled energy optimization mode and implemented custom efficiency profile tailored to customer's process requirements. Adjusted PID parameters for tighter speed regulation during variable load conditions."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Energy optimization feature not suitable for this precision application requiring constant speed regulation within 0.5%. Customer prioritizes process stability over energy savings. Estimated 8kWh daily savings forfeited but process quality maintained.""}]"
SE-AIR-001,Airbus,Aeronautique,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker failed to trip during scheduled load test. Micrologic 7.0 trip unit not responding to overcurrent simulation."",""parts_used"":""Micrologic 7.0 Trip Unit (P/N: LV847125), Mounting Hardware Kit"",""preventive_action"":""Implement monthly trip unit self-test monitoring and immediate investigation of any display anomalies"",""resolution_date"":""2023-09-16"",""resolution_details"":""Micrologic 7.0 trip unit replaced due to internal processor fault. Firmware corrupted after power surge event. New unit installed and calibrated to customer specifications."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent display issues week prior to failure. Trip unit showed error code E47 during diagnostics. Recommended quarterly self-test verification going forward.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-22"",""issue_description"":""Self-test failure alarm triggered. Trip unit displaying 'Self-Test Error - Contact Service' message. Breaker operational but alarm persistent."",""parts_used"":""None"",""preventive_action"":""Ensure all MTZ2 units with Micrologic 7.0 are running firmware version 2.4.5 or later"",""resolution_date"":""2024-01-23"",""resolution_details"":""Micrologic 7.0 firmware version 2.3.1 had known bug causing false self-test failures. Updated to version 2.4.5. Performed full calibration and verification testing."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue related to software bug in self-test routine for ambient temperatures below 10°C. Breaker located in unheated electrical room. Firmware update resolved issue completely.""}]"
SE-AIR-001,Airbus,Aeronautique,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Thermal memory accumulation reached 78% with load current at 1180A. Customer reported nuisance tripping concerns during peak production hours."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly thermal memory monitoring and load analysis"",""resolution_date"":""2023-09-15"",""resolution_details"":""Reviewed load profile and adjusted thermal protection settings. Verified phase balance within acceptable limits. Recommended load distribution optimization to reduce sustained high current operation."",""resolution_type"":""Adjustment"",""severity"":""Medium"",""technician_notes"":""Thermal memory function operating as designed. Customer was running sustained loads near 75% of breaker rating. Educated customer on thermal memory reset times and load management best practices.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center 5"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-11-22"",""issue_description"":""Phase imbalance detected with Phase A at 1340A, Phase B at 1285A, Phase C at 1150A. Thermal memory climbing asymmetrically."",""parts_used"":""[]"",""preventive_action"":""Monthly phase current monitoring and load balancing review"",""resolution_date"":""2023-11-23"",""resolution_details"":""Investigated downstream load distribution. Found multiple single-phase UPS units creating imbalance. Worked with customer to redistribute loads across phases. Verified connections and torque values on all terminals."",""resolution_type"":""Corrective Maintenance"",""severity"":""High"",""technician_notes"":""Phase imbalance was 14.7% which exceeded recommended 10% threshold. After load redistribution, imbalance reduced to 6.2%. All connections tight, no overheating detected.""}]"
SE-AIR-001,Airbus,Aeronautique,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-15"",""issue_description"":""Thermal trip threshold reached 91%, breaker tripped during peak production hours causing line shutdown"",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly thermal imaging inspections and load balancing reviews"",""resolution_date"":""2024-01-16"",""resolution_details"":""Load analysis revealed unbalanced phase loading. Redistributed loads across phases, cleaned thermal sensors, verified trip unit calibration within spec"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer was running at 94% continuous load capacity. Recommended load redistribution and adding secondary breaker for new equipment wing. Thermal sensors had dust accumulation affecting readings by approximately 3-4%.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-11-08"",""issue_description"":""Repeated thermal warnings at 85-88% threshold, intermittent nuisance alarms over 3-day period"",""parts_used"":""Thermal trip unit (P/N: MTZ2-TU-16A), Enclosure cooling fan kit"",""preventive_action"":""Installed temperature monitoring in enclosure, customer to maintain 3-foot clearance around electrical panels"",""resolution_date"":""2023-11-10"",""resolution_details"":""Discovered poor ventilation around breaker enclosure due to recent rack installation blocking airflow. Relocated equipment racks, installed supplemental cooling fan, replaced aging thermal trip unit"",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Ambient temperature in enclosure measured 15°C above room temperature. After ventilation improvements, thermal load dropped to 68%. Trip unit showed signs of calibration drift after 6 years of service.""},{""case_id"":""CS-78912"",""case_status"":""Closed"",""customer_name"":""Northpoint Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-08-22"",""issue_description"":""Thermal overload at 89%, breaker did not trip but load shedding alarm activated during summer peak demand"",""parts_used"":""Bus bar contact pads (P/N: MTZ2-BP-SET)"",""preventive_action"":""Recommended annual thermographic surveys and connection torque verification every 18 months"",""resolution_date"":""2023-08-23"",""resolution_details"":""Thermal inspection revealed hot spot on Phase B connection. Tightened all bus bar connections per torque specifications, found Phase B connection at 40% of required torque. Performed full electrical testing and load verification"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Loose connection likely caused by thermal cycling over time. Connection resistance was 3x normal. Customer reported gradual increase in warnings over 2 months prior. All connections now within spec, thermal profile normal under full load test.""}]"
SE-AIR-001,Airbus,Aeronautique,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor correction malfunction - PF dropped to 0.78, causing inefficiency penalties from utility provider"",""parts_used"":""Capacitor Controller Module P/N: MTZ-PFC-02, Firmware Update Kit"",""preventive_action"":""Schedule quarterly power quality audits and enable remote PF monitoring alerts"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty capacitor bank controller module. Recalibrated power factor correction system and verified PF restored to 0.95+"",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported utility penalties for low power factor. Found capacitor switching logic failure. After replacement, system operating normally. Recommended quarterly PF monitoring.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-22"",""issue_description"":""PowerLogic metering module communication failure - energy data not logging to SCADA system"",""parts_used"":""None"",""preventive_action"":""Document communication settings in maintenance records and implement configuration backup protocol"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed Modbus communication timeout. Reset communication parameters and updated PowerLogic firmware to v3.2.1. Verified data flow restoration."",""resolution_type"":""Software/Configuration"",""severity"":""Low"",""technician_notes"":""No hardware failure. Communication settings had drifted after network infrastructure upgrade. Reconfigured baud rate and slave address. All metering functions restored.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Park"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-03-08"",""issue_description"":""Elevated THD readings at 8.2% causing harmonic distortion concerns and potential equipment stress"",""parts_used"":""Harmonic Filter Assembly P/N: HF-480-300A"",""preventive_action"":""Recommend harmonic study before adding non-linear loads. Monthly THD monitoring enabled."",""resolution_date"":""2024-03-11"",""resolution_details"":""Conducted harmonic analysis. Identified VFD loads as source. Installed harmonic filter on upstream bus. THD reduced to 3.2%."",""resolution_type"":""System Optimization"",""severity"":""Medium"",""technician_notes"":""THD spike due to new variable frequency drives installed by customer. Breaker metering correctly identified issue. Filter installation resolved harmonics within IEEE 519 limits.""}]"
SE-AIR-001,Airbus,Aeronautique,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-15"",""issue_description"":""Micrologic 7.0 ground fault detection alarm triggered. Measured leakage current of 310mA on phase L3, intermittent tripping occurring during high load periods."",""parts_used"":""600V cable assembly (3m), conduit sealant kit, cable lugs"",""preventive_action"":""Implement quarterly IR testing on all load-side connections, install dehumidifier in electrical room, schedule annual preventive maintenance"",""resolution_date"":""2024-01-18"",""resolution_details"":""Inspection revealed degraded cable insulation at load-side connection point. Moisture ingress detected in conduit junction box causing ground path. Replaced damaged cable section, sealed conduit entry points, and recalibrated ground fault protection settings."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer reported increased humidity in electrical room due to HVAC malfunction previous week. Recommended quarterly thermal imaging and annual insulation resistance testing. Ground fault threshold verified at 300mA per spec.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-11-08"",""issue_description"":""Ground fault leakage alarm on Micrologic 7.0 showing 265mA on phase L1. No tripping but customer concerned about data center uptime risk."",""parts_used"":""None"",""preventive_action"":""Install temporary HEPA filtration, increase cleaning frequency during construction, implement monthly visual inspections"",""resolution_date"":""2023-11-09"",""resolution_details"":""Performed comprehensive insulation resistance testing on all three phases and ground paths. Found elevated leakage due to accumulated dust and contamination on busbar insulators. Cleaned all insulation surfaces, verified no cable damage. Leakage reduced to 45mA after cleaning."",""resolution_type"":""Inspection & Adjustment"",""severity"":""Medium"",""technician_notes"":""Data center construction work nearby generated excessive dust. All IR readings within acceptable range after cleaning. Recommended temporary air filtration during construction phase. Customer using continuous monitoring via Micrologic display.""},{""case_id"":""CS-78912"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-22"",""issue_description"":""Persistent ground fault detection warnings on phases L2 and L3, readings fluctuating between 240-295mA. Equipment located in marine environment with high salt air exposure."",""parts_used"":""Terminal block assembly, marine-grade cable glands (6), anti-corrosion spray, IP65 gasket kit"",""preventive_action"":""Quarterly corrosion inspections, apply protective coatings annually, upgrade all breaker enclosures to marine-grade specifications, install climate control in electrical rooms"",""resolution_date"":""2023-09-25"",""resolution_details"":""Salt contamination and corrosion found on load-side terminal blocks and cable terminations. Replaced corroded terminals, installed new cable glands with enhanced sealing. Applied corrosion-resistant coating to exposed metal surfaces. Upgraded enclosure sealing to IP65 rating."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Facility is 200m from ocean. Salt air intrusion through cable entries caused surface tracking on insulators. Post-repair leakage current below 30mA on all phases. Strongly recommended environmental protection upgrades for all coastal equipment.""}]"
SE-AIR-002,Airbus,Aeronautique,Modicon M580 BMEP584040,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-09-14"",""issue_description"":""CPU scan time degraded to 45ms causing intermittent communication timeouts with remote I/O modules. Production line experiencing periodic stops."",""parts_used"":""[]"",""preventive_action"":""Implement scan time monitoring alerts at 25ms threshold. Schedule quarterly logic review sessions."",""resolution_date"":""2023-09-16"",""resolution_details"":""Analyzed ladder logic and identified inefficient data handling loops in multiple function blocks. Optimized scan cycle by restructuring data arrays and removing redundant calculations. Scan time reduced to 15ms."",""resolution_type"":""Configuration Optimization"",""severity"":""High"",""technician_notes"":""Customer had added significant logic modifications over 18 months without optimization. Recommended quarterly performance audits. Provided training on best practices for M580 programming efficiency.""},{""case_id"":""CASE-103891"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Refinery"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-01-22"",""issue_description"":""Ethernet I/O health dropped to 67% with multiple CIP connection timeouts. BMEP584040 showing intermittent network diagnostics errors on service port."",""parts_used"":""[\""Cisco IE-3300-8T2S\"",\""CAT6A Ethernet cables (6)\""]"",""preventive_action"":""Replace all network switches older than 7 years. Implement network monitoring with SNMP traps for early detection."",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed faulty Ethernet switch causing packet loss and broadcast storms on control network. Replaced aging unmanaged switch with industrial-grade managed switch. Reconfigured network topology with proper VLAN segmentation."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Network infrastructure was original from 2016 installation. Switch showed signs of heat damage. Ethernet I/O health restored to 100% after replacement. Recommended network infrastructure assessment for entire facility.""},{""case_id"":""CASE-118456"",""case_status"":""Closed"",""customer_name"":""Northeast Pharmaceutical Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-03-08"",""issue_description"":""Backplane communication errors detected on slot 4. System logs showing intermittent module recognition failures. No immediate process impact but redundancy compromised."",""parts_used"":""[\""BMXDDI3202K\"",\""Conformal coating spray\""]"",""preventive_action"":""Install dehumidification system in control room. Target humidity below 50%. Inspect all backplane connections annually for corrosion."",""resolution_date"":""2024-03-09"",""resolution_details"":""Removed and inspected BMXDDI3202K digital input module in slot 4. Found corrosion on backplane connector pins due to humidity exposure. Replaced module and applied conformal coating to backplane connections in affected area."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Environmental controls in electrical room inadequate during summer months. Humidity levels reaching 75%. Module replacement resolved communication errors. Strongly recommended HVAC improvements.""}]"
SE-AIR-002,Airbus,Aeronautique,Modicon M580 BMEP584040,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-09-14"",""issue_description"":""M580 PLC rack temperature reached 62°C causing intermittent communication failures and system warnings. Customer reported production line slowdowns."",""parts_used"":""Cooling Fan Kit (BMXXFP0400), Air Filter Replacement"",""preventive_action"":""Implement quarterly preventive maintenance for enclosure cleaning and thermal inspection. Install temperature monitoring sensor."",""resolution_date"":""2023-09-16"",""resolution_details"":""Technician found blocked air vents and excessive dust accumulation on cooling fins. Cleaned rack enclosure, verified ambient temperature was 35°C. Installed additional ventilation fan and relocated heat-generating components."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer facility has poor HVAC in control room. Recommended quarterly cleaning schedule and ambient temperature monitoring. Temperature stabilized at 48°C after service.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":3,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-01-22"",""issue_description"":""High temperature alarm on M580 rack at 59°C. PLC continued operating but customer concerned about potential failure during peak production season."",""parts_used"":""Thermal Barrier Kit, Heat Sink Compound"",""preventive_action"":""Maintain minimum 12-inch clearance from heat-generating equipment. Monitor rack temperature monthly during summer months."",""resolution_date"":""2024-01-25"",""resolution_details"":""Remote diagnostics showed thermal stress from adjacent equipment. Guided customer maintenance team to relocate nearby heat sources and improve cabinet spacing. Shipped thermal management kit for installation."",""resolution_type"":""Remote Support + Parts"",""severity"":""Medium"",""technician_notes"":""M580 was installed too close to VFD drives generating significant heat. Customer relocated drives 18 inches away. Temperature dropped to 51°C. No hardware failure detected.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Metro Water Treatment Facility"",""days_to_resolve"":3,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-03-08"",""issue_description"":""Recurring temperature warnings on M580 PLC reaching 60°C during afternoon shifts. System performance degradation noted with scan time increases."",""parts_used"":""Internal Cooling Fan Assembly (BMXXFC100), Cabinet Seal Kit"",""preventive_action"":""Replace cooling fans every 3 years in harsh environments. Install air filtration system on cabinet intake. Schedule bi-annual thermal imaging inspection."",""resolution_date"":""2024-03-11"",""resolution_details"":""Inspection revealed failed internal cooling fan and dust buildup from outdoor environment. Replaced cooling fan assembly, cleaned all modules, and sealed cabinet penetrations to prevent dust ingress."",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Fan bearing failure after 4 years of continuous operation in dusty environment. Recommended upgrading to IP65-rated enclosure for harsh environment protection. Post-repair temperature stable at 47°C.""}]"
SE-AIR-002,Airbus,Aeronautique,Modicon M580 BMEP584040,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-08-15"",""issue_description"":""PLC memory utilization reached 89% causing intermittent communication timeouts and delayed I/O response times. Application logic execution slowing during peak production cycles."",""parts_used"":""[]"",""preventive_action"":""Implement automated memory monitoring alerts at 75% threshold and schedule quarterly application code audits"",""resolution_date"":""2023-08-17"",""resolution_details"":""Analyzed application code and identified memory leaks in custom function blocks. Optimized data retention policies, removed unused variables, and restructured array allocations. Cleared historical logs consuming excessive memory."",""resolution_type"":""Configuration Optimization"",""severity"":""High"",""technician_notes"":""Customer had not performed memory cleanup in 18 months. Recommended implementing monthly memory monitoring and quarterly code reviews. Memory utilization reduced to 54% after optimization.""},{""case_id"":""CS-2024-012389"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-01-22"",""issue_description"":""PLC experienced unexpected reboot during production shift. Application logic failed to resume properly, requiring manual restart of control sequences."",""parts_used"":""[\""BMXCPS3020 Power Supply Module\""]"",""preventive_action"":""Install power quality monitoring equipment and upgrade to redundant power supply configuration"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnostics revealed corrupted firmware due to power supply voltage fluctuations. Updated firmware to latest stable version v3.20. Replaced power supply module showing voltage irregularities outside specification range."",""resolution_type"":""Firmware Update & Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Power supply showed signs of capacitor degradation. Firmware logs indicated 3 previous brownout events over past 6 months that went unnoticed. Recommended UPS system upgrade.""}]"
SE-AIR-002,Airbus,Aeronautique,Modicon M580 BMEP584040,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847392"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-01-15"",""issue_description"":""M580 Ethernet module BMENOC0321 port 1 link failure, network communication intermittent before failover to redundant path"",""parts_used"":""BMENOC0321 Ethernet Module, CAT6A Ethernet Cable (3m)"",""preventive_action"":""Implement quarterly network port inspections and cable integrity checks"",""resolution_date"":""2024-01-17"",""resolution_details"":""Diagnosed faulty RJ45 connector on BMENOC0321 module port 1. Replaced Ethernet module and verified both network paths operational. Updated firmware to v2.80."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent connection drops for 3 days prior to complete failure. Physical inspection revealed corrosion on port 1 connector pins. Recommended quarterly inspection of all network connections in high-humidity areas.""},{""case_id"":""CS-2901456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Refinery"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP582040"",""issue_date"":""2023-11-08"",""issue_description"":""Complete loss of Ethernet connectivity on both BMENOC0321 ports, PLC unable to communicate with SCADA system"",""parts_used"":""BMENOC0321 Ethernet Module, Industrial Ethernet Surge Protector (2 units)"",""preventive_action"":""Install surge protection on all critical network paths and verify grounding system integrity"",""resolution_date"":""2023-11-09"",""resolution_details"":""BMENOC0321 module failure due to power surge during electrical storm. Replaced module and installed surge protection on network lines. Restored from backup configuration."",""resolution_type"":""Part Replacement"",""severity"":""Critical"",""technician_notes"":""Module showed signs of electrical damage. Site lacks proper surge protection on network infrastructure. Both ports non-functional. Configuration backup available which expedited recovery.""},{""case_id"":""CS-2756821"",""case_status"":""Closed"",""customer_name"":""Northern Pharma Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-09-22"",""issue_description"":""M580 BMENOC0321 port 2 link down alarm, redundant path active but customer concerned about single point of failure"",""parts_used"":""CAT6A Shielded Ethernet Cable (5m), Cable Management Clips"",""preventive_action"":""Review and improve cable management practices, ensure minimum bend radius compliance"",""resolution_date"":""2023-09-23"",""resolution_details"":""Found damaged Ethernet cable at port 2 connection point due to cable management issue. Replaced cable and rerouted to prevent future strain on connector. Both network paths tested and verified."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Cable was bent at sharp angle near connector causing internal wire damage. Primary path remained operational throughout. Educated site personnel on proper cable routing practices.""}]"
