equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-AIR-002,Airbus,Aeronautique,Modicon M580 BMEP584040,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-09-14"",""issue_description"":""M580 hot standby synchronization failure between primary and standby controllers. System operating on single controller with no redundancy."",""parts_used"":""Fiber optic patch cable LC-LC"",""preventive_action"":""Implement network segmentation and monitor sync status via Unity Pro diagnostics weekly"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified network latency issues on Ethernet backplane causing sync timeout. Updated hot standby timeout parameters from 500ms to 1000ms. Verified fiber optic connections and replaced one damaged patch cable. Re-established synchronization successfully."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had recently added VFDs on same network segment causing broadcast storms. Recommended VLAN segmentation for future prevention.""},{""case_id"":""CS-2024-012389"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP583040"",""issue_date"":""2024-01-22"",""issue_description"":""CPU battery voltage reading 2.7V, below nominal 3.0V threshold. Low battery warning triggered during routine maintenance check."",""parts_used"":""BMXBAT - M580 Battery Pack"",""preventive_action"":""Set calendar reminder for battery voltage checks every 6 months and replacement every 4-5 years"",""resolution_date"":""2024-01-24"",""resolution_details"":""Scheduled battery replacement during planned maintenance window. Replaced BMXBAT lithium battery pack. Verified voltage at 3.3V post-replacement. Tested backup retention during simulated power loss."",""resolution_type"":""Preventive Replacement"",""severity"":""Medium"",""technician_notes"":""Battery was original from 2019 installation, approximately 5 years old. Replacement was proactive before critical failure. Customer advised to track battery replacement on 4-5 year cycle.""},{""case_id"":""CS-2023-104523"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-11-08"",""issue_description"":""Firmware compatibility issue after upgrading Unity Pro software. Controller experiencing intermittent communication drops with remote I/O modules."",""parts_used"":""None"",""preventive_action"":""Maintain firmware/software compatibility matrix and test all upgrades in non-production environment before deployment"",""resolution_date"":""2023-11-09"",""resolution_details"":""Controller running firmware v2.90 incompatible with Unity Pro v15. Upgraded firmware from v2.90 to v3.20. Performed full system backup before upgrade. Updated EDS files for all I/O modules. Communication stability restored."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Customer upgraded Unity Pro without checking firmware compatibility matrix. Provided documentation on version compatibility requirements. Recommended testing firmware updates in development environment first.""}]"
SE-AIR-003,Airbus,Aeronautique,PowerLogic ION8650,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""THD voltage readings exceeding IEEE 519 limits at 6.2%, causing data logging errors and communication dropouts to SCADA system"",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly power quality audits and installation of harmonic filters on non-linear loads"",""resolution_date"":""2023-09-18"",""resolution_details"":""Recalibrated voltage sensing inputs and updated harmonic measurement filters. Identified upstream power quality issue from VFD drives. Recommended customer install line reactors on drive circuits."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Device was functioning correctly but measuring actual poor power quality from facility. Customer's new elevator VFD installation was source of harmonics. Verified ION8650 measurements against portable power quality analyzer - readings accurate.""},{""case_id"":""CS-2901-44156"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Meter stopped recording harmonic data and displaying communication fault code E-47. Energy consumption data still logging but harmonic analysis module unresponsive."",""parts_used"":""[]"",""preventive_action"":""Added device to proactive firmware monitoring list for future updates"",""resolution_date"":""2023-11-23"",""resolution_details"":""Applied firmware patch v3.42.1 to resolve known issue with harmonic calculation module lockup. Cleared fault codes and verified all measurement functions restored."",""resolution_type"":""Firmware Update"",""severity"":""Low"",""technician_notes"":""Known firmware bug affecting harmonic analysis feature in v3.41.x series. Remote resolution via firmware update. All historical data preserved. Tested harmonic measurements post-update - all within normal parameters.""}]"
SE-AIR-003,Airbus,Aeronautique,PowerLogic ION8650,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Waveform capture buffer overflow causing loss of voltage sag event data during critical power quality incidents"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly review of capture settings and buffer utilization metrics"",""resolution_date"":""2023-09-16"",""resolution_details"":""Adjusted waveform capture settings to optimize buffer utilization. Reduced capture duration from 10 cycles to 6 cycles and increased trigger threshold to capture only significant events. Implemented automatic buffer clearing after data export."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Buffer was consistently reaching 95%+ capacity due to overly sensitive trigger settings. Customer was capturing too many minor transients. Reconfigured to focus on events below 85% nominal voltage. Trained facility team on buffer management and data export procedures.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Inc"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-03"",""issue_description"":""Voltage sag detection triggering false alarms during normal motor startup operations"",""parts_used"":""[]"",""preventive_action"":""Document motor startup schedules and correlate with power quality events for baseline establishment"",""resolution_date"":""2023-11-05"",""resolution_details"":""Recalibrated voltage sag detection thresholds and duration parameters. Adjusted sag threshold from 90% to 85% of nominal voltage and minimum duration from 0.5 cycles to 2 cycles to filter out expected motor inrush events."",""resolution_type"":""Calibration"",""severity"":""Low"",""technician_notes"":""Customer has multiple large motors (150HP+) that cause brief voltage dips during startup. These are normal and expected. Modified detection parameters to align with IEEE 1159 standards for their facility type. Verified settings with 48-hour monitoring period.""}]"
SE-AIR-003,Airbus,Aeronautique,PowerLogic ION8650,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-15"",""issue_description"":""Power factor dropped to 0.79 on phase B, triggering PF_LOW alarm. Customer reported increased reactive power charges on utility bill."",""parts_used"":""Capacitor Bank 25kVAR (PN: CB-25K-480V), Contactor relay (PN: CR-480-50A)"",""preventive_action"":""Scheduled quarterly power quality audits and recommended automatic power factor correction controller installation"",""resolution_date"":""2024-01-18"",""resolution_details"":""Identified undersized capacitor bank and excessive inductive load from aging motor drives. Installed additional power factor correction capacitors (25 kVAR) and rebalanced phase loads."",""resolution_type"":""Corrective Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer had recently added three new CNC machines without updating power factor correction equipment. Recommended quarterly PF monitoring and load analysis.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""ION8650 reporting intermittent PF_LOW alarms on phase A and C, power factor fluctuating between 0.81-0.88. Facility experiencing voltage instability."",""parts_used"":""PF Controller (PN: PFC-12S-AUTO), Capacitor units 15kVAR x2 (PN: CAP-15K-480)"",""preventive_action"":""Installed harmonic monitoring and implemented monthly capacitor bank inspection protocol"",""resolution_date"":""2023-11-25"",""resolution_details"":""Discovered failed capacitor bank switching controller causing improper capacitor staging. Replaced faulty controller and two degraded capacitor units. Recalibrated ION8650 power factor thresholds."",""resolution_type"":""Equipment Replacement"",""severity"":""High"",""technician_notes"":""Capacitor oil leakage observed on Unit 3 and 5, indicating thermal stress. Harmonic distortion measured at 8.2% THD. Recommended harmonic filter installation.""},{""case_id"":""CASE-79812"",""case_status"":""Closed"",""customer_name"":""Apex Industrial Complex"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-02-08"",""issue_description"":""Persistent low power factor reading of 0.84 on all three phases. ION8650 logging PF_LOW events multiple times daily during production hours."",""parts_used"":""None - configuration only"",""preventive_action"":""Provided operator training on power factor management and established baseline monitoring dashboard"",""resolution_date"":""2024-02-12"",""resolution_details"":""Conducted comprehensive power quality survey. Found multiple lightly-loaded transformers and oversized motors running continuously. Implemented load scheduling optimization and activated existing but disconnected capacitor banks."",""resolution_type"":""Configuration & Optimization"",""severity"":""Medium"",""technician_notes"":""No hardware failure. Customer was unaware that 3 capacitor banks were offline after electrical room renovation. Reconnected existing equipment and optimized motor operation schedules. PF improved to 0.94.""}]"
SE-AIR-003,Airbus,Aeronautique,PowerLogic ION8650,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Revenue metering accuracy drift detected during quarterly calibration check - readings showing 0.4% deviation from reference standard, exceeding 0.2S class tolerance"",""parts_used"":""None - calibration only"",""preventive_action"":""Scheduled semi-annual calibration verification instead of annual. Installed temperature monitoring in meter cabinet with alert thresholds."",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full calibration procedure per IEC 62053-22 standards. Adjusted CT ratio compensation factors and voltage reference circuits. Verified accuracy across all load ranges from 1% to 120% of rated current. Final accuracy test confirmed 0.15% maximum deviation, well within 0.2S class specification."",""resolution_type"":""Calibration Service"",""severity"":""Medium"",""technician_notes"":""Customer operates critical billing metering for tenant energy allocation. Drift likely caused by ambient temperature variations in electrical room (measured 35°C). Recommended HVAC improvements to maintain stable environment. Updated calibration certificate and documentation for utility compliance.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Demand interval reset failure - meter not resetting 15-minute demand window at configured intervals, causing incorrect peak demand billing calculations"",""parts_used"":""None"",""preventive_action"":""Added ION8650 firmware version check to preventive maintenance protocol. Configured automated demand reset verification alerts."",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified firmware bug in version 3.2.1 affecting demand interval timing under specific configuration combinations. Upgraded firmware to version 3.4.0 which includes fix for demand reset logic. Cleared historical demand data and reinitialized demand tracking parameters. Synchronized with utility billing cycle start time."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Issue resulted in customer being billed for incorrect peak demand over 2 billing cycles - approximately $8,400 overbilling. Provided detailed incident report and corrected demand data to utility for billing adjustment. Verified proper operation over 48-hour test period with multiple demand intervals.""}]"
SE-AIR-003,Airbus,Aeronautique,PowerLogic ION8650,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-104782"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent - registers polling incomplete, data gaps in power quality logs"",""parts_used"":""[]"",""preventive_action"":""Implement network segmentation for all power monitoring devices. Schedule quarterly network performance audits."",""resolution_date"":""2023-09-16"",""resolution_details"":""Network switch port experiencing packet loss. Reconfigured Modbus TCP timeout parameters and moved device to dedicated VLAN for industrial protocols. Updated firmware to v4.2.1 to improve communication stability."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had ION8650 sharing network with office traffic causing latency spikes. Recommended segregating OT network. Verified 127 registers polling consistently after changes. Sequence of events buffer functioning normally.""},{""case_id"":""CS-118934"",""case_status"":""Closed"",""customer_name"":""Metro Data Center West"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-22"",""issue_description"":""Sequence of events recorder full - unable to capture new power quality events, alarm notifications not triggering"",""parts_used"":""[]"",""preventive_action"":""Enable automatic SOE data archiving. Configure alert at 75% buffer capacity. Train facility staff on event log management."",""resolution_date"":""2024-01-23"",""resolution_details"":""SOE buffer reached 100% capacity due to frequent voltage sag events not being cleared. Exported historical event data, cleared buffer, and configured automatic archiving to SCADA system. Investigated root cause of voltage sags - found issue with utility transformer."",""resolution_type"":""Maintenance Service"",""severity"":""High"",""technician_notes"":""Buffer had 2,847 events dating back 8 months. Customer was unaware of auto-archive feature. Set threshold alert at 75% capacity. Coordinated with utility company on upstream power quality issues.""}]"
SE-AIR-004,Airbus,Aeronautique,Sepam Series 80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-09-14"",""issue_description"":""False directional overcurrent trips during peak load conditions, relay triggering without actual fault present"",""parts_used"":""[]"",""preventive_action"":""Schedule annual protection coordination study when load patterns change significantly"",""resolution_date"":""2023-09-16"",""resolution_details"":""Directional element sensitivity was too high for site conditions. Adjusted pickup settings from 0.5A to 0.8A and increased time delay from 0.1s to 0.2s. Verified CT polarity and phase rotation. Tested under load conditions."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer had recently increased load on feeder. Original settings were appropriate for lower load levels. Recommended quarterly load profile review.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Industrial Metals Corp"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-11-22"",""issue_description"":""Ground fault detection failure, relay did not trip during simulated ground fault test"",""parts_used"":""[\""ACE949-2 Ground Fault Sensor\"",\""Firmware Update v8.14\""]"",""preventive_action"":""Implement semi-annual ground fault testing protocol and maintain firmware update schedule"",""resolution_date"":""2023-11-24"",""resolution_details"":""Ground fault sensor module (ACE949-2) found defective during diagnostics. Replaced sensor module and recalibrated ground fault protection settings. Performed full functional test including primary and secondary injection testing."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Module showed intermittent readings during testing. Firmware was also outdated (v7.22). Updated to latest version during repair. All protection functions verified operational.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Power Distribution"",""days_to_resolve"":1,""equipment_model"":""Sepam Series 80"",""issue_date"":""2024-01-08"",""issue_description"":""Phase sequence verification error displayed, relay showing incorrect ABC rotation despite correct wiring"",""parts_used"":""[]"",""preventive_action"":""Install upstream surge protection device and establish monthly configuration backup routine"",""resolution_date"":""2024-01-09"",""resolution_details"":""Internal memory corruption detected in phase monitoring module. Performed factory reset and restored configuration from backup. Verified phase sequence with external meter before and after reset."",""resolution_type"":""Software Reset"",""severity"":""Medium"",""technician_notes"":""Likely caused by power quality event (voltage sag) two days prior. Relay logged multiple disturbances. Added surge protection recommendation. Configuration backup was 6 months old, updated backup procedures with customer.""}]"
SE-AIR-004,Airbus,Aeronautique,Sepam Series 80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution"",""days_to_resolve"":1,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-09-14"",""issue_description"":""Trip circuit supervision fault alarm triggered, relay indicating open circuit in trip coil monitoring path"",""parts_used"":""Terminal connectors, 2m shielded cable"",""preventive_action"":""Implement quarterly terminal inspection schedule, apply anti-corrosion compound on all supervision circuit connections"",""resolution_date"":""2023-09-15"",""resolution_details"":""Inspection revealed corroded terminal connection on trip coil supervision circuit. Cleaned terminals, replaced damaged wiring section, verified trip circuit continuity and supervision functionality."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent supervision alarms for 2 weeks prior. Found green corrosion on TB2 terminals due to humidity ingress. Recommended quarterly inspection of terminal blocks in high-humidity environments.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Works"",""days_to_resolve"":1,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-11-22"",""issue_description"":""Auxiliary contact failure - NO contact stuck in closed position causing incorrect status indication on SCADA"",""parts_used"":""Auxiliary contact module ACE949-2"",""preventive_action"":""Schedule auxiliary contact replacement every 7 years or 40,000 operations for high-frequency switching applications"",""resolution_date"":""2023-11-23"",""resolution_details"":""Replaced faulty auxiliary contact module. Contact mechanism showed signs of wear and carbon buildup from high switching frequency. Tested all auxiliary contacts under load, verified SCADA communication."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Relay had been in service for 8 years with estimated 50,000+ operations. Contact wear within expected range for application. Customer uses contacts for frequent status polling which accelerates wear.""}]"
SE-AIR-004,Airbus,Aeronautique,Sepam Series 80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78421"",""case_status"":""Closed"",""customer_name"":""Metro Steel Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam 80 thermal overload protection triggered, I²t accumulation reached 95% with load current at 945A. Equipment tripped on 87S1 thermal threshold."",""parts_used"":""None"",""preventive_action"":""Implemented load monitoring alerts at 75% thermal accumulation. Scheduled quarterly thermal imaging surveys. Recommended adding parallel feeder to distribute load."",""resolution_date"":""2023-09-16"",""resolution_details"":""Investigation revealed sustained overload conditions due to increased production demand. Load profile analysis showed continuous operation above rated capacity. Reconfigured thermal protection curves to match actual load requirements and upgraded CT ratio settings."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer running equipment at 112% of nameplate rating. Recommended load balancing across parallel feeders. Thermal memory was at 89% when we arrived. Reset accumulation after verifying equipment cooling. Updated protection settings per engineering review.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Coastal Power Distribution"",""days_to_resolve"":7,""equipment_model"":""Sepam Series 80"",""issue_date"":""2024-01-22"",""issue_description"":""Repeated thermal accumulation warnings on Sepam 80 relay. I²t level fluctuating between 72-82% during peak load periods. No trip events but persistent alarms."",""parts_used"":""None"",""preventive_action"":""Customer installed additional HVAC capacity and temperature monitoring. Set up remote monitoring dashboard for thermal accumulation trends. Established protocol to reduce non-critical loads when accumulation exceeds 70%."",""resolution_date"":""2024-01-29"",""resolution_details"":""Remote diagnostics showed thermal accumulation correlating with ambient temperature spikes and inadequate ventilation in switchgear room. HVAC system was undersized for summer conditions. Customer improved ventilation and added supplemental cooling."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Switchgear room temperature was 42°C during peak hours, well above 40°C design limit. This reduced effective current carrying capacity. Thermal model in relay was functioning correctly. Advised customer on environmental controls. Downloaded 30-day trend data showing clear correlation between room temp and thermal accumulation.""},{""case_id"":""CS-84903"",""case_status"":""Closed"",""customer_name"":""Industrial Fabrication Corp"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2024-03-08"",""issue_description"":""Sepam 80 thermal protection nuisance tripping during motor starting sequences. I²t accumulation spiking to 88% during inrush, causing false trips on 87S1 function."",""parts_used"":""None"",""preventive_action"":""Documented proper settings for motor starting applications. Trained customer maintenance staff on thermal protection principles. Recommended soft-starters for future motor installations to reduce inrush impact."",""resolution_date"":""2024-03-10"",""resolution_details"":""Thermal protection time constant was too aggressive for application with frequent motor starts. Adjusted I²t integration time constant from 10 minutes to 20 minutes to better match actual thermal time constant of protected equipment. Modified trip threshold from 100% to 105% with coordination study approval."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer added three large motors (250HP each) six months ago without updating protection settings. Starting current of 1200A for 8 seconds was causing rapid thermal accumulation. Reviewed equipment thermal withstand curves and adjusted Sepam settings accordingly. Tested with three consecutive motor starts - accumulation peaked at 79%.""}]"
SE-AIR-004,Airbus,Aeronautique,Sepam Series 80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-09-14"",""issue_description"":""Differential protection false tripping during load switching operations, restraint characteristic curve showing abnormal slope deviation"",""parts_used"":""[]"",""preventive_action"":""Implement CT ratio verification checklist during any transformer maintenance activities"",""resolution_date"":""2023-09-16"",""resolution_details"":""CT ratio mismatch identified between relay settings (1200/5A) and actual installation (2000/5A). Reconfigured differential protection parameters and adjusted restraint curve slope to match actual CT ratios. Performed load switching tests to verify stable operation."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer had replaced transformer CTs six months prior but failed to update Sepam settings. Recommended quarterly verification of CT ratio settings against physical installation. No hardware issues found.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Manufacturing"",""days_to_resolve"":3,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-11-22"",""issue_description"":""Differential protection unbalanced current alarm, secondary current measurements showing 15% deviation between phases"",""parts_used"":""[\""Terminal Block TB-40\"",\""CT Secondary Cable 10m\""]"",""preventive_action"":""Install weatherproof terminal enclosures and schedule annual CT secondary circuit resistance testing"",""resolution_date"":""2023-11-25"",""resolution_details"":""Discovered CT saturation on B-phase due to burden exceeding CT capacity. One CT secondary cable had developed high resistance connection at terminal block. Replaced corroded terminal block and re-terminated CT wiring. Verified burden calculations and confirmed within CT specifications."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""High humidity environment caused terminal corrosion. CT burden was marginal at 4.8VA against 5VA rating. Recommended upgrading to higher capacity CTs during next maintenance window.""}]"
SE-AIR-004,Airbus,Aeronautique,Sepam Series 80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":3,""equipment_model"":""Sepam Series 80"",""issue_date"":""2024-01-15"",""issue_description"":""Sepam 80 reporting voltage unbalance alarm at 4.2%, V2/V1 ratio at 3.1%. Intermittent tripping on feeder circuit."",""parts_used"":""[]"",""preventive_action"":""Implemented load monitoring system and provided customer training on balanced load distribution practices"",""resolution_date"":""2024-01-18"",""resolution_details"":""Investigation revealed unbalanced loading across phases due to single-phase loads on distribution panel. Redistributed loads across all three phases. Adjusted relay sensitivity threshold to 3.0% after load balancing."",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""Customer had added several single-phase EV chargers to Phase A without proper load planning. Voltage unbalance reduced to 1.8% after redistribution. Recommended quarterly load audit.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-11-22"",""issue_description"":""Voltage unbalance detection at 3.5%, negative sequence voltage alarm triggering. Equipment experiencing nuisance trips during production hours."",""parts_used"":""[]"",""preventive_action"":""Scheduled annual connection inspection and thermographic survey as part of preventive maintenance program"",""resolution_date"":""2023-11-23"",""resolution_details"":""Found loose connection on Phase B busbar causing increased impedance. Tightened all phase connections and verified torque specifications. Performed thermographic scan to confirm no hot spots."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Connection had degraded over time due to thermal cycling. Unbalance dropped to 0.9% after repair. All connections torqued to 45 Nm per manufacturer specs. No relay recalibration needed.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Coastal Data Center"",""days_to_resolve"":11,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-09-08"",""issue_description"":""Persistent voltage unbalance warnings at 3.2-3.9% range. V2/V1 ratio fluctuating between 2.6-3.4%. No tripping but continuous alarm state."",""parts_used"":""[]"",""preventive_action"":""Established quarterly coordination meetings with utility provider to monitor power quality metrics"",""resolution_date"":""2023-09-19"",""resolution_details"":""Root cause identified as utility-side voltage unbalance from upstream transformer. Coordinated with utility company who replaced aging transformer tap changer. Relay settings adjusted to 3.5% threshold after consultation with customer."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Issue was external to customer facility. Utility transformer had worn tap changer mechanism affecting phase balance. After utility repair, unbalance stabilized at 1.2%. Customer accepted slightly higher threshold to prevent nuisance alarms while maintaining protection.""}]"
SE-AIR-005,Airbus,Aeronautique,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""DC bus overvoltage fault triggered during pump deceleration, drive tripped with error code ObF. DC bus voltage spiked to 892V exceeding threshold."",""parts_used"":""None"",""preventive_action"":""Configure deceleration monitoring alerts at 750V DC bus threshold"",""resolution_date"":""2023-09-15"",""resolution_details"":""Adjusted deceleration ramp time from 10s to 20s and enabled braking resistor function. Modified overvoltage threshold parameters. Tested under full load conditions with successful results."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was running aggressive deceleration profile causing regenerative energy buildup. No hardware failure detected. Recommended periodic review of motion profiles for similar applications.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Compressors Inc"",""days_to_resolve"":5,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-22"",""issue_description"":""Intermittent output frequency instability reported, fluctuating between 48-52Hz when setpoint was 50Hz. Motor speed variations causing process quality issues."",""parts_used"":""VW3A3608 Encoder Interface Card"",""preventive_action"":""Install environmental monitoring and schedule quarterly encoder connection inspections"",""resolution_date"":""2023-11-27"",""resolution_details"":""Diagnosed faulty encoder feedback card causing PID loop instability. Replaced VW3A3608 encoder interface module and recalibrated speed control loop. Performed 48-hour stability test confirming frequency regulation within ±0.1Hz."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Encoder card showed signs of moisture ingress at connector terminals. Customer environment has high humidity. Recommended IP54 enclosure upgrade and quarterly connection inspections.""}]"
SE-AIR-005,Airbus,Aeronautique,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Midwest Chemical Processing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""ATV930 IGBT heatsink temperature alarm TH118 triggered at 72°C, drive entered thermal protection mode with 20% capacity reduction"",""parts_used"":""Cooling fan assembly (part# VX4A1102), thermal compound"",""preventive_action"":""Installed air filter on cabinet intake, scheduled quarterly preventive maintenance for cleaning and inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed cooling fan failure and dust accumulation on heatsink fins. Replaced cooling fan assembly and performed thorough cleaning of heatsink and internal components. Verified airflow and temperature returned to normal operating range (45°C)."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer facility ambient temperature was 38°C. Recommended improving ventilation in electrical room and implementing quarterly cleaning schedule. Fan bearings showed wear consistent with dusty environment.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Pacific Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-22"",""issue_description"":""Recurring thermal warnings TH118 on ATV930, heatsink temperatures reaching 70°C during peak load operations, intermittent derating events"",""parts_used"":""None"",""preventive_action"":""Recommended upsizing drive for future replacements, documented optimal parameter settings for current configuration"",""resolution_date"":""2024-01-23"",""resolution_details"":""Analysis showed drive was operating at 95% continuous load in high ambient conditions (35°C). No component failures found. Adjusted drive parameters to reduce switching frequency from 8kHz to 6kHz, reducing heat generation. Verified stable operation at 52°C under full load."",""resolution_type"":""Adjustment"",""severity"":""Medium"",""technician_notes"":""Drive was undersized for application duty cycle. Thermal modeling confirmed operation within acceptable limits at reduced switching frequency with minimal impact on motor performance. Customer accepted slight increase in acoustic noise.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Summit Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-03-08"",""issue_description"":""ATV930 thermal alarm TH118 with heatsink temperature at 75°C, drive shutdown during production run"",""parts_used"":""Temperature sensor NTC (part# VX4A1124)"",""preventive_action"":""Applied clearance zone floor markings around drive cabinet, added visual inspection checklist for operators"",""resolution_date"":""2024-03-09"",""resolution_details"":""Found blocked air intake vents and failed temperature sensor providing incorrect readings. Cleared obstructions, replaced faulty temperature sensor, and recalibrated thermal monitoring system. Heatsink actual temperature was 58°C after correction."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Cardboard packaging material had been stored against cabinet blocking 60% of intake vents. Educated customer on proper clearance requirements (minimum 200mm). Sensor failure caused false high readings triggering unnecessary protection.""}]"
SE-AIR-005,Airbus,Aeronautique,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""PID regulation loop oscillating, process feedback signal fluctuating between 8-16mA causing motor speed instability between 1200-1650 RPM"",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly PID loop performance review and documentation of all parameter changes"",""resolution_date"":""2023-09-15"",""resolution_details"":""Retuned PID parameters - reduced proportional gain from 1.5 to 0.8 and increased integral time from 2s to 4s. Verified 4-20mA signal wiring and grounding. Loop now stable within ±0.2mA tolerance."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had modified PID settings during commissioning without proper tuning procedure. Educated site engineer on proper PID tuning methodology for process control applications.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Chemical Processing Inc"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-22"",""issue_description"":""Analog input card failure - 4-20mA process feedback reading stuck at 4mA regardless of actual process conditions, drive running at minimum speed"",""parts_used"":""[\""VW3A3202 - Analog I/O Extension Card\""]"",""preventive_action"":""Installed cabinet heater and recommended monthly inspection of cabinet seals and environmental conditions"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed failed analog input module VW3A3202. Replaced module and recalibrated 4-20mA input scaling. Verified proper signal response across full range. System restored to normal operation."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Input card showed signs of moisture damage likely from condensation in control cabinet. Cabinet environmental conditions marginal with high humidity levels observed.""}]"
SE-AIR-005,Airbus,Aeronautique,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-15"",""issue_description"":""ATV930 drive reporting OPF1 alarm - output phase loss on R phase. Motor stopped unexpectedly during operation. Drive entered safe stop mode."",""parts_used"":""IGBT Power Module (VX5A1HC2442), Output Terminal Block Hardware Kit"",""preventive_action"":""Implement quarterly thermal inspection of power connections and annual torque verification of all power terminals"",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed loose power cable connection at drive output terminals. Upon further testing, IGBT module showed signs of degradation on R phase. Replaced IGBT power module and torqued all output connections to specification."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent issues for 2 weeks prior. Output cable insulation showed heat damage near terminal. Recommended thermal imaging inspection of all motor cables during next maintenance window.""},{""case_id"":""CS-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-11-08"",""issue_description"":""Output phase loss fault OPF1 on T phase. Drive shutdown during high-load operation. Motor protection activated."",""parts_used"":""Shielded Motor Cable 50m (4x35mm²), Output Contactor Assembly, Cable Glands"",""preventive_action"":""Relocated cable routing away from mechanical hazards and installed protective conduit. Scheduled bi-annual cable inspection."",""resolution_date"":""2023-11-10"",""resolution_details"":""Diagnosed failed output contactor and damaged motor cable. T phase showed open circuit at motor junction box. Replaced motor cable (50m run) and output contactor assembly. Performed insulation resistance testing on all three phases."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Motor cable failure caused by mechanical damage from nearby conveyor system. Cable routing was too close to moving parts. Rerouted cable through protective conduit.""},{""case_id"":""CS-103892"",""case_status"":""Closed"",""customer_name"":""Industrial Pumping Solutions Ltd"",""days_to_resolve"":1,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-22"",""issue_description"":""OPF1 alarm triggered - output phase loss detected on S phase. Drive in fault mode, unable to restart. Motor winding protection engaged."",""parts_used"":""Terminal Block Hardware Kit, Enclosure Seal Kit, Desiccant Breather"",""preventive_action"":""Upgraded enclosure sealing, installed humidity monitoring sensor, and established monthly visual inspection protocol for enclosure integrity"",""resolution_date"":""2023-09-23"",""resolution_details"":""Found corroded connection at drive output terminal block due to moisture ingress. Cleaned terminals, replaced corroded hardware, and resealed enclosure. Verified phase balance and insulation resistance before returning to service."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Drive enclosure located in high-humidity area near cooling tower. Enclosure seal was degraded. Added desiccant breather and recommended upgrading to IP66 rated enclosure for this environment.""}]"
SE-AIR-005,Airbus,Aeronautique,Altivar Process ATV930,Variable Speed Drive,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Water Treatment Facility"",""days_to_resolve"":4,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2023-09-14"",""issue_description"":""High harmonic distortion detected - THD reading at 8.2%, causing motor overheating and nuisance tripping. Customer reported intermittent drive faults and reduced pump efficiency."",""parts_used"":""Line reactor LR-930-75, AC choke filter"",""preventive_action"":""Schedule quarterly power quality monitoring, install additional filtering on other drives in facility"",""resolution_date"":""2023-09-18"",""resolution_details"":""Installed line reactor to reduce harmonic distortion. Reconfigured drive parameters for improved power quality. Added harmonic filter on input side. THD reduced to 4.1% after modifications."",""resolution_type"":""Configuration & Hardware"",""severity"":""Medium"",""technician_notes"":""Customer had multiple drives on same bus without proper filtering. Recommended power quality audit for entire facility. Drive operating within spec after reactor installation.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Chemical Processing"",""days_to_resolve"":2,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-01-22"",""issue_description"":""Modbus TCP communication dropouts occurring every 2-3 hours. Drive continues running but SCADA system loses monitoring capability. Network timeout errors logged."",""parts_used"":""Shielded Cat6 cable 50ft, network switch port replacement"",""preventive_action"":""Install EMI filters on network infrastructure, implement network monitoring alerts for communication loss"",""resolution_date"":""2024-01-24"",""resolution_details"":""Identified network switch with intermittent port issues causing packet loss. Replaced network cable with shielded Cat6. Adjusted Modbus TCP timeout parameters from 1000ms to 2000ms. Implemented redundant network path."",""resolution_type"":""Network Configuration"",""severity"":""Medium"",""technician_notes"":""EMI from nearby welding equipment was contributing to communication issues. Rerouted network cabling away from high-voltage equipment. No dropouts observed during 48-hour monitoring period.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Northern Mining Operations"",""days_to_resolve"":3,""equipment_model"":""Altivar Process ATV930"",""issue_date"":""2024-03-08"",""issue_description"":""Poor power factor reading of 0.78 lagging causing utility penalties. Customer requesting optimization to improve power factor above 0.90 to avoid surcharges."",""parts_used"":""None"",""preventive_action"":""Monitor power factor monthly, review energy consumption reports quarterly to optimize drive settings"",""resolution_date"":""2024-03-11"",""resolution_details"":""Enabled active power factor correction feature in drive parameters. Adjusted motor control algorithm from U/F to vector control mode. Configured energy optimization settings for variable load conditions."",""resolution_type"":""Configuration Optimization"",""severity"":""Low"",""technician_notes"":""Drive was operating in basic V/Hz mode without PFC enabled. After enabling vector control and PFC, power factor improved to 0.93. Customer should see reduced utility costs. Provided training on energy monitoring features.""}]"
