equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-AIR-006,Airbus,Aeronautique,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-14"",""issue_description"":""Trip unit self-test failure detected, Micrologic 7.0 displaying error code E47 - communication fault between trip unit and control module"",""parts_used"":""Communication board P/N 47562, firmware update kit"",""preventive_action"":""Scheduled quarterly environmental monitoring and annual trip unit calibration verification"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced faulty communication board in trip unit assembly. Performed firmware verification and full system diagnostics. Self-test completed successfully after repair."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Communication board showed signs of moisture ingress. Recommended customer inspect environmental controls in switchgear room. All parameters within spec after replacement.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-22"",""issue_description"":""Micrologic 7.0 trip unit intermittent display issues, self-test passing but display flickering during operation"",""parts_used"":""None - firmware update only"",""preventive_action"":""Added to firmware update notification list for future releases"",""resolution_date"":""2024-01-23"",""resolution_details"":""Updated Micrologic firmware from v2.11 to v2.14 which includes display driver improvements. Performed extended operational test with no recurrence of display issues."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue resolved with firmware update. Display issue was known bug in earlier firmware versions affecting certain temperature ranges. Customer running v2.11 which had this defect.""}]"
SE-AIR-006,Airbus,Aeronautique,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker tripped unexpectedly during normal operation. Load current was at 780A before trip. Thermal capacity utilization reached 89% prior to event."",""parts_used"":""Contact cleaning kit, thermal compound"",""preventive_action"":""Implement quarterly thermal imaging inspections and maintain ambient temperature below 35°C"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed thermal overload due to ambient temperature exceeding design parameters and inadequate ventilation. Cleaned contact surfaces, verified trip unit calibration, improved cooling airflow around breaker enclosure."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer running equipment near maximum rated capacity in high ambient temps (42°C). Recommended load balancing across additional circuits and HVAC improvements. Trip unit functioning correctly per specifications.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-22"",""issue_description"":""Contact wear indicator showing 28% wear. Preventive maintenance alert triggered. Customer reported occasional arcing sounds during load switching."",""parts_used"":""Main contact kit (P/N: MTZ1-CONT-08), contact lubricant, arc chute assembly"",""preventive_action"":""Schedule contact inspection every 15,000 operations or annually, whichever comes first"",""resolution_date"":""2024-01-23"",""resolution_details"":""Performed scheduled contact replacement as wear exceeded 25% threshold. Replaced main contacts, verified mechanical operation, tested trip functions, and recalibrated protection settings."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Contacts showed expected wear pattern for equipment with 47,000 operations. No abnormal degradation. Customer performs frequent switching operations. All electrical tests passed post-replacement.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""Northpoint Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-03-08"",""issue_description"":""Communication loss with breaker monitoring system. Unable to retrieve real-time load data and thermal capacity readings remotely. Local display functioning normally."",""parts_used"":""Modbus communication module (P/N: MTZ1-COM-MB), firmware update"",""preventive_action"":""Install shielded communication cables and verify proper grounding of monitoring network"",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnosed faulty Modbus communication module. Replaced communication card and updated firmware to latest version. Verified data transmission and alarm functionality."",""resolution_type"":""Repair"",""severity"":""Low"",""technician_notes"":""Communication module failure likely due to electrical noise on network. Installed surge protection on communication lines. Breaker protection functions were unaffected during communication outage.""}]"
SE-AIR-006,Airbus,Aeronautique,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-14"",""issue_description"":""Thermal trip threshold reached 91%, breaker tripped during peak load operation. Ambient temperature measured at 45°C in electrical room."",""parts_used"":""Cooling fan assembly (MTZ-FAN-01), Thermal sensor kit"",""preventive_action"":""Install temperature monitoring system, schedule quarterly thermal imaging inspections, maintain electrical room temperature below 35°C"",""resolution_date"":""2023-09-16"",""resolution_details"":""Installed additional ventilation system in electrical room. Cleaned breaker contacts and thermal sensors. Verified cooling fan operation. Recalibrated thermal protection settings."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Electrical room HVAC system was undersized for summer heat load. Customer running breaker at 92% capacity continuously. Recommended load balancing and room cooling upgrade.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-22"",""issue_description"":""Thermal warning alarm at 85% threshold. Breaker operating within limits but trending toward trip condition. Ambient temperature 40°C."",""parts_used"":""Thermal compound, Contact cleaner"",""preventive_action"":""Implement load monitoring dashboard, schedule bi-annual maintenance, consider parallel breaker installation for future expansion"",""resolution_date"":""2024-01-24"",""resolution_details"":""Performed thermal analysis and load study. Reduced load distribution by 15% through circuit reconfiguration. Cleaned all connection points and applied thermal compound. Improved airflow around breaker enclosure."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Breaker was handling increased data center expansion load. Connections showed minor oxidation. Post-service thermal readings dropped to 68% of threshold.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Works - Facility 7"",""days_to_resolve"":4,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-03-08"",""issue_description"":""Repeated thermal high alarms during afternoon shifts. Breaker thermal protection reaching 89%, causing production concerns. Ambient conditions 43°C near furnace operations."",""parts_used"":""TMD trip unit upgrade, Heat shield panel, Forced air cooling unit (MTZ-COOL-02)"",""preventive_action"":""Plan electrical panel relocation project, install permanent environmental monitoring, implement shift-based load management during peak heat hours"",""resolution_date"":""2024-03-12"",""resolution_details"":""Installed heat shield barrier between furnace area and electrical panel. Upgraded to enhanced thermal trip unit with higher ambient rating. Relocated temperature-sensitive components. Added forced air cooling system."",""resolution_type"":""Equipment Upgrade"",""severity"":""High"",""technician_notes"":""Breaker location was too close to industrial furnace. Heat radiation was primary cause. Customer approved panel relocation for long-term solution but interim cooling measures implemented first.""}]"
SE-AIR-006,Airbus,Aeronautique,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-14"",""issue_description"":""High THD-I readings at 12.3% causing nuisance tripping and power quality concerns. Customer reported intermittent breaker trips during peak production hours."",""parts_used"":""Harmonic filter kit, updated firmware module"",""preventive_action"":""Schedule quarterly power quality monitoring and annual harmonic analysis"",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified harmonic distortion from VFD loads. Installed harmonic filter on upstream circuit. Recalibrated trip settings and verified THD-I reduced to 4.1%. Performed full PowerLogic diagnostic test."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had added multiple VFD-driven motors without harmonic mitigation. Recommended power quality audit for entire facility. Breaker operating within specifications after filter installation.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-22"",""issue_description"":""PowerLogic metering module communication failure. Loss of energy monitoring data and remote diagnostics capability."",""parts_used"":""PowerLogic PM8000 communication module, Ethernet cable"",""preventive_action"":""Install network surge suppressors and implement regular firmware update schedule"",""resolution_date"":""2024-01-23"",""resolution_details"":""Replaced faulty PowerLogic communication module. Updated firmware to latest version. Restored Modbus TCP connectivity and verified all metering parameters reporting correctly."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Module failure due to network surge event. All historical data preserved. Recommended surge protection on communication lines.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-03-05"",""issue_description"":""Low power factor readings (0.78) triggering utility penalties. Customer requesting optimization guidance."",""parts_used"":""None - advisory only"",""preventive_action"":""Monitor power factor monthly and adjust capacitor bank seasonally based on load variations"",""resolution_date"":""2024-03-07"",""resolution_details"":""Conducted power factor analysis using PowerLogic data. Recommended installation of 300 kVAR capacitor bank. Provided load profile analysis showing reactive power consumption patterns."",""resolution_type"":""Advisory Service"",""severity"":""Medium"",""technician_notes"":""Breaker and metering functioning correctly. Issue related to facility load characteristics. Customer has inductive loads from motors without compensation. Referred to power quality engineering team for capacitor bank sizing.""}]"
SE-AIR-006,Airbus,Aeronautique,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-14"",""issue_description"":""Micrologic trip unit displaying intermittent communication errors with SCADA system. Protection settings not synchronizing properly."",""parts_used"":""None"",""preventive_action"":""Schedule firmware compatibility review before any SCADA system upgrades"",""resolution_date"":""2023-09-16"",""resolution_details"":""Updated Micrologic firmware to version 3.2.1 to resolve communication protocol compatibility issue. Verified all LSIG settings retained after update. Performed full coordination test."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Customer was running outdated firmware v2.8. Communication errors occurred after SCADA upgrade. Post-update testing showed stable communication. Recommended quarterly firmware checks.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-11-22"",""issue_description"":""Circuit breaker failed to trip during scheduled protection test. Operations counter showing 14200 cycles. Mechanical wear suspected."",""parts_used"":""Contact assembly kit (MTZ1-CONT-08), Lubrication kit (MTZ-LUBE-STD)"",""preventive_action"":""Implement operations-based maintenance schedule at 10000 cycle intervals for high-duty applications"",""resolution_date"":""2023-11-24"",""resolution_details"":""Performed complete mechanical inspection. Replaced worn contact assembly and lubricated operating mechanism. Recalibrated trip unit. All protection tests passed successfully."",""resolution_type"":""Preventive Maintenance"",""severity"":""High"",""technician_notes"":""Unit exceeded 12000 operations without maintenance. Contact erosion within acceptable limits but approaching replacement threshold. Customer advised to implement maintenance at 10000 operation intervals.""}]"
SE-AIR-007,Airbus,Aeronautique,TeSys Island LMC058LF42,Motor Management,SE-PRODUCT-A9F95310,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":2,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2023-09-14"",""issue_description"":""Motor starter M3 reporting overcurrent condition at 18.2A, tripping at 147% rated load. Customer reports intermittent motor shutdowns during production runs."",""parts_used"":""Motor bearing kit (SKU: BRG-2580), thermal compound"",""preventive_action"":""Recommended quarterly vibration analysis and thermal imaging inspection. Updated maintenance schedule in customer CMMS."",""resolution_date"":""2023-09-16"",""resolution_details"":""Technician found motor bearings worn causing increased load current. Replaced motor bearings and recalibrated overcurrent protection threshold. Verified load current returned to 12.8A nominal."",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""Customer was running motor beyond duty cycle recommendations. Advised 15-minute cool-down every 4 hours of continuous operation. Power factor improved from 0.82 to 0.88 after bearing replacement.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Packaging"",""days_to_resolve"":1,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss with motor starter M2 on Island network. HMI showing offline status, unable to monitor load current or control motor remotely."",""parts_used"":""None"",""preventive_action"":""Provided network architecture documentation to customer IT. Recommended VLAN segmentation for industrial equipment."",""resolution_date"":""2023-11-23"",""resolution_details"":""Network diagnostics revealed IP address conflict after customer added new device to same subnet. Reconfigured Island network addressing and updated firmware to v2.4.1 which includes improved network diagnostics."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Resolved remotely via TeamViewer session. Customer IT department not following network segmentation guidelines. Motor continued operating locally during communication loss - safety functions unaffected.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Southeastern Textiles Inc"",""days_to_resolve"":3,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2024-01-08"",""issue_description"":""Low power factor reading of 0.71 on motor starter M4, causing inefficiency alarms. Load current normal at 11.9A but reactive power excessive."",""parts_used"":""PFC capacitor 15kVAR (SKU: CAP-15K-480), mounting hardware"",""preventive_action"":""Scheduled facility-wide power quality audit for Q2 2024. Customer enrolled in energy efficiency program."",""resolution_date"":""2024-01-11"",""resolution_details"":""Installed power factor correction capacitor bank at motor terminal. Power factor improved to 0.91. Also discovered loose connection on L2 phase causing slight imbalance."",""resolution_type"":""Field Service"",""severity"":""Low"",""technician_notes"":""Customer seeing 8% reduction in energy costs for this motor circuit after PFC installation. Recommended similar upgrades for 6 other motors in facility.""}]"
SE-AIR-007,Airbus,Aeronautique,TeSys Island LMC058LF42,Motor Management,SE-PRODUCT-A9F95310,"[{""case_id"":""CS-2847-9012"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2023-09-14"",""issue_description"":""EtherNet/IP communication timeout errors occurring intermittently. Digital module losing cyclic connection every 2-3 hours requiring manual reset."",""parts_used"":""[]"",""preventive_action"":""Implement fixed network settings for all TeSys Island modules. Schedule quarterly network health checks."",""resolution_date"":""2023-09-16"",""resolution_details"":""Network diagnostics revealed switch port auto-negotiation conflict. Disabled auto-negotiation and set fixed 100Mbps full-duplex on both switch and module. Updated firmware to v2.4.1 which includes improved timeout handling."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had mixed network equipment causing speed/duplex mismatch. Recommended network infrastructure audit. Module performed self-diagnostics successfully - no hardware fault detected.""},{""case_id"":""CS-3102-4456"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2023-11-22"",""issue_description"":""Module status LED showing amber warning. Communication functional but reporting degraded signal quality on EtherNet/IP connection."",""parts_used"":""[\""RJ45 protective boot\"",\""Cable seal kit\""]"",""preventive_action"":""Upgrade to IP67-rated Ethernet cables in all washdown areas. Train maintenance staff on proper connector sealing procedures."",""resolution_date"":""2023-11-23"",""resolution_details"":""Inspection revealed moisture ingress in cable connector due to washdown procedures. Cleaned and reseated RJ45 connector, applied IP67-rated protective boot. Cable tested within spec after remediation."",""resolution_type"":""Preventive Maintenance"",""severity"":""Low"",""technician_notes"":""Environmental conditions in food processing require additional cable protection. Module itself was not compromised. Customer using standard cables in washdown zone.""}]"
SE-AIR-007,Airbus,Aeronautique,TeSys Island LMC058LF42,Motor Management,SE-PRODUCT-A9F95310,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2024-01-15"",""issue_description"":""Motor thermal capacity reached 85% with ambient temperature at 45°C. Motor protection triggered thermal shutdown during peak production hours."",""parts_used"":""Fan filter assembly (P/N: VW3A9201), thermal compound"",""preventive_action"":""Scheduled quarterly cooling system inspection and filter replacement. Installed temperature monitoring alerts at 75% thermal capacity threshold."",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed inadequate ventilation around motor control panel. Cooling fan was operating below specification due to dust accumulation. Cleaned cooling system, replaced fan filter, and verified ambient temperature dropped to 38°C under load."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer was running motors at 95% capacity continuously. Recommended implementing duty cycle management and quarterly preventive maintenance for cooling systems in high-temperature environments.""},{""case_id"":""CS-2901-74156"",""case_status"":""Closed"",""customer_name"":""Industrial Dynamics Corp"",""days_to_resolve"":14,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2023-11-08"",""issue_description"":""Repeated thermal warnings at 80% capacity. RTD sensor readings showing ambient temperature fluctuating between 40-44°C in enclosure."",""parts_used"":""None - customer sourced cooling equipment locally"",""preventive_action"":""Customer relocated enclosure 3 meters from heat source and added forced air cooling. Thermal capacity now stable at 65% under normal operation."",""resolution_date"":""2023-11-22"",""resolution_details"":""Remote diagnostics confirmed RTD sensor accuracy. Root cause identified as undersized enclosure cooling for ambient conditions. Customer installed additional ventilation fan and heat exchanger per technical recommendations."",""resolution_type"":""Remote Support + Parts"",""severity"":""Medium"",""technician_notes"":""Enclosure was located near heat-generating process equipment. Thermal imaging showed hot spots around motor controller. Recommended 2-inch clearance minimum and active cooling for ambient temps above 40°C.""},{""case_id"":""CS-2756-88341"",""case_status"":""Closed"",""customer_name"":""Pacific Steel Works"",""days_to_resolve"":7,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2023-08-22"",""issue_description"":""Motor thermal overload trip during summer operations. Thermal capacity exceeded 90% before protection activated. Ambient temperature recorded at 48°C."",""parts_used"":""Temporary cooling unit rental (7 days)"",""preventive_action"":""Customer installed dedicated HVAC system for electrical equipment room. Set temperature alarm at 38°C. All motor controllers now operating with thermal capacity below 70%."",""resolution_date"":""2023-08-29"",""resolution_details"":""Emergency service call. Motor controller was within specifications but operating environment exceeded rated ambient temperature (40°C max). Temporary cooling measures implemented. Permanent solution required HVAC upgrade in electrical room."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Facility HVAC system inadequate for summer peak temperatures. Multiple motor controllers in same room experiencing similar issues. Recommended facility-wide thermal management assessment.""}]"
SE-AIR-007,Airbus,Aeronautique,TeSys Island LMC058LF42,Motor Management,SE-PRODUCT-A9F95310,"[{""case_id"":""CS-2847-9012"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2023-09-14"",""issue_description"":""Contactor wear level reached 87%, causing intermittent motor start failures and increased cycle time. Predictive maintenance alert triggered at 8,240 operating hours."",""parts_used"":""LMC058 Contactor Assembly, Contact Kit"",""preventive_action"":""Set maintenance alert threshold to 75% wear level, schedule quarterly inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced contactor assembly before critical failure threshold. Performed full diagnostic test and reset maintenance counter."",""resolution_type"":""Scheduled Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer had extended maintenance interval beyond recommendation. Contactor showed significant wear but no damage to other components. Advised customer to schedule replacement at 75% wear level in future.""},{""case_id"":""CS-2901-4456"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":0,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2024-01-22"",""issue_description"":""Motor management system reported communication loss with TeSys Island module. Production line conveyor motor unresponsive to start commands."",""parts_used"":""Ethernet Cable, Protective Sealant"",""preventive_action"":""Install environmental protection enclosure, implement monthly connection inspection"",""resolution_date"":""2024-01-22"",""resolution_details"":""Identified corroded Ethernet connection due to high humidity environment. Cleaned connections, applied protective coating, and restored communication."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Environmental conditions in food processing area causing accelerated corrosion. Module functioning normally at 4,120 hours, 34% wear. Recommended IP67 enclosure upgrade.""},{""case_id"":""CS-2788-3341"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2023-11-08"",""issue_description"":""Nuisance tripping during motor startup, thermal overload protection activating prematurely despite normal load conditions."",""parts_used"":""None"",""preventive_action"":""Document proper configuration settings for high-efficiency motors, update commissioning checklist"",""resolution_date"":""2023-11-09"",""resolution_details"":""Analyzed motor startup profile and adjusted thermal overload class setting from 10A to 15A to match actual motor inrush characteristics. Recalibrated trip curve."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Initial configuration did not account for high-efficiency motor with higher inrush current. TeSys Island at 1,890 hours, 15% wear - well within normal parameters. No hardware issues detected.""}]"
SE-AIR-007,Airbus,Aeronautique,TeSys Island LMC058LF42,Motor Management,SE-PRODUCT-A9F95310,"[{""case_id"":""CS-2847621"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2024-01-15"",""issue_description"":""Phase imbalance alarm triggered at 5.2% on motor circuit M3. Current readings: L1:14.1A, L2:13.3A, L3:13.5A. Motor running hot with increased vibration."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly connection inspection and thermal scan. Added to preventive maintenance checklist."",""resolution_date"":""2024-01-16"",""resolution_details"":""Inspection revealed loose connection on L1 phase terminal. Tightened all phase connections to proper torque specification (2.5 Nm). Verified balanced current draw after repair. Thermal imaging confirmed normal operating temperature."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported intermittent alarms over past week. Found oxidation on L1 terminal contributing to high resistance. Cleaned all terminals and applied contact enhancer. Recommended quarterly thermal inspection.""},{""case_id"":""CS-2903445"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Industrial"",""days_to_resolve"":2,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2024-02-28"",""issue_description"":""Persistent phase imbalance warning at 6.1% on conveyor motor circuit. L1:15.8A, L2:14.7A, L3:14.9A. Production line experiencing reduced efficiency."",""parts_used"":""[\""LMC1 Contactor Assembly\"",\""Terminal Block Kit\""]"",""preventive_action"":""Recommended contactor replacement at 50,000 hour intervals. Updated maintenance schedule to include contact inspection every 6 months."",""resolution_date"":""2024-03-01"",""resolution_details"":""Diagnosed faulty contactor on L1 phase causing increased resistance. Replaced contactor assembly and verified phase balance restored to 1.2%. Performed full system calibration and load testing."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Contactor showed signs of arcing and pitting on L1 contacts. Unit had 47,000 operating hours. Current imbalance resolved immediately after replacement. All three phases now within 1.5% tolerance.""},{""case_id"":""CS-2956783"",""case_status"":""Closed"",""customer_name"":""Apex Automation Group"",""days_to_resolve"":3,""equipment_model"":""TeSys Island LMC058LF42"",""issue_date"":""2024-03-22"",""issue_description"":""Phase imbalance detected at 4.5% during startup sequence. Current readings: L1:12.9A, L2:12.3A, L3:12.4A. Motor protection system triggering preventive shutdown."",""parts_used"":""[]"",""preventive_action"":""Installed power quality monitor on incoming supply. Customer to rebalance facility loads across phases. Follow-up inspection scheduled for 30 days."",""resolution_date"":""2024-03-25"",""resolution_details"":""Investigation revealed supply voltage imbalance from facility transformer. Coordinated with facility electrical team to rebalance transformer taps. Adjusted motor controller sensitivity threshold to 5.5% to prevent nuisance trips while maintaining protection."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Measured incoming voltage: L1:482V, L2:473V, L3:476V. Imbalance at supply level causing motor current deviation. Facility added single-phase loads unevenly. Controller operating correctly. Recommended power quality monitoring.""}]"
SE-AIR-008,Airbus,Aeronautique,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-HMI-28471"",""case_status"":""Closed"",""customer_name"":""Midwest Packaging Solutions"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""Touchscreen unresponsive in upper right quadrant, operators unable to access critical menu buttons"",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly touchscreen calibration verification for high-runtime HMI units"",""resolution_date"":""2023-09-15"",""resolution_details"":""Touchscreen calibration had drifted significantly after 18000+ hours of operation. Performed full recalibration procedure and cleaned touchscreen surface from accumulated residue affecting sensitivity."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported issue started gradually over 2-3 weeks. Recommend quarterly calibration checks for units exceeding 15000 runtime hours in high-use environments.""},{""case_id"":""CS-HMI-31205"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""Backlight flickering intermittently, display dims unexpectedly during operation"",""parts_used"":""[\""Backlight Inverter Board - P/N HMIG-INV-6315\"",\""Thermal Interface Pad\""]"",""preventive_action"":""Added backlight inverter inspection to preventive maintenance checklist for units above 20000 hours"",""resolution_date"":""2024-01-24"",""resolution_details"":""Backlight inverter board showing signs of capacitor degradation. Replaced inverter board and verified backlight intensity settings across full range."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Unit had 22000+ runtime hours. Inverter board failure common at this runtime threshold. Display now operating at specified intensity levels.""}]"
SE-AIR-008,Airbus,Aeronautique,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-HMI-28451"",""case_status"":""Closed"",""customer_name"":""Midwest Packaging Solutions"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""HMI screen intermittently freezing during Vijeo Designer application sync. Communication with Modbus TCP devices timing out randomly. Operators unable to access critical process screens."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly firmware reviews and optimize tag polling configuration during commissioning"",""resolution_date"":""2023-09-16"",""resolution_details"":""Updated Vijeo Designer runtime to latest firmware version 2.8.3. Cleared application cache and optimized tag polling intervals from 100ms to 250ms to reduce network congestion. Reconfigured Modbus TCP timeout settings."",""resolution_type"":""Software Update"",""severity"":""High"",""technician_notes"":""Customer was running outdated firmware v2.5.1. High tag update frequency was causing CPU overload. Recommended reducing unnecessary tag subscriptions in future application updates.""},{""case_id"":""CS-HMI-31207"",""case_status"":""Closed"",""customer_name"":""Atlantic Food Processing"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""Touchscreen calibration drift causing operators to miss buttons. Modbus TCP communication stable but application sync failing with error code 0x8004. 312 tags not updating properly."",""parts_used"":""[\""HMIGTO6315-Touchscreen-Overlay\"",\""Cleaning Kit\""]"",""preventive_action"":""Implement proper cleaning protocols and inspect touchscreen quarterly for wear"",""resolution_date"":""2024-01-23"",""resolution_details"":""Replaced touchscreen overlay due to physical wear. Recalibrated touch interface. Resolved sync issue by repairing corrupted project file and re-downloading application to HMI. Verified all 312 tags updating correctly."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Touchscreen showed signs of chemical exposure from cleaning agents. Educated customer on proper cleaning procedures using approved materials only.""}]"
SE-AIR-008,Airbus,Aeronautique,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-88421"",""case_status"":""Closed"",""customer_name"":""Midwest Bottling Solutions"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""HMI displaying TEMP_HIGH alarm with internal temperature reading 62°C. Screen responsiveness degraded, intermittent display flickering observed during peak production hours."",""parts_used"":""Cooling Fan Assembly (Part# HMIGT-FAN-02), Thermal Paste"",""preventive_action"":""Implemented quarterly PM schedule for HMI cleaning and fan inspection. Advised customer to maintain ambient temperature below 35°C and improve panel enclosure ventilation."",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed cooling fan failure and dust accumulation blocking ventilation ports. Replaced cooling fan assembly, cleaned internal components and ventilation system. Verified ambient temperature was within spec at 38°C."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer facility has high dust environment from packaging operations. Recommended quarterly preventive cleaning and installation of external air filtration. Fan bearing showed signs of wear after 4 years of continuous operation.""},{""case_id"":""CS-91205"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""Repeated TEMP_HIGH warnings during afternoon shifts. Internal temperature reaching 59°C. HMI mounted in direct sunlight exposure on production floor."",""parts_used"":""Enclosure Ventilation Fan (Part# ENC-FAN-120), Sunshield Kit"",""preventive_action"":""Customer to monitor enclosure temperatures monthly. Recommended thermal imaging survey of all HMI installations to identify similar environmental issues."",""resolution_date"":""2024-01-24"",""resolution_details"":""Root cause identified as inadequate panel enclosure cooling and direct solar heat gain. Installed sunshield and relocated HMI to shaded area of control panel. Added auxiliary ventilation fan to enclosure."",""resolution_type"":""Environmental Modification"",""severity"":""Medium"",""technician_notes"":""Temperature dropped to 45°C after modifications. Original installation did not account for western sun exposure during summer months. Panel enclosure was undersized for heat dissipation requirements.""},{""case_id"":""CS-94733"",""case_status"":""Closed"",""customer_name"":""AutoTech Assembly LLC"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-03-08"",""issue_description"":""HMI shutdown due to thermal protection activation. TEMP_HIGH alarm preceded shutdown by 15 minutes. Internal temperature logged at 65°C before automatic shutdown."",""parts_used"":""Cooling Fan Assembly (Part# HMIGT-FAN-02), Thermal Compound (Part# THRM-PASTE-01), Air Filter Set"",""preventive_action"":""Established 3-year fan replacement cycle for all Magelis HMI units. Customer enrolled in annual preventive maintenance program including thermal inspections."",""resolution_date"":""2024-03-09"",""resolution_details"":""Thermal shutdown protection functioned correctly. Discovered failed cooling fan and degraded thermal interface material on processor heat sink. Replaced fan, reapplied thermal compound, and cleaned air intake filters. System tested under load for 4 hours."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""HMI had been in service for 5.5 years without maintenance. Fan failure likely due to bearing wear. Thermal paste was completely dried out. Recommended replacement of all HMIs over 5 years old or implementation of proactive fan replacement program.""}]"
SE-AIR-008,Airbus,Aeronautique,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-HMI-28471"",""case_status"":""Closed"",""customer_name"":""Midwest Packaging Solutions"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""HMI screen intermittently losing Ethernet IP connection to PLC. Data exchange dropping out every 15-20 minutes requiring operator to restart HMI."",""parts_used"":""[]"",""preventive_action"":""Implement network segmentation and monitor bandwidth utilization on industrial networks"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified network switch port auto-negotiation issue causing intermittent connection drops. Configured HMI and switch port to fixed 100Mbps full-duplex. Updated Ethernet IP timeout parameters from default 4000ms to 8000ms for more stable connection."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had recently added several IP cameras to same network segment causing bandwidth congestion. Recommended VLAN segmentation for future network optimization. Connection stable after configuration changes.""},{""case_id"":""CS-HMI-31205"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Inc"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""Touchscreen response degraded significantly. Screen refresh rate dropped to 800-1000ms causing operator delays. PLC communication showing normal but display updates lagging."",""parts_used"":""[]"",""preventive_action"":""Schedule firmware updates during planned maintenance windows and follow HMI design guidelines for optimal performance"",""resolution_date"":""2024-01-24"",""resolution_details"":""HMI running outdated firmware version 2.1.4 with known memory leak issue affecting screen refresh performance. Updated firmware to version 2.3.8. Cleared application cache and optimized screen object count from 487 to 312 objects per screen."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Customer had multiple high-resolution images and unnecessary animated objects causing processor overhead. Provided training on HMI design best practices. Screen refresh returned to 250ms nominal after optimization.""},{""case_id"":""CS-HMI-34892"",""case_status"":""Closed"",""customer_name"":""Precision Automation Group"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-03-08"",""issue_description"":""Complete loss of Ethernet IP communication between HMI and PLC. HMI displays 'Connection Timeout' error. Unable to monitor or control production line."",""parts_used"":""[\""Magelis HMIGTO6315 (replacement unit)\"",\""Ethernet surge protector - Phoenix Contact\""]"",""preventive_action"":""Install surge protection on all critical network connections and implement UPS systems for HMI panels"",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnosed failed Ethernet port on HMI unit due to electrical surge during storm. Replaced HMI unit under warranty. Restored application from backup SD card. Installed inline surge protector on Ethernet connection."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Customer facility lacks proper surge protection on network infrastructure. Multiple devices affected by same storm event. Strongly recommended facility-wide surge protection audit and upgrades.""}]"
SE-AIR-008,Airbus,Aeronautique,Magelis HMIGTO6315,HMI,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-88421"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2023-09-14"",""issue_description"":""HMI CompactFlash card failure - system unable to boot, displaying storage error on startup"",""parts_used"":""CompactFlash Card 2GB Industrial Grade (P/N: HMGXFCF002)"",""preventive_action"":""Scheduled quarterly CompactFlash health monitoring and annual preventive replacement for high-usage HMIs"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced failed CompactFlash card with new unit. Restored system configuration from backup. Card had exceeded 95% write cycle limit."",""resolution_type"":""Part Replacement"",""severity"":""Critical"",""technician_notes"":""Customer had not been monitoring storage wear levels. Card failure was sudden after reaching critical threshold. Recommended implementing quarterly storage health checks.""},{""case_id"":""CS-91205"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Packaging"",""days_to_resolve"":2,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-01-22"",""issue_description"":""HMI storage wear alarm at 78%, intermittent screen freezing and slow response times"",""parts_used"":""CompactFlash Card 2GB Industrial Grade (P/N: HMGXFCF002)"",""preventive_action"":""Configured storage wear monitoring alerts at 70% threshold for earlier intervention"",""resolution_date"":""2024-01-24"",""resolution_details"":""Proactively replaced CompactFlash card before complete failure. Backed up all configuration data and alarm history. Installed new card and verified system performance."",""resolution_type"":""Preventive Replacement"",""severity"":""Medium"",""technician_notes"":""Customer responded to storage wear warning appropriately. Replacement performed during scheduled maintenance window. Old card showed signs of wear but still functional.""},{""case_id"":""CS-94733"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":1,""equipment_model"":""Magelis HMIGTO6315"",""issue_date"":""2024-03-08"",""issue_description"":""CompactFlash storage wear at 85%, customer requesting preventive maintenance to avoid production downtime"",""parts_used"":""CompactFlash Card 2GB Industrial Grade (P/N: HMGXFCF002)"",""preventive_action"":""Optimized data logging settings to reduce write cycles by 40%, extended expected card life to 5+ years"",""resolution_date"":""2024-03-09"",""resolution_details"":""Scheduled replacement during weekend maintenance window. Created full system backup, replaced CompactFlash card, restored configuration and verified all HMI functions operational."",""resolution_type"":""Preventive Replacement"",""severity"":""Medium"",""technician_notes"":""HMI in high-frequency logging application causing accelerated wear. Recommended reducing logging frequency and implementing log rotation to extend card life.""}]"
SE-AIR-009,Airbus,Aeronautique,PowerLogic PM8000,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""High THD-V readings consistently above 8% causing nuisance alarms and potential equipment stress on connected loads"",""parts_used"":""[]"",""preventive_action"":""Schedule harmonic filter installation during next maintenance window. Monitor THD trends monthly."",""resolution_date"":""2023-09-21"",""resolution_details"":""Investigated harmonic distortion sources. Found multiple VFD drives on same bus without harmonic filters. Adjusted alarm thresholds to 10% and recommended installation of passive harmonic filters on main feeders."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""THD-V levels are elevated but within IEEE 519 limits for industrial facilities. Customer has older VFD equipment without active front ends. Recommended future upgrade to AFE drives or installation of active harmonic filter.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":15,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-03"",""issue_description"":""Power factor dropping to 0.72 lagging during peak load periods, resulting in utility penalty charges"",""parts_used"":""[\""Capacitor Bank 300kVAR\"",\""Contactor Module\"",\""Control Relay\""]"",""preventive_action"":""Quarterly review of power factor trends and capacitor bank performance. Annual thermographic inspection of capacitor connections."",""resolution_date"":""2023-11-18"",""resolution_details"":""Analyzed load profile and reactive power consumption. Installed automatic power factor correction capacitor bank (300 kVAR) with PM8000 integration for dynamic switching. Power factor now maintained above 0.95."",""resolution_type"":""System Upgrade"",""severity"":""High"",""technician_notes"":""Customer was incurring $3,200/month in power factor penalties. New capacitor bank sized for 80% of peak reactive load. PM8000 configured to log PF continuously and trigger alerts below 0.90.""}]"
