equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-AIR-009,Airbus,Aeronautique,PowerLogic PM8000,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-PM-2847"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""PM8000 displaying erratic demand readings with sudden spikes not correlating to actual load. Peak demand values fluctuating between 800 kW and 2,100 kW within minutes."",""parts_used"":""None - connection repair only"",""preventive_action"":""Recommended quarterly inspection of all CT connections and annual calibration verification"",""resolution_date"":""2023-09-15"",""resolution_details"":""Current transformer (CT) secondary connection found loose on Phase B. Tightened all CT connections and verified proper torque specifications. Recalibrated demand calculation parameters."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported billing discrepancies. Found oxidation on CT terminal block. Cleaned all connections and applied contact enhancer. Verified accuracy against portable power analyzer - readings now within 1% tolerance.""},{""case_id"":""CS-PM-3192"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between PM8000 and SCADA system. Modbus TCP connection dropping intermittently. Energy data not updating in monitoring dashboard."",""parts_used"":""None"",""preventive_action"":""Configure all PM8000 units with static IP addresses and fixed speed/duplex settings. Implement network monitoring alerts for communication failures."",""resolution_date"":""2023-11-23"",""resolution_details"":""Network switch port auto-negotiation causing connection instability. Configured PM8000 Ethernet port to fixed 100Mbps full-duplex. Updated firmware from v2.4.1 to v2.6.3 to resolve known Modbus timeout issue."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer network had recent infrastructure upgrade. PM8000 was defaulting to auto-negotiate which conflicted with new managed switch settings. Also found IP address conflict with another device. Assigned static IP and updated network documentation.""}]"
SE-AIR-009,Airbus,Aeronautique,PowerLogic PM8000,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-15"",""issue_description"":""Voltage unbalance alarm triggered on Phase A with 4.2% deviation from nominal. Customer reported flickering lights in east wing."",""parts_used"":""[\""Busbar connector kit\"",\""Phase terminal lugs\""]"",""preventive_action"":""Scheduled quarterly connection integrity checks and thermal scans"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connection on Phase A busbar causing uneven load distribution. Tightened all phase connections and verified torque specifications. Recalibrated voltage monitoring thresholds."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had recent construction work that may have caused vibration loosening connections. Recommended quarterly thermal imaging inspections.""},{""case_id"":""CS-2023-104521"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Inc"",""days_to_resolve"":3,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-22"",""issue_description"":""Persistent voltage unbalance on Phase C reading 3.9% deviation. PM8000 generating multiple alarms over 48-hour period."",""parts_used"":""[]"",""preventive_action"":""Provided load distribution planning documentation and recommended load analysis before future equipment additions"",""resolution_date"":""2023-09-25"",""resolution_details"":""Analysis revealed uneven load distribution across phases due to new equipment installation. Worked with facility team to redistribute single-phase loads. Voltage unbalance reduced to 1.2%."",""resolution_type"":""Load Balancing"",""severity"":""Medium"",""technician_notes"":""No hardware issues with PM8000. Root cause was improper load planning during facility expansion. Provided load balancing guidelines to customer.""},{""case_id"":""CS-2023-076189"",""case_status"":""Closed"",""customer_name"":""Coastal Data Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-06-08"",""issue_description"":""Voltage unbalance detected on Phase B at 5.1% with intermittent spikes. Concern about potential impact on sensitive IT equipment."",""parts_used"":""[\""Voltage transformer VT-480-5A\"",\""Calibration kit\"",\""Terminal blocks\""]"",""preventive_action"":""Installed harmonic monitoring and recommended active harmonic filter for long-term protection"",""resolution_date"":""2023-06-09"",""resolution_details"":""Discovered degraded voltage transformer on Phase B input. Replaced VT and recalibrated PM8000 metering. Verified accuracy across all three phases post-replacement."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""VT showed signs of overheating likely due to harmonic distortion from IT loads. Recommended harmonic filter installation to protect new VT.""}]"
SE-AIR-009,Airbus,Aeronautique,PowerLogic PM8000,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-PM-2847"",""case_status"":""Closed"",""customer_name"":""Metro Hospital District"",""days_to_resolve"":4,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""Excessive total harmonic distortion detected - THD-I reading 12.3%, exceeding IEEE 519 limits. Customer reported flickering lights in critical care wing."",""parts_used"":""Active Harmonic Filter AHF-500, Line Reactor LR-300"",""preventive_action"":""Scheduled quarterly power quality reviews and harmonic analysis reports"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigation revealed non-linear loads from new MRI equipment causing harmonic distortion. Installed active harmonic filter and reconfigured power distribution. Verified THD-I reduced to 3.8%."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer added significant medical imaging equipment without power quality assessment. Recommended power study before future expansions. PM8000 monitoring functioned correctly throughout.""},{""case_id"":""CS-PM-3192"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-22"",""issue_description"":""PM8000 reporting intermittent communication loss with SCADA system. Harmonic data not updating in real-time dashboard."",""parts_used"":""None"",""preventive_action"":""Recommended dedicated VLAN for power monitoring devices and network traffic analysis"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed Modbus TCP timeout issues due to network congestion. Updated firmware to v2.8.4 which includes improved buffer management. Adjusted polling intervals and network priority settings."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Communication issue only, power monitoring accuracy unaffected. Customer's IT network had competing traffic from video surveillance system on same VLAN.""}]"
SE-AIR-009,Airbus,Aeronautique,PowerLogic PM8000,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-15"",""issue_description"":""PowerLogic PM8000 reporting neutral current at 156A with phase imbalance alarm. Customer reported flickering lights in Zone 3 distribution panel."",""parts_used"":""Neutral bus bar connector, thermal compound"",""preventive_action"":""Implemented monthly load monitoring reports and established protocol for electrical review before adding new equipment"",""resolution_date"":""2024-01-17"",""resolution_details"":""Load audit revealed significant single-phase load concentration on Phase B. Redistributed loads across all three phases. Replaced worn neutral bus bar connection showing signs of overheating. Neutral current reduced to 38A after rebalancing."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had added multiple server racks to single phase without consulting electrical team. Provided load balancing guidelines and recommended quarterly power quality audits.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 7"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-08"",""issue_description"":""Elevated neutral current reading of 168A on PM8000 monitoring main distribution panel. Intermittent tripping of sensitive equipment."",""parts_used"":""Harmonic filter 400A, neutral lug connectors"",""preventive_action"":""Scheduled semi-annual thermal imaging scans of all panel connections and harmonic analysis"",""resolution_date"":""2023-11-09"",""resolution_details"":""Discovered loose neutral connection at main panel causing high resistance and current buildup. Found multiple non-linear loads (UPS systems, LED drivers) contributing to harmonic distortion. Tightened all neutral connections and installed harmonic filter on distribution panel."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""High harmonic content from non-linear loads was primary cause. Neutral current dropped to 52A post-filter installation. Recommended upgrading to K-rated transformer for future expansion.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Greenfield Industrial Park"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-22"",""issue_description"":""PM8000 neutral current alarm at 139A with voltage imbalance warning. Customer reported equipment malfunctions in production line."",""parts_used"":""4/0 AWG neutral conductor (25ft), wire connectors, anti-oxidant compound"",""preventive_action"":""Installed dehumidifier in junction box and added quarterly connection resistance testing to maintenance schedule"",""resolution_date"":""2023-09-24"",""resolution_details"":""Load analysis showed 28% imbalance between phases due to recent facility expansion. Redistributed 15kW of single-phase loads from Phase A to Phase C. Identified and replaced corroded neutral conductor in junction box showing 2.3 ohm resistance."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Corrosion likely due to moisture ingress in outdoor junction box. Resealed enclosure. Post-repair neutral current at 41A with phase balance within 3%.""}]"
SE-AIR-010,Airbus,Aeronautique,Modicon M580 BMEP585040,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2023-09-14"",""issue_description"":""CPU scan time gradually increased from 15ms to 45ms over 3 days, causing intermittent communication timeouts on Ethernet port 3"",""parts_used"":""[]"",""preventive_action"":""Set up automated alerts for scan times exceeding 25ms and implement monthly log cleanup schedule"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified excessive diagnostic logging consuming CPU cycles. Optimized scan task distribution and reduced unnecessary background diagnostics. Cleared accumulated event logs."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had enabled verbose logging on all modules after recent audit. Recommended quarterly log maintenance and scan time monitoring thresholds.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Refinery"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2024-01-22"",""issue_description"":""Ethernet IP port 2 showing intermittent packet loss (8-12%), I/O health dropped to 87% on remote rack modules"",""parts_used"":""[\""Ethernet Managed Switch TCSESM083F2CU0\"",\""CAT6 Ethernet Cables (3)\""]"",""preventive_action"":""Recommended network infrastructure assessment every 5 years and installation of environmental monitoring for network equipment"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed faulty Ethernet switch causing network congestion. Replaced managed switch and verified cable integrity. Updated firmware on affected I/O modules."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Switch had been in service for 7 years in high-temperature environment. Network performance restored to 100%. All ports tested successfully.""}]"
SE-AIR-010,Airbus,Aeronautique,Modicon M580 BMEP585040,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2024-01-15"",""issue_description"":""M580 PLC backplane temperature reached 62°C causing system warnings. Rack ambient temperature measured at 48°C. Customer reported intermittent communication errors on Ethernet network."",""parts_used"":""Cabinet exhaust fan kit (2x), replacement air filters"",""preventive_action"":""Implemented quarterly preventive maintenance schedule for filter replacement and thermal inspection"",""resolution_date"":""2024-01-17"",""resolution_details"":""Cleaned cooling fans and air intake filters which were heavily clogged with manufacturing dust. Improved cabinet ventilation by installing additional exhaust fans. Verified thermal performance after modifications - backplane temp reduced to 42°C."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Heavy dust accumulation due to proximity to grinding operations. Recommended quarterly filter maintenance and cabinet pressurization system. Customer should consider relocating PLC rack or installing environmental enclosure.""},{""case_id"":""CS-2023-124856"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":6,""equipment_model"":""Modicon M580 BMEP582040"",""issue_date"":""2023-09-22"",""issue_description"":""Temperature alarm triggered on M580 controller. Backplane temperature at 59°C with rack ambient at 46°C. System experiencing occasional processor faults during peak production hours."",""parts_used"":""Portable cooling unit, thermal management kit"",""preventive_action"":""Customer upgraded control room HVAC system. Added temperature monitoring to SCADA for early warning."",""resolution_date"":""2023-09-28"",""resolution_details"":""Remote diagnostics identified inadequate cabinet cooling. On-site inspection revealed HVAC system in control room was undersized for heat load. Installed supplemental cooling unit for electrical room and repositioned hot modules within rack for better airflow distribution."",""resolution_type"":""Remote + On-site"",""severity"":""Medium"",""technician_notes"":""Control room HVAC struggles during summer months. Module placement had high-heat power supplies blocking airflow to processor. Rearranged rack layout per thermal design guidelines. Temperature now stable at 38°C.""},{""case_id"":""CS-2023-156789"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP586040"",""issue_date"":""2023-07-08"",""issue_description"":""Critical temperature alarm on M580 PLC - backplane reached 65°C causing system shutdown. Ambient temperature in outdoor enclosure measured 52°C during afternoon operations."",""parts_used"":""Enclosure AC compressor, thermal cutoff relay, temperature sensors"",""preventive_action"":""Installed redundant cooling system with remote monitoring. Added enclosure temperature sensors to main SCADA system with SMS alerts."",""resolution_date"":""2023-07-09"",""resolution_details"":""Emergency response deployed. Outdoor enclosure exposed to direct sunlight with failed cooling system. Temporarily relocated critical I/O to backup controller. Repaired enclosure AC unit and installed solar shade structure. Added redundant cooling with alarm notification."",""resolution_type"":""Emergency On-site"",""severity"":""Critical"",""technician_notes"":""Outdoor installation in extreme climate without adequate thermal protection. AC unit failure went undetected. System shutdown prevented potential hardware damage. Strongly recommended environmental monitoring integration.""}]"
SE-AIR-010,Airbus,Aeronautique,Modicon M580 BMEP585040,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2023-09-14"",""issue_description"":""Hot standby synchronization failure between primary and secondary PLC controllers. Heartbeat timeout errors occurring intermittently, causing system to operate in non-redundant mode."",""parts_used"":""Fiber optic cable 10m (TCSECM-C1F3M1)"",""preventive_action"":""Implement quarterly redundancy link health checks and monitor heartbeat metrics via Unity Pro diagnostics"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified network latency issues on redundancy link. Replaced fiber optic cable between primary and secondary controllers. Reconfigured heartbeat timeout threshold from 100ms to 150ms to accommodate network conditions. Verified synchronization stability over 72-hour monitoring period."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had routed redundancy cable through high-EMI area near VFD panel. Recommended cable rerouting and shielding improvements. Synchronization now stable at 45-50ms heartbeat.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - Basel"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP582040"",""issue_date"":""2024-01-22"",""issue_description"":""Memory consistency check failures during hot standby operation. Secondary controller showing CRC mismatch errors in application memory blocks, preventing proper failover capability."",""parts_used"":""None"",""preventive_action"":""Schedule firmware updates for all M580 controllers below v3.20 and implement weekly memory consistency monitoring"",""resolution_date"":""2024-01-24"",""resolution_details"":""Updated firmware from v2.90 to v3.20 on both primary and secondary controllers. Performed full memory rebuild and re-synchronized application logic. Issue traced to corrupted memory segments due to known bug in earlier firmware version affecting large application sizes over 15MB."",""resolution_type"":""Firmware Update & Memory Rebuild"",""severity"":""Medium"",""technician_notes"":""Application size was 18.2MB, triggering firmware bug. Post-update synchronization successful with consistent CRC checks. Recommended customer enable automatic memory verification logging.""}]"
SE-AIR-010,Airbus,Aeronautique,Modicon M580 BMEP585040,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-104782"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2023-09-14"",""issue_description"":""Communication loss on RIO drop 2 affecting BMXCRA31200 module, 8 remote I/O modules offline causing production line stoppage"",""parts_used"":""BMXCRA31200 (1), Ethernet cable CAT6 (2)"",""preventive_action"":""Install dedicated UPS for PLC rack, implement network health monitoring, schedule quarterly inspection of RIO connections"",""resolution_date"":""2023-09-15"",""resolution_details"":""BMXCRA31200 communication adapter module failed due to power surge. Replaced module and verified all RIO connections. Reconfigured network topology and tested communication stability."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Customer reported intermittent communication errors for 3 days prior to complete failure. Power quality issues suspected. Recommended UPS upgrade and surge protection for critical PLC components.""},{""case_id"":""CS-098341"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Refinery"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2023-11-22"",""issue_description"":""COMM_LOSS alarm on M580 controller, RIO drop 5 timeout, 15 remote I/O modules unresponsive in tank farm monitoring system"",""parts_used"":""Fiber optic cable multimode (50m), LC connectors (4), Junction box seals (3)"",""preventive_action"":""Replace all outdoor fiber cables with industrial-grade weatherproof variants, install environmental monitoring in junction boxes, implement bi-annual cable inspection program"",""resolution_date"":""2023-11-24"",""resolution_details"":""Fiber optic cable degradation found on RIO backbone. Cable showed moisture ingress at junction box. Replaced 50m fiber segment, cleaned and resealed junction boxes. Updated firmware on BMXCRA31200 modules to v3.42 for improved error handling."",""resolution_type"":""Configuration & Repair"",""severity"":""High"",""technician_notes"":""Environmental exposure caused cable degradation. Site located in high-humidity coastal area. Communication errors began after heavy rain period. All RIO modules tested successfully after cable replacement.""},{""case_id"":""CS-112056"",""case_status"":""Closed"",""customer_name"":""Northern Steel Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2024-01-08"",""issue_description"":""Multiple COMM_LOSS alarms across RIO drops 1 and 4, BMXCRA31200 modules showing timeout errors, 10 I/O modules intermittently dropping offline"",""parts_used"":""Industrial Ethernet switch 16-port (1), Power supply 24VDC 5A (1)"",""preventive_action"":""Implement dedicated network infrastructure for PLC communications, enable SNMP monitoring on all network devices, establish network performance baseline monitoring"",""resolution_date"":""2024-01-09"",""resolution_details"":""Root cause identified as network switch failure causing packet loss and latency spikes. Managed switch in PLC cabinet had failing power supply creating intermittent connectivity. Replaced switch and optimized network segmentation to isolate PLC traffic from plant network."",""resolution_type"":""Network Infrastructure Repair"",""severity"":""Critical"",""technician_notes"":""Switch diagnostics showed 18% packet loss and CRC errors. Customer had recently added IP cameras to same network segment increasing traffic load. Separated OT and IT networks with VLAN configuration.""}]"
SE-AIR-010,Airbus,Aeronautique,Modicon M580 BMEP585040,PLC,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-M580"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2023-09-14"",""issue_description"":""PLC failed to restore application after firmware update from v3.10 to v3.20. System stuck in boot loop with error code 0x4A12. Production line halted."",""parts_used"":""[]"",""preventive_action"":""Implement firmware update procedure requiring production shutdown and full backup verification before proceeding"",""resolution_date"":""2023-09-15"",""resolution_details"":""Rolled back to v3.10 firmware, cleared NVRAM, performed clean installation of v3.20 with extended validation time. Issue traced to corrupted user logic block during initial update process."",""resolution_type"":""Firmware Rollback & Re-update"",""severity"":""Critical"",""technician_notes"":""Customer attempted update during active production cycle. Recommend firmware updates only during scheduled maintenance windows. User logic exceeded 1800KB - close to memory limits may cause validation issues.""},{""case_id"":""CS-3192-M580"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - Basel"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP582040"",""issue_date"":""2023-11-22"",""issue_description"":""After Unity Loader firmware update to v3.20, intermittent communication loss with remote I/O modules. CRC errors on Ethernet backplane every 15-20 minutes."",""parts_used"":""[]"",""preventive_action"":""Review Schneider Electric compatibility matrix before firmware updates on systems with mixed-generation I/O modules"",""resolution_date"":""2023-11-24"",""resolution_details"":""Firmware v3.20 introduced stricter timing parameters for Ethernet I/O scanning. Adjusted network topology settings and increased I/O timeout values from 500ms to 1000ms. Updated Unity Pro project configuration."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""v3.20 firmware has known compatibility considerations with legacy BMXNOE0100 Ethernet modules. Customer using mixed module generations. Applied technical bulletin TB-M580-2023-08 recommendations.""},{""case_id"":""CS-3401-M580"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Singapore"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP586040"",""issue_date"":""2024-01-08"",""issue_description"":""User logic validation failed after firmware update - reported 2450KB logic size exceeds supported limit. Application would not load to controller."",""parts_used"":""[]"",""preventive_action"":""Establish quarterly code review process and maintain logic size below 85% of controller capacity"",""resolution_date"":""2024-01-10"",""resolution_details"":""Firmware v3.20 enforces stricter memory allocation. Worked with customer to optimize user logic by removing unused function blocks and consolidating redundant code. Reduced logic size to 2010KB."",""resolution_type"":""Logic Optimization"",""severity"":""High"",""technician_notes"":""Customer had accumulated legacy code over 8 years without cleanup. v3.20 validation is more accurate than previous versions. Recommended annual logic audits to prevent bloat.""}]"
SE-TOT-001,TotalEnergies,Energie,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Micrologic 7.0 trip unit displaying intermittent communication errors with SCADA system. Unit occasionally fails to report status updates."",""parts_used"":""Micrologic 7.0 Communication Module (P/N: LV434063), Firmware Update Kit"",""preventive_action"":""Install surge protection devices on all communication lines. Schedule quarterly communication system health checks."",""resolution_date"":""2023-09-18"",""resolution_details"":""Diagnosed faulty communication module in Micrologic 7.0 unit. Replaced communication card and updated firmware to version 2.4.1. Verified stable communication over 48-hour monitoring period."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported issue started after power surge event. Recommended installing additional surge protection on communication lines. Communication module showed signs of electrical stress.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-22"",""issue_description"":""Circuit breaker failed to trip during scheduled protection test. Ground fault protection function not responding within specified time parameters."",""parts_used"":""None - software reconfiguration only"",""preventive_action"":""Implemented mandatory post-maintenance protection function verification testing. Provided customer with detailed firmware update checklist."",""resolution_date"":""2024-01-23"",""resolution_details"":""Performed comprehensive diagnostics on Micrologic 7.0 trip unit. Identified corrupted protection settings in ground fault module. Reset trip unit to factory defaults, reconfigured all protection parameters per site specifications, and conducted full functional testing of all protection zones."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Trip unit self-test was passing but actual protection function was compromised. Root cause appears to be incomplete firmware update performed by customer 3 weeks prior. Emphasized importance of following complete update procedure including verification testing.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Park"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-03-08"",""issue_description"":""Nuisance tripping occurring during normal load conditions. Breaker tripping 2-3 times per week without clear overload or fault condition."",""parts_used"":""Current sensor calibration kit"",""preventive_action"":""Schedule bi-annual protection settings review and sensor calibration. Consider environmental sealing upgrades for coastal installations."",""resolution_date"":""2024-03-11"",""resolution_details"":""Conducted detailed load profile analysis and protection coordination study. Found thermal protection threshold set too conservatively for actual load profile. Adjusted long-time pickup settings from 0.8x to 0.95x In and modified time delay curve. Recalibrated current sensors which showed 8% drift from factory specifications."",""resolution_type"":""Adjustment"",""severity"":""High"",""technician_notes"":""High humidity environment causing sensor drift. Load profile showed harmonic content at 23% THD affecting thermal calculations. Recommended installing harmonic filters and implementing 6-month sensor calibration schedule for this coastal location.""}]"
SE-TOT-001,TotalEnergies,Energie,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Electronic trip unit thermal memory reached 94%, triggering high temperature alarm. Customer reported nuisance tripping during peak load operations."",""parts_used"":""None"",""preventive_action"":""Schedule quarterly thermal inspections and ensure minimum clearance of 150mm around breaker for proper ventilation"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed thermal analysis and discovered inadequate ventilation around breaker enclosure. Cleaned accumulated dust from heat sinks and ventilation ports. Adjusted trip unit thermal memory settings and verified proper cooling airflow. Thermal memory reduced to 62% after maintenance."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Breaker was installed in confined space with limited airflow. Recommended customer install additional ventilation fan and maintain quarterly cleaning schedule. Trip unit firmware updated to latest version 3.2.1.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":7,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-22"",""issue_description"":""Contact wear indicator showing 78% wear level. Customer concerned about potential failure during critical operations."",""parts_used"":""Contact kit MTZ2-CK16, Contact lubrication compound"",""preventive_action"":""Monitor contact wear indicator monthly. Plan replacement when indicator reaches 75% for critical applications"",""resolution_date"":""2024-01-29"",""resolution_details"":""Conducted comprehensive contact inspection and measurement. Contact wear at 78% but still within acceptable operational range (up to 80%). Performed contact resistance test - results within specification. Scheduled proactive contact replacement to avoid future downtime."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Breaker had 47,000 operating cycles. Contacts replaced as preventive measure. Post-replacement testing showed excellent contact resistance of 18 microohms. Customer operates 24/7 critical load, so preventive replacement was appropriate strategy.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-03-08"",""issue_description"":""Thermal memory fluctuating between 72-88% with inconsistent load patterns. Electronic trip unit displaying intermittent communication errors with building management system."",""parts_used"":""Current transformer sensor module MTZ2-CT-400, Communication module firmware update"",""preventive_action"":""Implement semi-annual calibration checks for installations in high-humidity coastal environments"",""resolution_date"":""2024-03-11"",""resolution_details"":""Diagnosed faulty current sensor causing inaccurate thermal memory calculations. Replaced CT sensor module and recalibrated trip unit. Updated communication module firmware to resolve BMS integration issues."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""CT sensor showing drift in phase B measurement. Coastal environment with high humidity may have contributed to sensor degradation. Applied conformal coating to protect electronics. All three phases now reading accurately with thermal memory stabilized at 64% under normal load.""}]"
SE-TOT-001,TotalEnergies,Energie,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-15"",""issue_description"":""Thermal overload warning at 92% of trip threshold, load current measured at 1472A approaching Ir setting of 1600A"",""parts_used"":""[]"",""preventive_action"":""Implemented quarterly load monitoring and advised customer to maintain loads below 85% of rated capacity"",""resolution_date"":""2024-01-17"",""resolution_details"":""Conducted load analysis and redistributed circuits across three breakers. Reduced load on affected breaker to 1280A (80% capacity). Verified thermal sensors calibrated correctly."",""resolution_type"":""Load Balancing"",""severity"":""High"",""technician_notes"":""Customer was running near maximum capacity during peak production hours. Recommended load redistribution and future capacity planning. All thermal protection settings verified within specifications.""},{""case_id"":""CASE-103891"",""case_status"":""Closed"",""customer_name"":""Metro Data Center 5"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-11-08"",""issue_description"":""Repeated thermal high alarms, breaker tripping at 89% threshold with load current at 1424A"",""parts_used"":""[\""Busbar Connection Kit\"",\""Terminal Lugs\"",\""Anti-oxidant Compound\""]"",""preventive_action"":""Scheduled annual thermographic inspection and connection torque verification as part of preventive maintenance program"",""resolution_date"":""2023-11-09"",""resolution_details"":""Discovered poor connection at busbar interface causing localized heating. Replaced connection hardware, cleaned and re-torqued all terminations to specification. Thermal imaging confirmed even temperature distribution post-repair."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Loose connection was causing resistance heating independent of actual load current. Torque values were 40% below specification. Retested under full load with no thermal issues.""},{""case_id"":""CASE-095567"",""case_status"":""Closed"",""customer_name"":""Northpoint Industrial Complex"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-22"",""issue_description"":""Thermal protection alarm triggered at 85% with ambient temperature elevation in electrical room"",""parts_used"":""[]"",""preventive_action"":""Installed temperature monitoring in electrical room with alerts to facilities management. Customer added redundant cooling capacity"",""resolution_date"":""2023-09-24"",""resolution_details"":""Found HVAC system malfunction causing electrical room temperature to reach 42°C. Coordinated with facilities to repair cooling system. Breaker operating normally once ambient temperature restored to 25°C."",""resolution_type"":""Environmental Correction"",""severity"":""Medium"",""technician_notes"":""Breaker thermal protection functioning correctly - issue was environmental. Load current at 1440A was acceptable at normal ambient temps. Derating required above 40°C ambient per manufacturer specs.""}]"
SE-TOT-001,TotalEnergies,Energie,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Ground fault protection system triggering false alarms intermittently. Micrologic unit showing erratic readings during load transitions."",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly firmware checks and ground fault system verification"",""resolution_date"":""2023-09-16"",""resolution_details"":""Recalibrated Micrologic ground fault protection module. Updated firmware to version 2.4.1 to address sensitivity issues during transient loads."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Ground fault CT sensors tested within spec. Issue was firmware-related affecting threshold detection algorithm. Customer advised to monitor for 30 days post-update.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center West"",""days_to_resolve"":14,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-22"",""issue_description"":""Elevated THD readings at 8.2% detected during PowerLogic harmonics analysis. Customer concerned about power quality affecting sensitive IT equipment."",""parts_used"":""None"",""preventive_action"":""Monthly PowerLogic harmonics monitoring and quarterly power quality assessments"",""resolution_date"":""2024-02-05"",""resolution_details"":""Conducted comprehensive power quality audit. THD elevation traced to upstream non-linear loads from new server racks. Recommended installation of harmonic filters on affected circuits."",""resolution_type"":""Engineering Consultation"",""severity"":""High"",""technician_notes"":""Circuit breaker operating normally. THD issue is system-level, not equipment fault. Customer installed passive harmonic filters which reduced THD to 3.1%. Breaker harmonics monitoring functioning correctly.""}]"
SE-TOT-001,TotalEnergies,Energie,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker motor operator spring charge mechanism exceeded 10,000 operations without maintenance. Unit experienced delayed closing response and abnormal mechanical noise during operation."",""parts_used"":""Motor operator maintenance kit (P/N: MTZ2-MO-KIT), charging spring assembly, contact lubrication compound"",""preventive_action"":""Enrolled customer in automated maintenance reminder program. Scheduled next service at 9,500 cycles from reset."",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed complete motor operator overhaul including spring mechanism inspection, lubrication of charging motor components, and replacement of worn contact surfaces. Calibrated spring tension and verified charging cycle timing."",""resolution_type"":""Preventive Maintenance"",""severity"":""High"",""technician_notes"":""Spring mechanism showed significant wear at 10,200 cycles. Customer was operating beyond recommended maintenance interval of 10,000 cycles. Educated facility manager on importance of adhering to maintenance schedule. Reset cycle counter after service completion.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-22"",""issue_description"":""Motor operator spring charge cycle count reached 9,800 operations. Customer reported intermittent failure to charge spring mechanism on first attempt, requiring multiple charge cycles."",""parts_used"":""Motor brush set (P/N: MTZ-MB-02), mechanical lubricant kit, spring retention clips"",""preventive_action"":""Adjusted maintenance interval to 8,000 cycles due to high-frequency application. Provided customer with cycle count monitoring guidelines."",""resolution_date"":""2024-01-24"",""resolution_details"":""Conducted preventive maintenance service on motor operator assembly. Replaced charging motor brushes showing 70% wear, cleaned and lubricated gear train, inspected spring assembly for fatigue. All components within acceptable tolerances after service."",""resolution_type"":""Scheduled Maintenance"",""severity"":""Medium"",""technician_notes"":""Motor brushes were primary cause of intermittent charging issues. Spring mechanism in good condition but required lubrication. Customer has high-frequency switching application causing accelerated wear. Recommended monitoring cycle count more frequently.""},{""case_id"":""CS-94712"",""case_status"":""Closed"",""customer_name"":""Coastal Data Center Operations"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-03-08"",""issue_description"":""Proactive maintenance request at 8,200 spring charge cycles. Customer reported no operational issues but requested early service due to critical load requirements and zero-downtime policy."",""parts_used"":""Lubrication kit only (P/N: MTZ-LUB-01)"",""preventive_action"":""Recommended continuing proactive maintenance strategy at 8,500-9,000 cycle intervals given critical application. Documented baseline condition for future reference."",""resolution_date"":""2024-03-09"",""resolution_details"":""Performed comprehensive motor operator inspection and maintenance ahead of recommended 10,000 cycle interval. All components found in excellent condition. Cleaned, lubricated, and tested charging mechanism. Verified electrical and mechanical parameters within specifications."",""resolution_type"":""Preventive Maintenance"",""severity"":""Low"",""technician_notes"":""Equipment in exceptional condition due to controlled environment and regular monitoring. Early maintenance approach is appropriate for mission-critical application. No component replacement required. Customer maintains detailed operation logs.""}]"
SE-TOT-002,TotalEnergies,Energie,SM6-24 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Power Distribution Ltd"",""days_to_resolve"":2,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2023-09-14"",""issue_description"":""SF6 gas pressure dropped to 1.15 bar, below minimum threshold of 1.2 bar. Low pressure alarm triggered on switchgear panel."",""parts_used"":""O-ring gasket kit (ref: 04166), SF6 gas cylinder 10kg"",""preventive_action"":""Schedule annual SF6 gas pressure inspection and gasket condition assessment"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified micro-leak in SF6 gas compartment seal. Replaced degraded O-ring gasket and recharged SF6 gas to 1.45 bar at 20°C. Performed leak test with SF6 detector - no leaks detected."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Gasket showed signs of aging and compression set. Recommended annual SF6 pressure monitoring for fleet. Customer advised to maintain ambient temperature control in switchgear room.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Industrial Complex Services Inc"",""days_to_resolve"":2,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2024-01-22"",""issue_description"":""Circuit breaker failed to close during routine switching operation. Operations counter showed 2847 cycles. Mechanical resistance detected during manual operation attempt."",""parts_used"":""Contact spring set (ref: 24589), Molykote longterm grease, Contact wipes"",""preventive_action"":""Implement operation counter monitoring with alerts at 1500 cycles for preventive maintenance scheduling"",""resolution_date"":""2024-01-24"",""resolution_details"":""Circuit breaker mechanism inspection revealed worn contact springs and degraded lubrication on operating shaft. Performed complete mechanism overhaul including spring replacement, re-lubrication, and contact alignment. Tested 50 open/close cycles successfully."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Unit exceeded recommended maintenance interval of 2000 operations without servicing. Mechanism showed significant wear. Customer operating in high-cycle application. Recommended reducing maintenance interval to 1500 operations.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Coastal Energy Networks"",""days_to_resolve"":1,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2024-03-08"",""issue_description"":""DM1-D disconnector position indicator showing inconsistent status. Visual inspection confirmed closed position but electrical interlock system indicated open position, preventing circuit breaker operation."",""parts_used"":""Auxiliary contact block (ref: 33047)"",""preventive_action"":""Include auxiliary contact inspection in annual maintenance protocol, especially for high-humidity installations"",""resolution_date"":""2024-03-09"",""resolution_details"":""Auxiliary contact mechanism misalignment identified. Adjusted position sensor cam and cleaned auxiliary contacts. Replaced worn contact block. Verified correct position indication through 100 operation cycles."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""High humidity environment contributed to contact oxidation. Disconnector operated 1680 times since installation. All mechanical linkages within tolerance. Applied contact protection spray.""}]"
