equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-TOT-002,TotalEnergies,Energie,SM6-24 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2023-08-15"",""issue_description"":""Vacuum interrupter contact resistance measured at 95 µΩ, exceeding acceptable threshold of 50 µΩ. Customer reported occasional tripping under normal load conditions."",""parts_used"":""Vacuum Interrupter Bottle P/N: VI-24-DM1, Contact Kit P/N: CK-SM6-24"",""preventive_action"":""Schedule contact resistance testing annually for all SM6-24 units over 10 years old"",""resolution_date"":""2023-08-17"",""resolution_details"":""Replaced vacuum interrupter bottle. Contact resistance post-replacement measured at 22 µΩ. Performed full operational testing and load verification."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Interrupter showed signs of contact erosion after 12 years of service. Recommended customer implement annual contact resistance testing for fleet of similar age.""},{""case_id"":""CS-2024-012389"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services LLC"",""days_to_resolve"":1,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2024-01-22"",""issue_description"":""Busbar temperature alarm triggered at 78°C during peak load. Load current was 420A with significant phase imbalance detected (Phase A: 450A, Phase B: 410A, Phase C: 400A)."",""parts_used"":""Contact Enhancement Compound P/N: CEC-100"",""preventive_action"":""Implement quarterly thermal imaging surveys and annual busbar connection torque verification"",""resolution_date"":""2024-01-23"",""resolution_details"":""Inspection revealed loose busbar connection on Phase A. Torqued all busbar connections to specification (45 Nm). Cleaned contact surfaces and applied contact enhancement compound. Temperature normalized to 44°C under same load conditions."",""resolution_type"":""Maintenance & Adjustment"",""severity"":""Medium"",""technician_notes"":""Connection loosening likely due to thermal cycling over time. Phase imbalance was result of increased resistance at loose connection. Customer advised to include thermal imaging in quarterly maintenance.""},{""case_id"":""CS-2023-104521"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Co"",""days_to_resolve"":2,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2023-11-08"",""issue_description"":""SF6 gas pressure low alarm. Pressure gauge reading 0.42 bar at 20°C, below minimum threshold of 0.45 bar. No immediate operational impact but requires attention."",""parts_used"":""Compartment Seal Gasket P/N: GSK-SM6-CC, SF6 Gas 2kg"",""preventive_action"":""Annual SF6 gas pressure verification and seal inspection, especially for units in harsh environments"",""resolution_date"":""2023-11-10"",""resolution_details"":""Performed leak detection test, identified minor leak at cable compartment seal. Replaced seal gasket and refilled SF6 gas to 0.50 bar at 20°C. Verified no leakage over 24-hour monitoring period."",""resolution_type"":""Gas Refill & Leak Repair"",""severity"":""Low"",""technician_notes"":""Seal degradation consistent with environmental exposure in coastal location. Gas loss was gradual over approximately 18 months. Recommended annual gas pressure checks.""}]"
SE-TOT-002,TotalEnergies,Energie,SM6-24 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2024-01-15"",""issue_description"":""SF6 gas pressure dropped to 1.15 bar, triggering low pressure alarm. Circuit breaker mechanism showing delayed operation with spring charge time of 19.5 seconds."",""parts_used"":""SF6 gas refill (2.5 kg), O-ring seal kit (P/N: 24KV-SEAL-01), mechanism lubricant"",""preventive_action"":""Recommended quarterly SF6 pressure monitoring and annual mechanism maintenance for all SM6-24 units"",""resolution_date"":""2024-01-17"",""resolution_details"":""SF6 gas leak detected at pressure gauge connection fitting. Tightened connection, evacuated and refilled SF6 gas to 1.45 bar. Performed mechanism lubrication and adjustment to restore normal spring charge time."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Minor leak at gauge fitting likely due to thermal cycling. Spring charge delay was secondary issue caused by low gas pressure affecting mechanism performance. Tested 10 operations post-repair, all within spec (12-14 sec).""},{""case_id"":""CS-2023-104521"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2023-09-22"",""issue_description"":""SF6 pressure at 1.22 bar with slow degradation over 3 months. DM1-D mechanism spring charge time increased from normal 13 seconds to 17.8 seconds."",""parts_used"":""SF6 compartment gasket (P/N: SM6-GSKT-24), SF6 gas refill (3.0 kg)"",""preventive_action"":""Scheduled gasket replacement every 8 years, added to preventive maintenance schedule"",""resolution_date"":""2023-09-25"",""resolution_details"":""Identified micro-leak at SF6 compartment gasket seal. Replaced gasket, performed vacuum test, and recharged SF6 system to 1.50 bar. Mechanism inspection revealed worn drive linkage requiring adjustment."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Gasket degradation consistent with 8-year service life. Mechanism wear within acceptable limits but adjusted for optimal performance. Customer advised to schedule replacement at 10-year mark.""},{""case_id"":""CS-2023-076189"",""case_status"":""Closed"",""customer_name"":""Coastal Distribution Center"",""days_to_resolve"":1,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2023-06-08"",""issue_description"":""Critical SF6 pressure alarm at 1.05 bar. Spring charge mechanism failure with charge time exceeding 25 seconds. Unit taken out of service."",""parts_used"":""SF6 density monitor assembly (P/N: DM1-MON-24), spring charge motor (P/N: DM1-MTR-01), SF6 gas refill (4.2 kg), motor drive coupling"",""preventive_action"":""Installed environmental protection kit for coastal installations, implemented monthly SF6 pressure checks"",""resolution_date"":""2023-06-09"",""resolution_details"":""Major SF6 leak from cracked density monitor housing. Replaced density monitor assembly, evacuated system, leak tested, and recharged to 1.48 bar. Replaced worn spring charge motor and drive assembly due to extended operation under low pressure conditions."",""resolution_type"":""Emergency On-site Repair"",""severity"":""Critical"",""technician_notes"":""Density monitor housing crack likely caused by mechanical stress. Extended operation with low SF6 pressure caused excessive wear on spring charge motor. Coastal environment may have contributed to accelerated component aging. Recommended environmental sealing upgrades.""}]"
SE-TOT-002,TotalEnergies,Energie,SM6-24 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2023-09-14"",""issue_description"":""SF6 gas pressure dropped to 1.12 bar, triggering low pressure alarm. Switchgear locked out to prevent operation below safe threshold."",""parts_used"":""O-ring gasket kit (P/N: 24-DM1-SEAL-03), SF6 gas cylinder 10kg"",""preventive_action"":""Schedule annual SF6 gas pressure verification and visual seal inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified slow leak in SF6 gas compartment seal. Replaced degraded O-ring gasket, evacuated and refilled SF6 gas to 1.45 bar. Performed leak test and pressure monitoring for 24 hours."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Gasket showed signs of aging and compression set. Recommended annual SF6 pressure checks for all units in same installation batch.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2024-01-22"",""issue_description"":""Insulation resistance test during routine maintenance showed degraded reading of 2.8 GΩ, below acceptable 5 GΩ threshold. Moisture ingress suspected."",""parts_used"":""Breather filter assembly (P/N: SM6-BREATH-02), desiccant cartridge"",""preventive_action"":""Implement quarterly breather filter inspection protocol for high-humidity installations"",""resolution_date"":""2024-01-26"",""resolution_details"":""Opened switchgear compartment and found condensation due to failed breather filter. Replaced breather, performed thorough drying procedure using heating elements for 48 hours. Re-tested insulation resistance achieving 11.2 GΩ."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Breather filter was completely saturated. Unit located in high-humidity coastal environment. Customer advised to check breather condition quarterly.""},{""case_id"":""CASE-103782"",""case_status"":""Closed"",""customer_name"":""Northgate Distribution Center"",""days_to_resolve"":1,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2024-03-08"",""issue_description"":""Mechanical interlock failure preventing circuit breaker operation. Breaker would not close despite control signal present."",""parts_used"":""Mechanical interlock assembly (P/N: DM1-INTLK-05), high-temperature grease"",""preventive_action"":""Add mechanical interlock lubrication to 5-year maintenance schedule or after 8,000 operations"",""resolution_date"":""2024-03-09"",""resolution_details"":""Disassembled interlock mechanism and found worn cam follower preventing proper engagement. Replaced interlock assembly, lubricated mechanism per maintenance manual, performed 50 operation cycles to verify proper function."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Unit had exceeded 10,000 operations without interlock maintenance. Wear pattern consistent with lack of lubrication. All mechanical components now within specification.""}]"
SE-TOT-002,TotalEnergies,Energie,SM6-24 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-MV"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":4,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2023-09-14"",""issue_description"":""Partial discharge levels detected at 720 pC, exceeding normal threshold of 500 pC. Customer reported intermittent crackling sounds from switchgear bay 3."",""parts_used"":""24kV cable termination kit (P/N: CT-24-150), insulation tape, cleaning solvent"",""preventive_action"":""Implemented quarterly partial discharge monitoring schedule and annual cable termination inspection"",""resolution_date"":""2023-09-18"",""resolution_details"":""Inspection revealed degraded cable termination insulation on outgoing feeder. Replaced cable termination kit and performed high-voltage testing. PD levels reduced to 180 pC after repair."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Cable termination showed signs of moisture ingress and tracking. Recommended quarterly PD monitoring for this installation due to humid environment. All interlocking mechanisms tested and functioning correctly.""},{""case_id"":""CS-3192-MV"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2024-01-22"",""issue_description"":""DM1-D earthing switch interlocking mechanism failed to engage properly. Operator unable to complete switching sequence safely."",""parts_used"":""Interlocking mechanism assembly (P/N: IL-DM1D-24), cam follower set, lubrication kit"",""preventive_action"":""Updated maintenance procedure to include detailed interlocking mechanism lubrication every 6 months"",""resolution_date"":""2024-01-23"",""resolution_details"":""Interlocking mechanism found to have worn cam follower and misaligned mechanical linkage. Replaced interlocking assembly and recalibrated all safety interlocks per manufacturer specifications."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Wear pattern suggests insufficient lubrication during maintenance cycles. Mechanism had accumulated metal debris. Performed complete cleaning and lubrication of all moving parts. Tested all interlocking sequences 50 times to verify reliability.""},{""case_id"":""CS-3756-MV"",""case_status"":""Closed"",""customer_name"":""Coastal Distribution Center"",""days_to_resolve"":1,""equipment_model"":""SM6-24 DM1-D"",""issue_date"":""2024-03-08"",""issue_description"":""Load current imbalance detected with phase A reading 445A while phases B and C at 290A and 285A respectively. Customer concerned about potential equipment damage."",""parts_used"":""None"",""preventive_action"":""Provided customer with load balancing guidelines and recommended quarterly current monitoring"",""resolution_date"":""2024-03-09"",""resolution_details"":""Comprehensive testing revealed no switchgear fault. Load imbalance traced to customer's downstream single-phase loads. Verified all connections, contact resistance within specifications, and thermal imaging showed normal temperature distribution."",""resolution_type"":""Investigation"",""severity"":""Medium"",""technician_notes"":""Switchgear operating normally. Current imbalance is due to customer load distribution, not equipment fault. All three phases carrying current well within rated capacity. Recommended customer review load balancing across phases. Contact resistance measurements: Phase A: 42µΩ, Phase B: 39µΩ, Phase C: 41µΩ - all acceptable.""}]"
SE-TOT-003,TotalEnergies,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting THD voltage exceeding 5% threshold, triggering power quality alarms. Customer experiencing intermittent equipment malfunctions in connected systems."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly power quality monitoring and recommended harmonic filter installation"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigated harmonic distortion sources. Found large VFD loads on same bus causing harmonics. Reconfigured alarm thresholds to 5.5% per site-specific IEEE 519 limits. Recommended customer install harmonic filters on VFD equipment."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""ION9000 functioning correctly - readings accurate. Harmonics are real power quality issue from customer equipment. Provided power quality report showing VFD contribution. Customer will address with facilities team.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between ION9000 and SCADA system. Meter display functional but no data transmission via Modbus TCP."",""parts_used"":""[\""COM-ETH-ION\"",\""RJ45 Connector\""]"",""preventive_action"":""Installed network surge protector and enabled redundant data logging to local server"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed failed Ethernet communication module. Replaced COM module and reconfigured network settings. Verified Modbus TCP communication restored and data logging resumed."",""resolution_type"":""Hardware Repair"",""severity"":""High"",""technician_notes"":""Communication module failure likely due to network surge event customer reported previous week. Recommended surge protection on network lines. Verified all historical data preserved in meter memory.""}]"
SE-TOT-003,TotalEnergies,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""Power factor dropped to 0.79 lagging, causing utility penalty charges. Customer reported increased reactive power consumption and voltage instability."",""parts_used"":""150kVAR Capacitor Bank, PF Controller Module, Contactor Relay"",""preventive_action"":""Quarterly power quality audits recommended when adding new equipment loads"",""resolution_date"":""2024-01-22"",""resolution_details"":""Installed 150 kVAR automatic capacitor bank with power factor controller. Adjusted switching thresholds to maintain PF above 0.95. Recalibrated ION9000 monitoring parameters."",""resolution_type"":""Capacitor Bank Installation"",""severity"":""Medium"",""technician_notes"":""Customer had added new inductive loads (motors) without compensating capacitance. Capacitor bank sized for future expansion. Verified PF improved to 0.97 after installation.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":6,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent low power factor alarm at 0.81, ION9000 showing high reactive power demand during peak hours. Utility threatening surcharges."",""parts_used"":""Smart Capacitor Bank 200kVAR, Harmonic Filter Reactor, Control Interface Module"",""preventive_action"":""Annual capacitor bank health checks and thermal imaging inspections scheduled"",""resolution_date"":""2023-11-14"",""resolution_details"":""Replaced failed capacitor bank units (3 out of 6 stages non-functional). Upgraded to smart capacitor bank with harmonic filtering. Integrated with ION9000 for automatic PF correction."",""resolution_type"":""System Upgrade"",""severity"":""High"",""technician_notes"":""Existing capacitors had degraded over 8 years. New system maintains PF between 0.95-0.98. Customer avoided $3,200/month utility penalties.""},{""case_id"":""CASE-73892"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":11,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-22"",""issue_description"":""Power factor fluctuating between 0.78-0.84 lagging. ION9000 logging multiple PF_LOW alarms daily. Customer experiencing voltage drops during motor startups."",""parts_used"":""100kVAR Fixed Capacitor Bank, 75kVAR Auto Capacitor Bank, Phase Balancing Contactors"",""preventive_action"":""Monthly load analysis reports and semi-annual power factor trending reviews implemented"",""resolution_date"":""2023-10-03"",""resolution_details"":""Performed power quality analysis revealing unbalanced loads across phases. Redistributed loads and installed 100kVAR fixed + 75kVAR automatic capacitor banks. Configured ION9000 alarm thresholds."",""resolution_type"":""Load Balancing & Compensation"",""severity"":""Medium"",""technician_notes"":""Phase imbalance was 18% before correction, now under 3%. PF stabilized at 0.96. Reduced energy costs by approximately 12%.""}]"
SE-TOT-003,TotalEnergies,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Transit Authority"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Revenue metering accuracy drift detected during quarterly verification - Class 0.2S compliance marginal at 0.19% error threshold"",""parts_used"":""[]"",""preventive_action"":""Implement annual calibration schedule with environmental monitoring. Install temperature compensation module if ambient variations exceed ±10°C."",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full calibration procedure per IEC 62053-22 standards. Adjusted CT ratio compensation factors and voltage reference circuits. Re-verified accuracy across 5% to 120% load range. All measurements now within 0.15% tolerance."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Meter had been in service for 18 months without calibration. Environmental temperature variations in substation likely contributed to drift. Recommended annual verification schedule instead of quarterly.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Complex"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Energy register synchronization failure between primary and backup registers - discrepancy of 847 kWh detected during billing cycle reconciliation"",""parts_used"":""[]"",""preventive_action"":""Deploy firmware version 3.4.0 or later to all ION9000 units in environments with VFD or rapid load switching. Enable redundant register verification alerts."",""resolution_date"":""2023-11-25"",""resolution_details"":""Identified firmware bug in version 3.2.1 causing register sync issues under high-frequency load switching conditions. Updated firmware to version 3.4.0. Performed hard reset and re-synchronized all energy registers using utility-grade reference meter. Validated synchronization over 72-hour monitoring period."",""resolution_type"":""Firmware Update & Reset"",""severity"":""High"",""technician_notes"":""Customer operates variable frequency drives causing rapid load fluctuations. Firmware update includes improved register update algorithms. Billing adjustment of $127.15 issued to customer for discrepancy period.""}]"
SE-TOT-003,TotalEnergies,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""ION9000 reporting voltage sag events on Phase B - dropped to 195V for 2.1 seconds during morning hours, causing nuisance alarms and data logging gaps"",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly thermographic inspection of electrical connections"",""resolution_date"":""2023-09-16"",""resolution_details"":""Investigated upstream power quality issues. Found loose connection at main distribution panel feeding the meter. Tightened all terminations and verified voltage stability across all phases. Cleared event logs and monitored for 48 hours with no recurrence."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Customer reported intermittent voltage sag alarms over past week. Thermal imaging revealed hot spot at panel connection. All phases now reading stable 240V ±2V. Recommended quarterly infrared inspection of all power connections.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-03"",""issue_description"":""Multiple voltage sag events recorded on ION9000 - Phase A and C showing drops to 190-200V range during production shifts, correlating with equipment startups"",""parts_used"":""[]"",""preventive_action"":""Configured custom voltage sag thresholds and implemented staggered motor start sequence"",""resolution_date"":""2023-11-10"",""resolution_details"":""Power quality analysis revealed voltage sags caused by large motor starts on same circuit. Worked with facility engineer to implement soft-start controllers on three 50HP motors. Adjusted ION9000 voltage sag threshold from 210V to 205V to reduce nuisance alarms while maintaining critical event monitoring."",""resolution_type"":""Engineering Support"",""severity"":""High"",""technician_notes"":""Waveform captures showed classic inrush current signature. Customer has undersized transformer for load. Recommended voltage sag threshold adjustment as interim solution. Long-term recommendation: upgrade transformer capacity or install dynamic voltage restorer.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""TechCore Data Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-22"",""issue_description"":""ION9000 voltage sag alarm triggered - Phase A dropped to 201V for 0.8 seconds, customer concerned about impact on critical IT loads and UPS systems"",""parts_used"":""[]"",""preventive_action"":""Enabled enhanced voltage monitoring and automatic email notifications for future events"",""resolution_date"":""2024-01-23"",""resolution_details"":""Retrieved and analyzed waveform capture data. Voltage sag traced to utility-side disturbance during storm conditions. Verified ION9000 accurately recorded event and all meter functions operating normally. Confirmed customer UPS systems handled transient without issue. Provided detailed power quality report to customer."",""resolution_type"":""Remote Support + Field Service"",""severity"":""High"",""technician_notes"":""Event log showed single occurrence during severe weather. Meter performed as designed - captured transient data correctly. Customer satisfied with detailed analysis. No equipment issues found. Utility confirmed momentary fault on distribution line 2 miles from facility.""}]"
SE-TOT-003,TotalEnergies,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter failed to reset demand interval automatically, causing inaccurate peak demand reporting for billing period"",""parts_used"":""[]"",""preventive_action"":""Configure NTP time synchronization and enable automatic firmware update notifications"",""resolution_date"":""2023-09-16"",""resolution_details"":""Accessed meter configuration via Modbus TCP and corrected demand interval reset schedule. Verified automatic reset functionality over 48-hour monitoring period. Updated firmware from v4.2.1 to v4.3.0 to address known timing issue."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer reported billing discrepancies due to incorrect peak demand values. Found demand interval reset timer had drifted. Firmware update resolved underlying clock synchronization issue. Recommended NTP server configuration for time accuracy.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Intermittent Modbus TCP communication dropouts causing data logging gaps in SCADA system"",""parts_used"":""[\""Ethernet Cable CAT6\"",\""Network Switch Port Module\""]"",""preventive_action"":""Implement network monitoring for all critical metering equipment and establish dedicated metering network segment"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed network switch port negotiation issues causing periodic disconnections. Replaced aging network switch and configured dedicated VLAN for metering equipment. Hardcoded Ethernet port to 100Mbps full-duplex to prevent auto-negotiation failures."",""resolution_type"":""Network Infrastructure"",""severity"":""High"",""technician_notes"":""ION9000 meter itself functioning correctly. Issue was infrastructure-related with packet loss exceeding 15% during peak hours. Customer's IT network had mixed 10/100/1000 equipment causing negotiation conflicts. Meter now stable with <0.1% packet loss.""}]"
SE-TOT-004,TotalEnergies,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Protection relay failed to trip during ground fault test. CT input monitoring showed intermittent signal loss on phase B."",""parts_used"":""MES120 CT Input Module, Terminal Block Kit"",""preventive_action"":""Scheduled quarterly thermal imaging inspections and annual CT circuit testing"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed faulty CT input module. Replaced MES120 measurement module and recalibrated all protection settings per manufacturer specifications."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported relay had been exposed to high ambient temperatures (45°C+) for extended period. Recommended improved ventilation in relay cabinet. All self-tests passed after module replacement.""},{""case_id"":""CS-81205"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Manufacturing Co"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between Sepam S80 and SCADA system. Modbus RTU protocol not responding. Local HMI functional but remote monitoring unavailable."",""parts_used"":""None"",""preventive_action"":""Installed additional surge suppression on communication lines and implemented UPS backup for control power"",""resolution_date"":""2023-11-23"",""resolution_details"":""Found corrupted communication parameters after power surge event. Reset communication module, updated firmware from v8.12 to v8.17, and reconfigured Modbus addressing."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Power quality issues evident from event logs. Relay experienced 3 voltage sags in previous week. Protection functions remained operational throughout. Recommended surge protection upgrade.""}]"
SE-TOT-004,TotalEnergies,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Directional earth fault protection triggering false alarms - residual current threshold set too sensitive causing nuisance trips during normal load switching operations"",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly review of protection settings based on network changes and seasonal load variations"",""resolution_date"":""2023-09-16"",""resolution_details"":""Adjusted residual current threshold from 0.15A to 0.3A after analyzing historical fault data and ground fault current levels. Recalibrated directional element sensitivity settings to reduce false positives while maintaining protection integrity."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer reported 3 nuisance trips in past week. Site investigation showed no actual ground faults. Threshold was overly sensitive for this network configuration. New settings tested successfully with load transfer simulations.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Industrial Energy Solutions Inc"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-11-22"",""issue_description"":""Earth fault protection module not responding - directional element showing communication error with CT inputs"",""parts_used"":""[\""MES120 Measurement Module\"",\""ACE949-2 Communication Cable\""]"",""preventive_action"":""Install dehumidifier in relay panel and schedule annual inspection of cable glands and panel seals"",""resolution_date"":""2023-11-24"",""resolution_details"":""Diagnosed faulty MES120 measurement module causing loss of residual current measurement. Replaced defective module and reconfigured earth fault protection parameters. Performed full functional test of directional protection logic."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Module failure likely due to moisture ingress in panel. CT secondary circuits tested OK. Recommended panel sealing improvements. All protection functions verified operational post-replacement.""}]"
SE-TOT-004,TotalEnergies,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Midwest Steel Manufacturing"",""days_to_resolve"":4,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam S80 thermal overload protection triggered at 92% I²t accumulation. Motor feeder circuit tripped offline during peak production."",""parts_used"":""[\""Thermal sensor calibration kit\"",\""Current transformer verification tools\""]"",""preventive_action"":""Implemented load monitoring dashboard and set alarm threshold at 70% I²t accumulation for early warning. Scheduled quarterly thermal imaging surveys."",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigation revealed undersized cable for actual load conditions and poor ventilation in MCC room. Load profile analysis showed sustained operation at 115% of rated current during production peaks. Recommended load redistribution and cable upgrade."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer was running three motors on circuit designed for two. Thermal accumulation was accurate - real overload condition. Temporary load shedding implemented until infrastructure upgrade completed. Adjusted I²t curve settings as interim measure.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Water Treatment"",""days_to_resolve"":7,""equipment_model"":""Sepam S80"",""issue_date"":""2024-01-22"",""issue_description"":""Repeated thermal accumulation warnings on pump motor protection relay. I²t levels fluctuating between 65-82% without tripping. Operations concerned about nuisance alarms."",""parts_used"":""[]"",""preventive_action"":""Configured relay to send alerts at 60% threshold. Recommended process control review to reduce start/stop frequency. Customer to implement alternating pump operation schedule."",""resolution_date"":""2024-01-29"",""resolution_details"":""Analyzed 30-day load history and thermal accumulation patterns. Found that pump was cycling frequently due to process control issues, not allowing adequate cooling time between starts. Thermal memory function was correctly tracking heat buildup."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Relay functioning correctly - issue was operational. Pump duty cycle exceeded design parameters. Worked with customer to optimize pump sequencing and extend rest periods. Verified motor insulation resistance and bearing temperatures were within limits. No hardware issues found.""},{""case_id"":""CS-94712"",""case_status"":""Closed"",""customer_name"":""Summit Mining Operations"",""days_to_resolve"":3,""equipment_model"":""Sepam S80"",""issue_date"":""2024-03-05"",""issue_description"":""Thermal overload alarm at 85% I²t on conveyor motor circuit. Ambient temperature in equipment room measured at 42°C, exceeding design specifications."",""parts_used"":""[\""Cooling fan assembly\"",\""Air filter replacements\""]"",""preventive_action"":""Customer to upgrade electrical room HVAC capacity. Implemented monthly cleaning schedule for motor cooling systems. Set seasonal alarm thresholds: 65% winter, 55% summer."",""resolution_date"":""2024-03-08"",""resolution_details"":""High ambient temperature combined with dust accumulation on relay and motor cooling fins causing accelerated thermal buildup. HVAC system in electrical room was undersized for summer conditions. Cleaned equipment and improved ventilation."",""resolution_type"":""Environmental Correction"",""severity"":""High"",""technician_notes"":""Relay thermal calculations were accurate for actual conditions. Motor was operating within nameplate current but elevated ambient reduced effective cooling. Installed additional ventilation fans and cleaned 3mm of dust from motor housing. Verified derating calculations for high ambient operation.""}]"
SE-TOT-004,TotalEnergies,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""CT ratio mismatch detected - Phase differential protection showing unbalanced currents during load conditions"",""parts_used"":""[]"",""preventive_action"":""Added CT ratio verification to annual maintenance checklist"",""resolution_date"":""2023-09-15"",""resolution_details"":""CT ratio settings were incorrectly configured as 1500/1A instead of actual 2000/1A. Reconfigured protection parameters and verified differential balance under load. Performed comprehensive CT polarity test."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer had recently replaced CTs but failed to update relay settings. All three phases now showing balanced operation. Recommended annual CT ratio verification as preventive measure.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Works"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-11-22"",""issue_description"":""Nuisance tripping on differential protection during motor starting - relay showing false unbalance condition"",""parts_used"":""[]"",""preventive_action"":""Document application-specific settings for high inrush environments"",""resolution_date"":""2023-11-23"",""resolution_details"":""Differential protection sensitivity was too high for application with frequent motor starts. Adjusted differential pickup threshold from 0.2 to 0.3 pu and increased time delay from 50ms to 100ms to accommodate inrush transients."",""resolution_type"":""Settings Optimization"",""severity"":""Medium"",""technician_notes"":""CT saturation during high inrush currents was causing temporary imbalance. New settings provide adequate protection while preventing false trips. Monitored for 48 hours post-adjustment with no issues.""}]"
SE-TOT-004,TotalEnergies,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution LLC"",""days_to_resolve"":4,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam S80 experiencing intermittent Modbus RTU communication failures. COMM_TIMEOUT alarms occurring every 2-3 hours. SFT2841 software unable to maintain stable connection."",""parts_used"":""RS485 Communication Module (P/N: 59650), Termination Resistor 120Ω"",""preventive_action"":""Implement quarterly communication port inspection and apply conformal coating to terminals in humid environments"",""resolution_date"":""2023-09-18"",""resolution_details"":""Diagnosed faulty RS485 communication module. Replaced communication card and updated firmware to version 8.17. Verified Modbus parameters and cable termination resistors. Communication restored and stable for 72-hour monitoring period."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Found corroded pins on communication port. Customer site has high humidity. Recommended quarterly inspection of communication terminals. Cable shielding was also compromised at junction box.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Industrial Energy Solutions Inc"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2024-01-22"",""issue_description"":""Complete loss of Modbus RTU communication on Sepam S80. COMM_TIMEOUT alarm persistent. Unable to access relay settings or retrieve event logs via SFT2841 software."",""parts_used"":""DB9 Connector Kit"",""preventive_action"":""Create communication parameter checklist for system upgrades; verify all Modbus devices after SCADA changes"",""resolution_date"":""2024-01-23"",""resolution_details"":""Identified incorrect baud rate configuration after recent SCADA system upgrade. Modbus settings changed from 19200 to 9600 baud on master side but relay not updated. Reconfigured relay communication parameters to match SCADA. Also found loose DB9 connector requiring re-termination."",""resolution_type"":""Configuration & Repair"",""severity"":""High"",""technician_notes"":""Communication loss coincided with SCADA upgrade performed by third-party vendor. Customer was unaware relay parameters needed adjustment. Provided documentation on Modbus parameter synchronization between devices.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Group"",""days_to_resolve"":3,""equipment_model"":""Sepam S80"",""issue_date"":""2024-03-08"",""issue_description"":""Sporadic COMM_TIMEOUT alarms on Sepam S80. Communication drops lasting 30-90 seconds before self-recovery. SFT2841 connection unstable during peak production hours."",""parts_used"":""Shielded Modbus Cable 50m, Ferrite Core Suppressors (4x), Metal Conduit"",""preventive_action"":""Maintain minimum 12-inch separation between communication and power cables; use shielded cables in high-EMI environments"",""resolution_date"":""2024-03-11"",""resolution_details"":""Traced issue to electromagnetic interference from nearby VFD installation. Modbus cable routing passed within 6 inches of VFD power cables. Rerouted communication cabling through dedicated conduit with proper separation. Replaced standard cable with shielded twisted pair. Added ferrite cores at relay connection points."",""resolution_type"":""Infrastructure Repair"",""severity"":""Medium"",""technician_notes"":""EMI issues worsened after customer installed 200HP VFD two months ago. Communication errors correlated with motor startup events. Proper cable separation and shielding eliminated all timeout events.""}]"
SE-TOT-005,TotalEnergies,Energie,Premset 2500kVA,Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""High oil temperature alarm triggered at 78°C, transformer load at 92% capacity during peak hours"",""parts_used"":""Transformer oil (25L), radiator cleaning kit"",""preventive_action"":""Scheduled quarterly cooling system maintenance and oil level checks"",""resolution_date"":""2023-09-16"",""resolution_details"":""Cooling system inspection revealed blocked radiator fins and low oil level. Cleaned radiator assembly, topped up transformer oil to proper level, verified cooling fan operation"",""resolution_type"":""Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer advised to monitor load distribution and consider load balancing during peak periods. Oil analysis showed normal dielectric strength. Recommended quarterly cooling system inspection.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":1,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Sepam 80 relay showing phase imbalance alarm, secondary voltage fluctuation on R-phase between 405V-425V"",""parts_used"":""Terminal hardware kit, contact cleaner"",""preventive_action"":""Annual thermographic inspection and connection torque verification added to maintenance schedule"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified loose busbar connection on R-phase secondary terminal. Tightened all secondary connections, performed thermographic scan to verify no hot spots, recalibrated Sepam 80 relay settings"",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Phase imbalance was 8% before correction, now within 2% tolerance. All connections torqued to specification. Customer experiencing single-phase heavy loads causing imbalance - recommended load redistribution.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Coastal Distribution Center"",""days_to_resolve"":4,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Primary voltage fluctuation detected, Sepam 80 logging overvoltage events at 11.8kV, transformer humming noise increased"",""parts_used"":""None"",""preventive_action"":""Installed voltage data logger for continuous monitoring and early detection of supply issues"",""resolution_date"":""2024-01-12"",""resolution_details"":""Issue traced to utility supply instability. Coordinated with utility provider who identified faulty voltage regulator on their 11kV feeder. Utility completed repairs. Verified transformer operation normal after utility fix."",""resolution_type"":""External Coordination"",""severity"":""Medium"",""technician_notes"":""Transformer operating within specifications. Overvoltage events were external. Recommended customer install surge protection and voltage monitoring system. Sepam 80 event logs provided to utility for their investigation.""}]"
