equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-TOT-005,TotalEnergies,Energie,Premset 2500kVA,Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Transformer winding temperature alarm triggered at 95°C during peak load conditions. Cooling fan #2 failed to activate automatically."",""parts_used"":""Cooling fan motor (P/N: CF-2500-02), Thermal relay (P/N: TR-450A), Air filters (P/N: AF-2500-STD)"",""preventive_action"":""Implement quarterly cooling system inspection and filter replacement. Monitor load patterns to avoid sustained operation above 85% capacity."",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty cooling fan motor and thermal relay. Cleaned air intake filters which were 60% blocked. Recalibrated temperature sensors and tested auto-mode cycling."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer was running transformer at 88% capacity continuously. Recommended load balancing and preventive maintenance schedule for cooling system. All fans now operating normally in auto-mode.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Tap changer mechanism stuck at position +5, unable to adjust voltage regulation. Audible clicking noise during attempted position changes."",""parts_used"":""Drive motor coupling (P/N: TC-COUP-25), Contact cleaning compound, Tap changer lubricant (P/N: LUB-TC-500)"",""preventive_action"":""Schedule annual tap changer inspection and lubrication. Install humidity monitoring in transformer enclosure."",""resolution_date"":""2023-11-24"",""resolution_details"":""Disassembled tap changer assembly and found carbon buildup on contact surfaces. Cleaned all contacts, replaced worn drive motor coupling, lubricated mechanism per manufacturer specifications. Performed full tap position cycle test."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Tap changer had not been serviced in 4 years. Mechanism showed signs of moisture ingress. Verified all seals intact after service. Recommended annual tap changer maintenance.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Northgate Distribution Center"",""days_to_resolve"":3,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Insulation resistance dropped to 850MΩ during routine testing, below acceptable threshold of 1000MΩ. No immediate operational issues but trending downward."",""parts_used"":""Terminal box gasket kit (P/N: TBG-2500), Insulation coating (P/N: IC-HV-1L), Desiccant breathers (P/N: DB-STD-2)"",""preventive_action"":""Install improved weather protection on terminal boxes. Conduct insulation resistance testing monthly for 6 months, then quarterly. Replace desiccant breathers every 6 months."",""resolution_date"":""2024-01-11"",""resolution_details"":""Performed comprehensive insulation assessment. Found moisture contamination in terminal box. Dried out affected areas using heating lamps, replaced terminal box gaskets, applied insulation coating. Retested insulation resistance: 4800MΩ."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Moisture likely entered during heavy rain event. Terminal box drainage was partially blocked. Cleared drainage paths and improved weather sealing. Customer should monitor insulation resistance monthly.""}]"
SE-TOT-005,TotalEnergies,Energie,Premset 2500kVA,Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Transformer oil temperature exceeded 90°C during sustained load of 2400kVA. Cooling system stage 2 activated but temperature continued rising. Winding hotspot reached 98°C triggering alarm."",""parts_used"":""Cooling fan motor assembly (P/N: CF-2500-02), motor bearings, thermal paste"",""preventive_action"":""Implemented quarterly radiator cleaning and cooling system inspection. Installed additional temperature monitoring on all cooling fans."",""resolution_date"":""2023-09-16"",""resolution_details"":""Cooling fan motor bearing failure detected on radiator unit 2. Replaced fan motor assembly and cleaned radiator fins which had accumulated debris reducing airflow by 35%. Refilled cooling system and tested under load."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer reported gradual temperature increase over 3 weeks. Inspection revealed one of three cooling fans running at reduced speed. Radiator fins heavily blocked with industrial dust. Recommended quarterly cleaning schedule for this environment.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":3,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Oil temperature alarm at 87°C with load at 2280kVA. Winding hotspot sensor showing 96°C. Cooling system stage 2 running continuously but insufficient cooling capacity."",""parts_used"":""Oil pump assembly (P/N: OP-2500-A), circulation valves (qty 2), 850L transformer oil"",""preventive_action"":""Established 5-year oil replacement schedule. Added oil quality testing to annual maintenance. Customer educated on importance of oil maintenance."",""resolution_date"":""2024-01-25"",""resolution_details"":""Oil analysis revealed degraded thermal properties and contamination. Performed complete oil replacement with filtered mineral oil. Discovered internal oil pump impeller damage causing reduced circulation. Replaced oil pump assembly and circulation valves."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Oil had not been changed in 7 years, well beyond 5-year recommendation. Pump impeller showed cavitation damage. After oil change and pump replacement, operating temperature dropped 12°C under same load conditions. Oil sample sent to lab confirmed contamination with moisture and particles.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Northgate Distribution Center"",""days_to_resolve"":4,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Repeated high temperature warnings during peak loads above 2300kVA. Oil temperature reaching 89°C, winding hotspot at 94°C. Ambient temperature 28°C, cooling system functioning but inadequate."",""parts_used"":""Auxiliary cooling unit (P/N: ACU-2500-EXT), radiator bank extension, control relay module"",""preventive_action"":""Installed enhanced cooling capacity. Recommended load monitoring and capacity planning review. Scheduled follow-up assessment in 6 months."",""resolution_date"":""2024-03-12"",""resolution_details"":""Thermal imaging revealed hotspot in winding due to load profile exceeding design parameters. Transformer consistently operating at 92-94% capacity during business hours. Installed auxiliary cooling unit with additional radiator bank to increase heat dissipation capacity by 25%."",""resolution_type"":""Upgrade"",""severity"":""Medium"",""technician_notes"":""Customer load has increased 18% over past 2 years due to facility expansion. Transformer operating within specs but at upper limit. Auxiliary cooling system integrated with existing controls. Post-installation testing shows 8-10°C temperature reduction under peak load. Recommended load analysis for potential transformer upgrade in 2-3 years.""}]"
SE-TOT-005,TotalEnergies,Energie,Premset 2500kVA,Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":4,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Buchholz relay triggered alarm indicating gas accumulation in transformer oil, suspected internal fault or overheating"",""parts_used"":""HV bushing terminal hardware kit, transformer oil (150L top-up)"",""preventive_action"":""Implement quarterly dissolved gas analysis and annual thermographic inspection of all bushing connections"",""resolution_date"":""2023-09-18"",""resolution_details"":""Dissolved gas analysis revealed elevated hydrogen and ethylene levels indicating thermal fault. Oil filtration and degassing performed. Loose connection found on HV bushing terminal and retorqued to specification."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""DGA showed H2 at 850ppm and C2H4 at 180ppm. After repairs, follow-up DGA within normal limits. Recommended quarterly DGA monitoring for next 12 months.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Sepam 80 protection relay showing intermittent ground fault alarms during load transitions, no actual fault detected on system"",""parts_used"":""None"",""preventive_action"":""Annual calibration verification of protection relays and CT circuits, review ground fault settings during commissioning"",""resolution_date"":""2024-01-24"",""resolution_details"":""Ground fault CT found to have drift in calibration. Sepam 80 settings adjusted and CT secondary circuit tested. Neutral grounding resistor connections cleaned and retightened."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Ground fault sensitivity was set too high at 0.5A, adjusted to 2A per site requirements. All insulation resistance tests passed. No moisture ingress detected.""},{""case_id"":""CS-84092"",""case_status"":""Closed"",""customer_name"":""Northgate Distribution Center"",""days_to_resolve"":4,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Partial discharge activity detected during routine ultrasonic inspection, corona discharge suspected on HV terminations"",""parts_used"":""HV cable stress cone kit (15kV), silicone coating compound, cleaning solvents"",""preventive_action"":""Annual partial discharge testing and visual inspection of HV bushings, maintain cleanliness of outdoor terminations"",""resolution_date"":""2024-03-12"",""resolution_details"":""Partial discharge testing confirmed corona activity at 850pC on phase B HV bushing. Surface contamination and tracking found on bushing porcelain. Bushing cleaned, dried, and silicone coating applied. Cable termination stress cone replaced."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""PD levels reduced to <50pC after repairs. Tan delta test results normal at 0.4%. Recommend annual PD testing for early fault detection.""}]"
SE-TOT-005,TotalEnergies,Energie,Premset 2500kVA,Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Manufacturing Ltd"",""days_to_resolve"":7,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2024-01-15"",""issue_description"":""High harmonic distortion detected THD 7.2% on secondary side, causing overheating and nuisance tripping. Customer reported flickering lights and equipment malfunctions."",""parts_used"":""Harmonic filter assembly HF-2500, K-factor rated capacitors"",""preventive_action"":""Quarterly power quality monitoring, annual thermographic inspection"",""resolution_date"":""2024-01-22"",""resolution_details"":""Installed harmonic filter bank on secondary side. Adjusted tap settings to balance phase loads. THD reduced to 3.1% after installation."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Non-linear loads from VFD drives causing harmonic injection. Customer running multiple variable speed motors. Recommended K-13 rated transformer for future replacement.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Data Center"",""days_to_resolve"":4,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2023-09-08"",""issue_description"":""Phase imbalance detected with Phase C at +15% above nominal. THD measured at 5.9%. Transformer running hot at 85°C."",""parts_used"":""None"",""preventive_action"":""Monthly load monitoring, load rebalancing protocol for new equipment additions"",""resolution_date"":""2023-09-12"",""resolution_details"":""Performed load survey and redistributed single-phase UPS loads across all three phases. Rebalanced to within 4% tolerance. Cleaned cooling vents and verified fan operation."",""resolution_type"":""Load Rebalancing"",""severity"":""Medium"",""technician_notes"":""Customer had added new server racks without proper load distribution planning. Phase imbalance was primary cause of elevated temperatures. Harmonics within acceptable range after rebalancing.""},{""case_id"":""CASE-73891"",""case_status"":""Closed"",""customer_name"":""Industrial Plastics Corp"",""days_to_resolve"":13,""equipment_model"":""Premset 2500kVA"",""issue_date"":""2023-06-22"",""issue_description"":""Excessive harmonic distortion THD 8.4% causing transformer overheating and premature insulation degradation. Audible humming noise reported."",""parts_used"":""Active harmonic filter AHF-300, neutral conductor upgrade kit, cooling fan assembly"",""preventive_action"":""Bi-annual power quality assessment, oil testing every 6 months, harmonic filter maintenance quarterly"",""resolution_date"":""2023-07-05"",""resolution_details"":""Installed active harmonic filter system rated for 300A. Upgraded neutral conductor to handle triplen harmonics. Performed oil analysis and found acceptable dielectric strength."",""resolution_type"":""Equipment Upgrade"",""severity"":""High"",""technician_notes"":""High harmonic content from injection molding machines and DC drives. Active filter reduced THD to 2.8%. Customer educated on impact of non-linear loads on transformer lifespan.""}]"
SE-TOT-006,TotalEnergies,Energie,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-14"",""issue_description"":""Trip unit self-test failure detected. Micrologic 7.0 displaying error code E47 - internal communication fault between trip unit and circuit breaker mechanism."",""parts_used"":""Micrologic 7.0 Trip Unit (P/N: LV847125), Communication Module (P/N: LV847089)"",""preventive_action"":""Implement environmental monitoring and quarterly preventive maintenance checks for all Masterpact units in similar conditions"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty Micrologic 7.0 trip unit. Performed complete system diagnostics and recalibration. Verified all protection settings restored to customer specifications."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Trip unit had moisture ingress due to inadequate enclosure sealing in high-humidity environment. Recommended quarterly inspection schedule and improved environmental controls.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-22"",""issue_description"":""Intermittent self-test failures reported over 3-week period. Unit occasionally fails to complete diagnostic cycle, requiring manual reset."",""parts_used"":""None"",""preventive_action"":""Proactive firmware updates scheduled for all MTZ1 units with Micrologic 7.0 version 2.3.1 or earlier"",""resolution_date"":""2024-01-24"",""resolution_details"":""Updated Micrologic 7.0 firmware from version 2.3.1 to 2.4.5 to address known intermittent self-test bug. Performed 72-hour monitoring post-update with successful completion of all diagnostic cycles."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue traced to firmware bug affecting self-test routine under specific load conditions. Firmware update resolved issue completely. No hardware defects found.""}]"
SE-TOT-006,TotalEnergies,Energie,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker tripped unexpectedly during normal operation. Load current was at 785A, approaching Ir setting of 800A. Thermal capacity reached 94% before trip."",""parts_used"":""[]"",""preventive_action"":""Implement quarterly thermal capacity monitoring and load analysis"",""resolution_date"":""2023-09-15"",""resolution_details"":""Analyzed load profile and determined Ir setting was too close to operating current. Adjusted Ir setting from 800A to 1000A to provide adequate margin. Verified thermal capacity stabilized at 72% under normal load."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was running equipment near maximum rated capacity. Recommended load balancing across additional circuits to reduce thermal stress. No hardware issues found.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-11-22"",""issue_description"":""Thermal capacity alarm triggered at 89%. Load current measured at 820A exceeded configured Ir setting of 800A during peak demand period."",""parts_used"":""[]"",""preventive_action"":""Schedule annual review of protection settings against actual load data"",""resolution_date"":""2023-11-23"",""resolution_details"":""Recalibrated trip unit settings based on actual load requirements. Increased Ir setting to 850A after confirming breaker rating supports higher continuous current. Thermal capacity reduced to 76% post-adjustment."",""resolution_type"":""Settings Recalibration"",""severity"":""Medium"",""technician_notes"":""Initial commissioning settings were conservative. Actual load patterns show consistent operation between 750-820A. Settings now optimized for operational profile.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Industrial Complex West"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-08"",""issue_description"":""High thermal capacity warning at 91% with load current at 765A. Ir setting verified at 800A but thermal buildup excessive for measured current level."",""parts_used"":""[\""Contact cleaning kit\"",\""Thermal compound\""]"",""preventive_action"":""Increase preventive maintenance frequency to semi-annual cleaning cycles"",""resolution_date"":""2024-01-10"",""resolution_details"":""Inspection revealed accumulated dust and debris on breaker contacts causing increased resistance and heat generation. Performed thorough cleaning and contact maintenance. Thermal capacity dropped to 65% at same load level."",""resolution_type"":""Maintenance Service"",""severity"":""Medium"",""technician_notes"":""Environmental conditions in electrical room contributing to faster contamination. Recommended improving ventilation and air filtration.""}]"
SE-TOT-006,TotalEnergies,Energie,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-15"",""issue_description"":""Thermal trip threshold reached 92%, circuit breaker tripped under sustained load of 835A. Production line shutdown."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly thermal imaging and load monitoring. Recommended installing current monitoring system with alerts at 85% threshold."",""resolution_date"":""2024-01-17"",""resolution_details"":""Load analysis revealed sustained overcurrent condition. Adjusted thermal protection settings (Ir) from 800A to 850A after verifying cable ratings. Redistributed loads across two circuits to reduce sustained current to 720A."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer was running equipment at 104% of rated capacity. Recommended load balancing and future capacity upgrade. Thermal sensors functioning correctly. No breaker damage detected.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-11-08"",""issue_description"":""Repeated thermal warnings at 89% threshold, load averaging 798A. Customer concerned about potential unplanned outage."",""parts_used"":""[\""Contact Cleaner Spray\"",\""Noalox Contact Enhancer\""]"",""preventive_action"":""Added to annual preventive maintenance schedule for connection inspection and thermal imaging. Customer educated on importance of proper installation torque values."",""resolution_date"":""2023-11-09"",""resolution_details"":""Performed comprehensive inspection and thermal scan. Discovered loose busbar connections causing localized heating. Torqued all connections to specification. Cleaned contact surfaces and applied contact enhancer."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Loose connections were causing 8-12°C temperature rise at busbar interface. After retorquing, thermal profile normalized. Load remained at 798A but thermal reading dropped to 76%. Recommended annual connection inspection.""},{""case_id"":""CS-78912"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-08-22"",""issue_description"":""Thermal trip event occurred at 95% threshold during peak production. Load measured at 847A. Emergency service requested."",""parts_used"":""[\""Masterpact MTZ1 10H1 Circuit Breaker\"",\""Busbar Adapter Kit\""]"",""preventive_action"":""Recommended 3-year capacity planning review and load study before facility expansions. Installed energy monitoring system to track load trends and predict future capacity needs."",""resolution_date"":""2023-08-24"",""resolution_details"":""Investigation revealed customer load profile had increased 18% over 2 years due to facility expansion. Breaker operating within specifications but undersized for current demand. Upgraded to MTZ1 10H1 model with 1000A rating."",""resolution_type"":""Equipment Replacement"",""severity"":""Critical"",""technician_notes"":""Original MTZ1 08H1 was correctly sized at installation but facility load growth exceeded capacity. Breaker showed no defects. Customer had added 3 production lines without electrical assessment. New 1000A breaker provides 18% headroom at current load.""}]"
SE-TOT-006,TotalEnergies,Energie,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-14"",""issue_description"":""High THD levels detected at 8.2%, exceeding acceptable threshold. Power quality degradation affecting sensitive medical equipment on circuit."",""parts_used"":""Harmonic filter module HF-350, Phase balancing kit"",""preventive_action"":""Implement power quality monitoring dashboard and establish THD alert threshold at 5%"",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified harmonic distortion from non-linear loads. Installed harmonic filter and rebalanced phase loads. Recalibrated PowerLogic monitoring thresholds."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had added multiple VFD-driven HVAC units without harmonic mitigation. THD reduced to 2.1% after filter installation. Recommended quarterly power quality audits.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-22"",""issue_description"":""Micrologic ground fault protection triggered unexpectedly, causing production line shutdown. No visible ground fault detected during initial inspection."",""parts_used"":""Cable termination kit CTK-150, Micrologic sensor recalibration"",""preventive_action"":""Schedule bi-annual inspection of cable terminations and environmental sealing in humid areas"",""resolution_date"":""2024-01-23"",""resolution_details"":""Discovered moisture ingress in cable termination causing intermittent ground leakage. Replaced damaged cable terminations and resealed conduit entries. Adjusted ground fault sensitivity settings."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Ground fault sensor was functioning correctly. Issue was environmental - roof leak allowed water into junction box. Coordinated with facilities team to repair roof. Tested ground fault protection at multiple sensitivity levels.""}]"
SE-TOT-006,TotalEnergies,Energie,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-15"",""issue_description"":""Contact wear indicator reached 82%, customer reported occasional arcing during switching operations"",""parts_used"":""Contact Kit MTZ1-CK08, Contact Grease LU-150"",""preventive_action"":""Implemented quarterly contact wear monitoring and reduced switching frequency during peak loads"",""resolution_date"":""2024-01-18"",""resolution_details"":""Replaced contact assembly and performed full electrical testing. Contact resistance measured within specifications post-replacement."",""resolution_type"":""Scheduled Maintenance"",""severity"":""High"",""technician_notes"":""Contacts showed significant erosion at 82% wear. Customer was operating near rated capacity. Recommended load analysis and possible upgrade to higher rating.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-11-22"",""issue_description"":""Contact wear alarm triggered at 75%, breaker showing increased trip times"",""parts_used"":""Contact Assembly MTZ1-CA-08H, Auxiliary Contact Block"",""preventive_action"":""Reset wear counter, scheduled next inspection at 40,000 operations or 18 months"",""resolution_date"":""2023-11-23"",""resolution_details"":""Performed contact replacement during scheduled maintenance window. Calibrated trip unit and verified all mechanical operations."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Wear pattern consistent with normal operation at approximately 45,000 operations. No abnormal conditions detected. Customer maintenance schedule appropriate.""},{""case_id"":""CS-94712"",""case_status"":""Closed"",""customer_name"":""Northpoint Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-08"",""issue_description"":""Emergency service request - contact wear at 88%, visible pitting on contacts, burning smell reported"",""parts_used"":""Complete Contact Assembly MTZ1-CK08, Arc Chute Assembly, Insulation Barriers"",""preventive_action"":""Enrolled customer in predictive maintenance program with automated alerts at 70% wear threshold"",""resolution_date"":""2023-09-09"",""resolution_details"":""Immediate breaker replacement with spare unit. Failed breaker returned to service center for analysis. Root cause: excessive switching frequency combined with deferred maintenance."",""resolution_type"":""Emergency Repair"",""severity"":""Critical"",""technician_notes"":""Customer ignored previous wear warnings. Contacts severely degraded beyond 85% threshold. Arc chute showed carbon tracking. Emphasized importance of proactive maintenance to prevent catastrophic failure.""}]"
SE-TOT-007,TotalEnergies,Energie,SM6-36 IM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-09-14"",""issue_description"":""SF6 gas pressure dropped to 1.15 bar, below minimum threshold of 1.2 bar. Lockout alarm triggered on circuit breaker."",""parts_used"":""SF6 gas seal kit (P/N: SM6-SEAL-036), 2.5kg SF6 gas bottle"",""preventive_action"":""Schedule annual SF6 pressure verification and seal inspection for all SM6 units at site"",""resolution_date"":""2023-09-16"",""resolution_details"":""Located and repaired micro-leak in SF6 gas compartment seal. Evacuated remaining gas, performed vacuum test, and refilled to 1.4 bar at 20°C. Verified pressure stability over 24 hours."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Seal degradation likely due to thermal cycling. Customer operates switchgear in high-temperature environment (35-40°C ambient). Recommended annual pressure checks.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-01-22"",""issue_description"":""Circuit breaker failed to close after 1,450 operations. Mechanical operation counter indicated maintenance threshold exceeded."",""parts_used"":""Contact tip set (P/N: SM6-CONT-036), lubrication kit (P/N: SM6-LUBE-01)"",""preventive_action"":""Set maintenance reminder at 1,500 operations or 3 years, whichever comes first"",""resolution_date"":""2024-01-23"",""resolution_details"":""Performed scheduled maintenance per manufacturer guidelines. Replaced contact tips, lubricated operating mechanism, adjusted spring tension, and tested breaker operation 50 cycles. Reset operation counter."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Unit had exceeded 1,500 operation threshold without maintenance. Contact wear within acceptable limits but approaching replacement criteria. Customer performs frequent switching operations.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Park"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-03-08"",""issue_description"":""SF6 gas pressure reading fluctuating between 1.3-1.5 bar. Pressure gauge showing erratic behavior during temperature changes."",""parts_used"":""Pressure gauge assembly (P/N: SM6-PG-036)"",""preventive_action"":""Replace pressure gauges every 8-10 years in coastal/high-humidity installations"",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnosed faulty pressure gauge with temperature compensation malfunction. Replaced pressure gauge and density monitor. Verified actual SF6 pressure stable at 1.42 bar at 20°C."",""resolution_type"":""Component Replacement"",""severity"":""Low"",""technician_notes"":""Original gauge installed 8 years ago. No actual gas leak detected. Coastal environment may have accelerated gauge sensor degradation due to humidity exposure.""}]"
SE-TOT-007,TotalEnergies,Energie,SM6-36 IM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-91"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-09-14"",""issue_description"":""Flair 21D relay self-test failure, error code E-07 displayed. Load current reading erratic on phase B."",""parts_used"":""Flair 21D Protection Relay (P/N: FL21D-MV36), CT calibration kit"",""preventive_action"":""Added relay to quarterly self-test monitoring schedule. Recommended customer implement 8-year replacement cycle for protection relays."",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty Flair 21D protection relay. Discovered internal memory corruption causing self-test failures. Recalibrated current transformers and verified phase balance after installation."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Relay had been in service for 8 years. Recommend proactive replacement of relays approaching 10-year service life. Phase balance returned to normal (<1% deviation) after new relay installation.""},{""case_id"":""CS-3102-44"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-01-22"",""issue_description"":""Phase imbalance detected at 8.5% during routine monitoring. Load current on phase C measuring 412A while phases A and B at 378A and 381A respectively."",""parts_used"":""None"",""preventive_action"":""Customer to implement monthly load balance checks. Provided guidelines for acceptable phase imbalance thresholds (<5%)."",""resolution_date"":""2024-01-25"",""resolution_details"":""Investigated downstream load distribution. Found unbalanced motor loads on customer's production line. Performed infrared thermography scan - no hotspots detected on switchgear. Worked with customer to redistribute loads across phases."",""resolution_type"":""Corrective Maintenance"",""severity"":""Medium"",""technician_notes"":""Switchgear operating normally. Issue was customer-side load imbalance. Educated customer on importance of balanced three-phase loading. Recommended load monitoring and periodic rebalancing.""}]"
SE-TOT-007,TotalEnergies,Energie,SM6-36 IM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-09-14"",""issue_description"":""Busbar temperature sensor reading 72°C with intermittent TEMP_HIGH alarms. Customer reported unusual heat from panel enclosure."",""parts_used"":""Temperature sensor (P/N: TS-36-MV), contact cleaner, anti-oxidant compound"",""preventive_action"":""Recommended quarterly thermal imaging inspections and annual connection torque verification"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed degraded busbar connections causing increased resistance and heat generation. Cleaned and retorqued all busbar connections to specification. Replaced temperature sensor which showed calibration drift."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Busbar connections showed signs of oxidation. Torque values were 15-20% below specification. Ambient temperature in switchgear room was 32°C, recommend improved ventilation. Post-repair temperature stabilized at 52°C under load.""},{""case_id"":""CS-2901-84156"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-01-22"",""issue_description"":""Persistent TEMP_HIGH alarm with busbar temperature reaching 75°C. Equipment automatically reduced load capacity as safety measure."",""parts_used"":""Busbar section 600mm (P/N: BB-SM6-600), spring washers M12 (qty 8), busbar joint kit"",""preventive_action"":""Implemented annual preventive maintenance contract with thermal scanning and torque checks. Installed continuous temperature monitoring system."",""resolution_date"":""2024-01-25"",""resolution_details"":""Thermal imaging revealed hot spot at main busbar joint. Discovered loose bolted connection due to thermal cycling fatigue. Replaced affected busbar section and all associated hardware. Upgraded to enhanced spring-loaded contact system."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""Equipment had been operating at 95% capacity for extended periods. Load cycling caused mechanical loosening over time. Customer was unaware of recommended annual maintenance. Educated on importance of thermal monitoring and connection maintenance.""},{""case_id"":""CS-3012-77834"",""case_status"":""Closed"",""customer_name"":""Coastal Distribution Center"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-03-08"",""issue_description"":""Temperature sensor reading 69°C during peak load periods. Customer concerned about potential failure during summer months when ambient temperatures increase."",""parts_used"":""Ventilation fan kit (P/N: VF-MV-200), air filters"",""preventive_action"":""Recommended environmental monitoring system and scheduled pre-summer maintenance checks"",""resolution_date"":""2024-03-09"",""resolution_details"":""Performed comprehensive inspection and preventive maintenance. All connections within specification but found inadequate ventilation in switchgear room. Installed auxiliary cooling fan system and improved air circulation. Cleaned dust accumulation from equipment."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Equipment itself in good condition. Environmental factors were primary cause. Room temperature was 35°C with poor air circulation. After ventilation improvements, busbar temperature dropped to 58°C under same load conditions.""}]"
SE-TOT-007,TotalEnergies,Energie,SM6-36 IM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-MV"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":4,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-09-14"",""issue_description"":""Vacuum interrupter contact resistance measured at 68 microohms during routine maintenance, exceeding acceptable threshold of 50 microohms. Customer reported occasional tripping under load."",""parts_used"":""Vacuum interrupter bottle (P/N: VI-36-250), contact lubricant"",""preventive_action"":""Implement quarterly contact resistance monitoring and reduce switching frequency where possible"",""resolution_date"":""2023-09-18"",""resolution_details"":""Replaced vacuum interrupter bottle due to contact erosion. Performed contact resistance test post-replacement showing 38 microohms. Conducted full operational testing including mechanical and electrical interlocks."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Contact erosion likely due to high switching frequency in this application. Recommended reducing switching cycles or upgrading to heavy-duty contacts. Earthing switch interlock functioning properly.""},{""case_id"":""CS-3192-MV"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-01-22"",""issue_description"":""Earthing switch interlock mechanism failed to engage properly. Safety system prevented circuit breaker operation as designed, but equipment was out of service."",""parts_used"":""Cam follower assembly (P/N: CF-SM6-12), interlock spring kit"",""preventive_action"":""Added interlock mechanism inspection and lubrication to annual maintenance checklist"",""resolution_date"":""2024-01-23"",""resolution_details"":""Disassembled interlock mechanism and found worn cam follower and misaligned linkage. Replaced worn components, realigned mechanism, and adjusted interlock timing. Verified proper sequencing through 50 operation cycles."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Interlock wear pattern suggests inadequate lubrication during previous maintenance. Applied specified grease to all moving parts. Customer maintenance team retrained on proper lubrication procedures.""}]"
SE-TOT-007,TotalEnergies,Energie,SM6-36 IM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-MV"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-09-14"",""issue_description"":""Motor charging spring mechanism failed to complete cycle, auxiliary contacts showing intermittent continuity"",""parts_used"":""Motor charging spring kit (P/N: SM6-MSK-036), Auxiliary contact block (P/N: SM6-ACB-12)"",""preventive_action"":""Implement spring mechanism inspection every 5,000 cycles and auxiliary contact cleaning every 2,500 cycles"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced worn motor charging spring assembly and auxiliary contact block. Spring showed signs of metal fatigue after 8,500 operations. Contacts had carbon buildup causing intermittent operation."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported 3 failed closing attempts before calling. Spring tension measured at 65% of specification. Recommended monitoring cycle count and scheduling replacement at 10,000 operations for similar units.""},{""case_id"":""CS-3192-MV"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services LLC"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-01-22"",""issue_description"":""Charging motor running continuously, spring mechanism not latching properly"",""parts_used"":""Latch pawl assembly (P/N: SM6-LPA-036), Motor thermal relay (P/N: SM6-MTR-15A)"",""preventive_action"":""Added warning labels for manual charging procedure and scheduled refresher training for maintenance staff"",""resolution_date"":""2024-01-23"",""resolution_details"":""Found broken latch pawl in spring charging mechanism preventing proper engagement. Motor overheated due to continuous operation. Replaced latch assembly and motor thermal protection relay."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Latch pawl showed stress fracture likely from improper manual charging during previous maintenance. Motor windings tested OK after cooldown. Educated site personnel on proper manual charging procedure.""},{""case_id"":""CS-3856-MV"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Co"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-03-08"",""issue_description"":""Auxiliary contacts not verifying after spring charging cycle completion, control circuit malfunction"",""parts_used"":""None - adjustment only"",""preventive_action"":""Recommended quarterly contact alignment verification and annual hardware torque check for high-vibration environments"",""resolution_date"":""2024-03-09"",""resolution_details"":""Auxiliary contact alignment was out of specification due to mounting bracket looseness. Cleaned contacts, adjusted alignment, and torqued mounting hardware to specification."",""resolution_type"":""Adjustment & Cleaning"",""severity"":""Medium"",""technician_notes"":""Contact gap measured at 4.2mm vs specified 2.5mm. Vibration from nearby equipment likely caused mounting bolts to loosen over time. All hardware re-torqued to 8 Nm per manual.""}]"
SE-TOT-008,TotalEnergies,Energie,Sepam S40,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S40"",""issue_date"":""2023-09-14"",""issue_description"":""Protection relay failed to trip during ground fault test. Ground fault protection function not responding to simulated fault conditions."",""parts_used"":""[]"",""preventive_action"":""Recommend firmware audit for all Sepam S40 units in fleet. Schedule quarterly protection function testing."",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed firmware bug affecting ground fault detection logic. Updated firmware from v3.12 to v3.18. Recalibrated CT inputs and verified all protection functions through comprehensive testing."",""resolution_type"":""Firmware Update & Calibration"",""severity"":""High"",""technician_notes"":""Firmware issue was documented in technical bulletin TB-S40-2023-08. All S40 units with firmware below v3.15 should be updated. Performed full functional test after update - all protection zones now operating within specifications.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Industrial Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Sepam S40"",""issue_date"":""2023-11-22"",""issue_description"":""Relay display showing intermittent communication errors. MODBUS communication dropping periodically causing SCADA integration issues."",""parts_used"":""[\""RS485 Communication Module - Part# 59650\""]"",""preventive_action"":""Inspect control panel environmental sealing. Consider adding desiccant breathers in high-humidity environments."",""resolution_date"":""2023-11-24"",""resolution_details"":""Identified faulty communication module. Replaced RS485 communication card. Verified MODBUS RTU communication restored and stable over 48-hour monitoring period."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Communication module showed signs of moisture ingress likely due to inadequate panel sealing. Recommended customer inspect panel gaskets and improve environmental sealing. Tested all communication parameters post-replacement.""}]"
