equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-TOT-008,TotalEnergies,Energie,Sepam S40,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-9312"",""case_status"":""Closed"",""customer_name"":""Midwest Power Distribution"",""days_to_resolve"":2,""equipment_model"":""Sepam S40"",""issue_date"":""2023-09-14"",""issue_description"":""Directional earth fault protection triggering false alarms - residual current threshold set too sensitive causing nuisance trips during normal load switching operations"",""parts_used"":""[]"",""preventive_action"":""Schedule protection coordination study after any major network changes"",""resolution_date"":""2023-09-16"",""resolution_details"":""Adjusted residual current threshold from 0.15A to 0.3A after analyzing historical fault data and load profiles. Verified no genuine earth faults were being masked. Tested with simulated switching operations."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had recently upgraded network causing higher transient currents during switching. Original sensitivity setting was appropriate for old configuration but too sensitive for new setup. Recommended quarterly review of protection settings.""},{""case_id"":""CS-2901-4156"",""case_status"":""Closed"",""customer_name"":""Industrial Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Sepam S40"",""issue_date"":""2023-11-22"",""issue_description"":""Relay failed to detect actual earth fault event - protection did not operate during confirmed ground fault on feeder circuit"",""parts_used"":""[\""Terminal Block Kit TB-40\"",\""CT Connection Hardware\""]"",""preventive_action"":""Implement environmental controls in relay cabinet and establish CT connection inspection protocol"",""resolution_date"":""2023-11-23"",""resolution_details"":""Discovered CT secondary circuit had developed high resistance connection at terminal block. Cleaned and retightened all CT connections. Replaced corroded terminal blocks. Performed secondary injection testing to verify proper operation across all protection zones."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""High humidity environment had caused corrosion on CT secondary terminals reducing signal quality. Earth fault current was present but attenuated below threshold. Recommended installation of dehumidifier in relay panel and six-month inspection interval for all CT connections.""}]"
SE-TOT-008,TotalEnergies,Energie,Sepam S40,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Sepam S40"",""issue_date"":""2024-01-15"",""issue_description"":""Sepam S40 thermal overload protection triggered at 92% I²t threshold causing circuit breaker trip. Customer reported unexpected shutdown of main production line motor."",""parts_used"":""[]"",""preventive_action"":""Advised customer to implement load monitoring system and schedule motor inspection every 6 months. Provided training on interpreting I²t thermal memory indicators."",""resolution_date"":""2024-01-17"",""resolution_details"":""Investigation revealed motor operating above rated current due to mechanical binding in conveyor system. Cleared mechanical obstruction and recalibrated thermal protection settings. Verified I²t calculation reset to normal levels."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer was running equipment at 115% nameplate capacity during peak production. Recommended load analysis and possible motor upgrade. Thermal curves were functioning correctly - this was legitimate overload condition.""},{""case_id"":""CASE-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Energy Solutions"",""days_to_resolve"":4,""equipment_model"":""Sepam S40"",""issue_date"":""2023-11-08"",""issue_description"":""Repeated thermal overload warnings on Sepam S40 with I²t values fluctuating between 65-85%. No actual trips occurring but customer concerned about equipment reliability."",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly thermal imaging surveys and continuous monitoring of electrical room temperature. Suggested derating motor load by 10% during summer months if HVAC fails."",""resolution_date"":""2023-11-12"",""resolution_details"":""Remote diagnostics showed current measurements were accurate. Thermal overload warnings were valid due to ambient temperature increase in electrical room (38°C vs designed 25°C). Customer improved ventilation in switchgear room."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Sepam thermal model correctly accounting for elevated ambient conditions. Customer added HVAC unit to maintain room temperature below 30°C. I²t levels dropped to 45-50% range after environmental correction.""},{""case_id"":""CASE-84901"",""case_status"":""Closed"",""customer_name"":""Northeastern Water Treatment Facility"",""days_to_resolve"":3,""equipment_model"":""Sepam S40"",""issue_date"":""2023-09-22"",""issue_description"":""Sepam S40 thermal protection activated and tripped pump motor after I²t reached 100%. Customer reported this was third occurrence in two months."",""parts_used"":""[]"",""preventive_action"":""Updated relay configuration documentation and added verification checklist for CT settings. Recommended annual pump performance testing and relay setting audit."",""resolution_date"":""2023-09-25"",""resolution_details"":""Found CT ratio incorrectly configured in relay settings (programmed as 200:5 but actual CT was 400:5), causing relay to see double the actual current. Corrected CT ratio settings and performed full commissioning test. Also discovered pump impeller partially clogged causing actual motor overload."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Configuration error likely introduced during previous maintenance. Relay was protecting correctly based on incorrect settings. After CT ratio correction and pump maintenance, motor current dropped from 385A to 310A (rated 350A). Thermal memory reset and monitoring for 48 hours showed stable operation at 35% I²t.""}]"
SE-TOT-008,TotalEnergies,Energie,Sepam S40,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution LLC"",""days_to_resolve"":1,""equipment_model"":""Sepam S40"",""issue_date"":""2023-09-14"",""issue_description"":""CT ratio mismatch detected - Phase differential protection showing unbalanced currents during normal load conditions. Alarm triggered for CT secondary circuit anomaly."",""parts_used"":""[]"",""preventive_action"":""Added CT ratio verification to quarterly maintenance checklist. Provided training to site personnel on proper documentation of CT changes."",""resolution_date"":""2023-09-15"",""resolution_details"":""Discovered CT ratio setting in relay was configured as 1500/5A instead of actual installed ratio of 2000/5A. Corrected CT ratio parameters in protection settings. Verified differential protection balance under load. Performed functional test of all protection zones."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer had replaced CTs during previous maintenance but failed to update relay settings. Recommended implementing change management procedure for CT replacements. All protection functions tested and operating correctly after configuration update.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Industrial Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Sepam S40"",""issue_date"":""2023-11-22"",""issue_description"":""Intermittent phase differential protection alarms during startup of large motor loads. Protection not tripping but showing transient imbalance warnings."",""parts_used"":""[]"",""preventive_action"":""Recommended CT upgrade to class 10P20 during next scheduled outage for improved performance during transient conditions."",""resolution_date"":""2023-11-23"",""resolution_details"":""Analyzed event records and waveform captures. Identified CT saturation during motor inrush causing temporary differential current. Adjusted differential protection time delay from 50ms to 100ms and increased pickup threshold from 20% to 30% to accommodate transient conditions while maintaining protection sensitivity."",""resolution_type"":""Settings Optimization"",""severity"":""Medium"",""technician_notes"":""CTs are class 5P20 which can experience saturation during high inrush currents. Settings adjustment provides adequate margin while maintaining protection integrity. Monitored three motor starts post-adjustment with no alarms.""}]"
SE-TOT-008,TotalEnergies,Energie,Sepam S40,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Water District"",""days_to_resolve"":3,""equipment_model"":""Sepam S40"",""issue_date"":""2024-01-15"",""issue_description"":""Sepam S40 experiencing intermittent Modbus RTU communication failures. Device dropping offline every 2-3 hours requiring manual reset."",""parts_used"":""RS485 Communication Module (P/N: 59650), Firmware v8.12"",""preventive_action"":""Implement quarterly communication health checks and terminal inspection schedule"",""resolution_date"":""2024-01-18"",""resolution_details"":""Diagnosed faulty RS485 communication module. Replaced communication card and updated firmware to v8.12. Verified stable communication over 48-hour monitoring period."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer reported multiple COMM_TIMEOUT alarms. Found corroded terminals on Modbus A/B lines due to humidity. Cleaned connections and applied protective coating. Recommended quarterly inspection of terminal blocks.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Manufacturing"",""days_to_resolve"":1,""equipment_model"":""Sepam S40"",""issue_date"":""2023-11-22"",""issue_description"":""Complete loss of Modbus communication with SCADA system. Sepam S40 relay functional but not responding to polling requests."",""parts_used"":""Shielded Modbus Cable 15m (P/N: CAB-485-15)"",""preventive_action"":""Cable routing audit for all protection relays, maintain minimum 12-inch separation from power cables"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified incorrect baud rate configuration after recent SCADA upgrade. Reconfigured Modbus parameters from 9600 to 19200 baud. Also discovered damaged shielding on communication cable causing EMI interference from nearby VFD."",""resolution_type"":""Configuration & Repair"",""severity"":""Critical"",""technician_notes"":""Cable routing was too close to high-power motor drives. Rerouted communication cables away from EMI sources and verified proper grounding. Communication restored immediately after corrections.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Pacific Energy Solutions"",""days_to_resolve"":2,""equipment_model"":""Sepam S40"",""issue_date"":""2024-02-08"",""issue_description"":""Recurring COMM_TIMEOUT alarms on Sepam S40 during peak load hours. Communication recovers automatically but causes nuisance alarms."",""parts_used"":""None"",""preventive_action"":""Monitor Modbus network utilization and plan for network segmentation if device count exceeds 15 units"",""resolution_date"":""2024-02-10"",""resolution_details"":""Updated relay firmware from v7.9 to v8.15 which includes improved Modbus timeout handling. Adjusted polling interval on master RTU from 500ms to 1000ms to reduce bus congestion."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Issue occurred only during high network traffic periods. Multiple devices on same Modbus segment causing collisions. Recommended network segmentation but customer opted for polling interval adjustment as interim solution.""}]"
SE-TOT-009,TotalEnergies,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting THD voltage exceeding 5% threshold, triggering power quality alarms. Customer experiencing intermittent equipment malfunctions in connected systems."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly power quality monitoring and recommended harmonic filter installation"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigated harmonic distortion sources. Found large VFD loads on same bus causing harmonics. Reconfigured alarm thresholds to 5.5% per site-specific IEEE 519 limits. Recommended customer install harmonic filters on VFD equipment."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""ION9000 functioning correctly - readings accurate. Harmonics are real power quality issue from customer equipment. Provided power quality report showing VFD contribution. Customer will address with facilities team.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between ION9000 and SCADA system. Meter display functional but no data transmission via Modbus TCP."",""parts_used"":""[\""COM-ETH-ION\"",\""RJ45 Connector\""]"",""preventive_action"":""Installed network surge protector and enabled redundant data logging to local server"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed failed Ethernet communication module. Replaced COM module and reconfigured network settings. Verified Modbus TCP communication restored and data logging resumed."",""resolution_type"":""Hardware Repair"",""severity"":""High"",""technician_notes"":""Communication module failure likely due to network surge event customer reported previous week. Recommended surge protection on network lines. Verified all historical data preserved in meter memory.""}]"
SE-TOT-009,TotalEnergies,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""Power factor dropped to 0.79 on phase B, causing utility penalty charges. Customer reported increased reactive power consumption."",""parts_used"":""50 kVAR Capacitor Bank (PN: CB-50K), Power Factor Controller (PN: PFC-300)"",""preventive_action"":""Schedule quarterly power factor audits and capacitor bank maintenance checks"",""resolution_date"":""2024-01-18"",""resolution_details"":""Installed 50 kVAR capacitor bank to correct power factor. Adjusted automatic power factor correction controller settings. Power factor improved to 0.96."",""resolution_type"":""Capacitor Bank Installation"",""severity"":""Medium"",""technician_notes"":""Customer was experiencing utility penalties due to low PF. Capacitor bank sizing calculated based on load profile. Verified all three phases after installation. Recommended quarterly PF monitoring.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""ION9000 reporting intermittent power factor warnings on phase C, fluctuating between 0.81-0.85. Existing capacitor bank not responding properly."",""parts_used"":""Capacitor Units x3 (PN: CAP-25K-480V), Contactor Relay (PN: CR-120AC)"",""preventive_action"":""Implement monthly visual inspections of capacitor banks and annual thermal imaging scans"",""resolution_date"":""2023-11-25"",""resolution_details"":""Found failed capacitor cells in existing bank. Replaced damaged capacitor units and repaired contactor relay. Recalibrated power factor correction system."",""resolution_type"":""Capacitor Bank Repair"",""severity"":""Medium"",""technician_notes"":""Two capacitor cells were bulging and one showed signs of overheating. Contactor was sticking causing delayed switching. Customer's maintenance team was not performing regular inspections. Power factor now stable at 0.94-0.97.""},{""case_id"":""CASE-85902"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":6,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-08"",""issue_description"":""Persistent low power factor alert 0.78 across all phases. New inductive loads added without power factor correction assessment."",""parts_used"":""75 kVAR APFC Panel (PN: APFC-75-6S), CT Sensors x3 (PN: CT-400A), Control Cables"",""preventive_action"":""Require power factor impact assessment before adding major inductive loads; annual load growth review"",""resolution_date"":""2023-09-14"",""resolution_details"":""Conducted power quality audit. Installed 75 kVAR automatic power factor correction system with 6-stage switching. Integrated with ION9000 for real-time monitoring and control."",""resolution_type"":""System Upgrade"",""severity"":""High"",""technician_notes"":""Customer added 3 new CNC machines without consulting electrical team. Existing 25 kVAR bank was undersized. New APFC system provides dynamic correction. Power factor now consistently above 0.95. Customer avoided $2,800/month utility penalties.""}]"
SE-TOT-009,TotalEnergies,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Transit Authority"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Revenue metering accuracy drift detected during quarterly verification - Class 0.2S compliance marginal at 0.19% error threshold"",""parts_used"":""[]"",""preventive_action"":""Implement annual calibration schedule with environmental monitoring. Install temperature compensation module if ambient variations exceed ±10°C."",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full calibration procedure per IEC 62053-22 standards. Adjusted CT ratio compensation factors and voltage reference circuits. Re-verified accuracy across 5% to 120% load range. All measurements now within 0.15% tolerance."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Meter had been in service for 18 months without calibration. Environmental temperature variations in substation likely contributed to drift. Recommended annual verification schedule instead of quarterly.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Complex"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Energy register synchronization failure between primary and backup registers - discrepancy of 847 kWh detected during billing cycle reconciliation"",""parts_used"":""[]"",""preventive_action"":""Deploy firmware version 3.4.0 or later to all ION9000 units in environments with VFD or rapid load switching. Enable redundant register verification alerts."",""resolution_date"":""2023-11-25"",""resolution_details"":""Identified firmware bug in version 3.2.1 causing register sync issues under high-frequency load switching conditions. Updated firmware to version 3.4.0. Performed hard reset and re-synchronized all energy registers using utility-grade reference meter. Validated synchronization over 72-hour monitoring period."",""resolution_type"":""Firmware Update & Reset"",""severity"":""High"",""technician_notes"":""Customer operates variable frequency drives causing rapid load fluctuations. Firmware update includes improved register update algorithms. Billing adjustment of $127.15 issued to customer for discrepancy period.""}]"
SE-TOT-009,TotalEnergies,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78421"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""ION9000 reporting voltage sag events on phase A - 72% nominal voltage for 2.3 seconds during morning hours, multiple waveform captures logged"",""parts_used"":""None"",""preventive_action"":""Added site to quarterly power quality review program. Recommended customer implement predictive maintenance on main electrical connections."",""resolution_date"":""2024-01-18"",""resolution_details"":""Investigated upstream utility supply and building electrical distribution. Found loose connection at main service entrance busbar causing intermittent voltage drops. Coordinated with facility electrical contractor to torque all connections to specification. Verified power quality monitoring for 48 hours post-repair."",""resolution_type"":""Field Service"",""severity"":""High"",""technician_notes"":""Customer reported no UPS alarms but sensitive medical equipment experiencing resets. Voltage sag threshold was set at 85% for 1 second. Root cause was mechanical - thermal cycling caused connection degradation. Recommended quarterly thermographic inspection of main distribution.""},{""case_id"":""CS-82156"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Inc"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Repeated voltage sag alarms on phases B and C - 68-75% nominal for durations of 0.8 to 1.5 seconds, occurring 4-6 times daily"",""parts_used"":""None - ION9000 hardware functioning correctly"",""preventive_action"":""Configured ION9000 to send real-time alerts to facility management system. Established baseline power quality metrics for ongoing monitoring."",""resolution_date"":""2023-12-06"",""resolution_details"":""Power quality analysis revealed voltage sags correlated with large motor starts in adjacent facility on shared utility transformer. Worked with utility company to install voltage regulator on customer service. Reconfigured ION9000 alarm thresholds and implemented voltage sag ride-through coordination with facility UPS systems."",""resolution_type"":""Field Service"",""severity"":""Critical"",""technician_notes"":""ION9000 performing as designed - accurately detecting real power quality issues. Customer experiencing production line shutdowns due to PLC voltage sensitivity. Waveform captures confirmed external source. Utility installed 500kVA voltage regulator. Post-installation monitoring showed sag events reduced by 90%.""},{""case_id"":""CS-85903"",""case_status"":""Closed"",""customer_name"":""Riverside Data Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-02-08"",""issue_description"":""ION9000 voltage sag detection on phase B - 81% nominal for 0.9 seconds, single event but triggered critical infrastructure alarms"",""parts_used"":""None"",""preventive_action"":""Configured enhanced notification rules to distinguish between isolated events and recurring issues. Provided customer with automated monthly power quality reports."",""resolution_date"":""2024-02-09"",""resolution_details"":""Remote analysis of stored waveform data and event logs. Sag event traced to utility-side fault clearing on distribution network 2 miles from facility. Single occurrence with proper ION9000 operation. Verified all downstream protection and transfer switch responses were appropriate."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Customer concerned about single event impact on Tier III certification. Reviewed 90-day power quality history - this was isolated incident. ION9000 data showed clean voltage recovery with no harmonics. Provided detailed report for customer's utility SLA documentation. UPS systems handled transfer correctly.""}]"
SE-TOT-009,TotalEnergies,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter losing demand interval data intermittently. Peak demand values not being recorded correctly during high load periods."",""parts_used"":""[]"",""preventive_action"":""Schedule firmware updates annually and monitor memory utilization metrics"",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified memory buffer overflow during high-frequency demand calculations. Updated firmware to v3.2.1 and reconfigured demand interval settings from 15-minute to 30-minute intervals to reduce processing load."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer was running outdated firmware v2.8.4. Memory allocation for demand tracking was insufficient for their load profile. Recommended quarterly demand data exports to prevent buffer issues.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Modbus TCP communication dropping intermittently. SCADA system unable to poll meter data consistently, causing gaps in power monitoring dashboard."",""parts_used"":""[]"",""preventive_action"":""Document network requirements and coordinate with IT on any infrastructure changes"",""resolution_date"":""2023-11-23"",""resolution_details"":""Discovered network switch port auto-negotiation conflicts causing packet loss. Hardcoded meter Ethernet port to 100Mbps full-duplex. Also increased Modbus TCP timeout from 5s to 10s and reduced polling frequency from 1s to 3s intervals."",""resolution_type"":""Network Configuration"",""severity"":""High"",""technician_notes"":""Network infrastructure issue rather than meter fault. Customer's IT department had recently updated switch firmware which changed default port settings. Coordinated with network team to ensure proper VLAN configuration for industrial protocols.""}]"
SE-TOT-010,TotalEnergies,Energie,Premset 1600kVA,Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Oil temperature alarm triggered at 85°C, transformer load reduced automatically. Cooling fan system not operating at full capacity."",""parts_used"":""2x Cooling fan motors (P/N: CF-1600-M), Fan motor bearings kit"",""preventive_action"":""Schedule cooling system inspection every 3 months, monitor oil temperature trends weekly"",""resolution_date"":""2023-09-16"",""resolution_details"":""Cooling fan motor bearings were worn causing reduced airflow. Replaced both cooling fan motors and cleaned radiator fins. Tested under load - oil temperature stabilized at 62°C."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer reported gradual temperature increase over 3 weeks. Recommend quarterly inspection of cooling system for this model. Oil analysis showed no degradation.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":1,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Sepam 80 relay reporting phase imbalance alarm. Secondary voltage showing 15% deviation between phases under load."",""parts_used"":""Contact cleaning compound, Lock washers"",""preventive_action"":""Annual thermographic inspection of all busbar connections, retorque connections during next maintenance"",""resolution_date"":""2023-11-23"",""resolution_details"":""Discovered loose busbar connections on secondary side B-phase causing high resistance. Tightened all secondary connections, verified torque specifications. Performed thermographic scan - all connections within normal temperature range."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Imbalance was 392V, 410V, 398V on phases. After repair: 401V, 402V, 400V. Customer's unbalanced load contributed but connection issue was primary cause. Educated customer on load balancing.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Greenfield Data Center"",""days_to_resolve"":1,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Sepam 80 protection relay self-test failure. Relay display showing error code E-47. Transformer still operational but protection system compromised."",""parts_used"":""Sepam 80 protection relay (P/N: SEP80-1600), Configuration cable"",""preventive_action"":""Replace Sepam relay batteries every 7 years or replace unit every 10 years, maintain backup configuration files"",""resolution_date"":""2024-01-09"",""resolution_details"":""Sepam 80 relay internal battery depleted causing memory errors. Replaced relay unit, reconfigured protection settings per manufacturer specifications, tested all protection functions including overcurrent, earth fault, and thermal protection."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Relay was 8 years old, approaching end of expected battery life. All protection tests passed after replacement. Backed up configuration settings for customer records.""}]"
SE-TOT-010,TotalEnergies,Energie,Premset 1600kVA,Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-08947"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":3,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2023-06-15"",""issue_description"":""Buchholz relay triggered indicating gas accumulation in transformer oil. Unit operating at 75% load when alarm activated."",""parts_used"":""Conservator gasket kit, 150L transformer oil"",""preventive_action"":""Implement quarterly dissolved gas analysis monitoring and annual thermographic inspection"",""resolution_date"":""2023-06-18"",""resolution_details"":""Oil analysis revealed moisture contamination and partial discharge activity. Performed oil filtration and degassing. Replaced deteriorated gaskets on conservator tank. Post-maintenance oil tests showed acceptable dielectric strength."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer reported unusual humming noise prior to alarm. Oil had elevated dissolved gas levels (H2, C2H2). Recommended quarterly oil sampling for next 12 months.""},{""case_id"":""CS-2023-11234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2023-09-22"",""issue_description"":""Winding temperature differential exceeded 18°C threshold. Top oil temperature reading 92°C under 85% load condition."",""parts_used"":""Cooling fan motor assembly, thermal relay TR-450"",""preventive_action"":""Schedule bi-annual cooling system cleaning and verify fan operation during routine maintenance"",""resolution_date"":""2023-09-24"",""resolution_details"":""Inspection revealed blocked cooling radiator fins and malfunctioning cooling fan. Cleaned radiator assembly, replaced defective fan motor and thermal relay. Verified proper oil circulation and temperature stabilization."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Cooling system had accumulated dust and debris from nearby construction. Temperature returned to normal range (65°C) after repairs. Customer advised to maintain clear ventilation space.""}]"
SE-TOT-010,TotalEnergies,Energie,Premset 1600kVA,Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Oil temperature reached 82°C during sustained load operation at 1480A, cooling system stage 2 running continuously, winding hotspot temperature 95°C exceeded normal operating range"",""parts_used"":""Cooling fan motor assembly (x2), motor bearings kit, thermal compound"",""preventive_action"":""Implement quarterly radiator cleaning and annual cooling fan inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Cooling fan motor bearings worn causing reduced airflow efficiency. Replaced both cooling fan motors and cleaned radiator fins. Performed oil filtration and tested thermal sensors. Load tested at 1500A with oil temp stabilizing at 72°C"",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer reported gradual temperature increase over 3 weeks. Found significant dust accumulation on radiator reducing heat dissipation. Recommended quarterly cleaning schedule for high-load environments.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":1,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Thermal alarm triggered with oil temperature at 76°C and winding hotspot at 94°C under load of 1550A, cooling fans operating but temperature not decreasing"",""parts_used"":""Thermal relay TR-450, dielectric transformer oil (15L)"",""preventive_action"":""Monthly oil level checks and thermal relay testing during annual maintenance"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed faulty thermal relay causing delayed cooling fan activation. Replaced thermal relay and recalibrated temperature monitoring system. Discovered oil level 8% below minimum - topped up with approved dielectric oil. System now activating cooling at proper thresholds"",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Oil analysis showed normal dielectric strength but low level likely due to minor seal weepage at conservator tank. No immediate leak repair needed but monitoring recommended.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Northgate Distribution Center"",""days_to_resolve"":3,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Persistent high temperature warnings with oil temp fluctuating between 75-80°C at loads above 1450A, winding hotspot reaching 91°C, cooling system cycling frequently"",""parts_used"":""None - environmental modification only"",""preventive_action"":""Maintain transformer room ambient below 35°C and monitor loading during high ambient temperature periods"",""resolution_date"":""2024-03-11"",""resolution_details"":""Comprehensive thermal assessment revealed ambient temperature in transformer room averaging 38°C due to inadequate ventilation. Improved room ventilation and installed additional exhaust fans. Cleaned transformer cooling system and verified all thermal sensors accurate. Transformer operating normally after environmental improvements"",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Transformer operating within design parameters but ambient conditions pushing thermal limits. Customer added HVAC to transformer room. Recommended load monitoring during summer months.""}]"
SE-TOT-010,TotalEnergies,Energie,Premset 1600kVA,Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Industrial Park"",""days_to_resolve"":2,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Tap changer mechanism stuck at position +3, unable to adjust voltage regulation. Customer reported voltage fluctuations affecting sensitive equipment."",""parts_used"":""Tap changer drive gear kit (P/N: TC-DG-1600), Dielectric grease"",""preventive_action"":""Implement quarterly tap changer exercise routine and annual lubrication schedule"",""resolution_date"":""2023-09-16"",""resolution_details"":""Tap changer motor drive mechanism found seized due to lack of lubrication. Disassembled tap changer assembly, cleaned contacts, replaced worn drive gears, and applied appropriate dielectric grease. Performed full operational test cycle through all tap positions."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Tap changer showed signs of moisture ingress. Recommended quarterly tap changer operation checks and annual maintenance. Customer had not performed tap changer cycling in over 3 years.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Ltd"",""days_to_resolve"":3,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Oil level indicator showing low oil level alarm. Visual inspection confirmed oil level below minimum mark. No visible leaks detected externally."",""parts_used"":""Transformer oil (45 liters), Radiator flange gasket set (P/N: RFG-1600)"",""preventive_action"":""Schedule oil level checks every 3 months and full oil analysis annually"",""resolution_date"":""2024-01-25"",""resolution_details"":""Performed detailed inspection and found minor seepage at radiator flange gaskets due to thermal cycling. Topped up transformer oil to correct level, replaced radiator flange gaskets, and monitored for 48 hours. Oil analysis showed no contamination."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Oil analysis results within acceptable parameters. Transformer operating at 78% load in high ambient temperature environment. Gasket degradation consistent with thermal stress. No internal faults detected.""}]"
SE-TOT-010,TotalEnergies,Energie,Premset 1600kVA,Transformer,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Manufacturing Ltd"",""days_to_resolve"":7,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2024-01-15"",""issue_description"":""Harmonic distortion THD 7.2% detected on secondary winding, Sepam 80 protection relay triggered alarm. Customer reported flickering lights and overheating neutral conductor."",""parts_used"":""Harmonic filter 1600A, K-13 rated neutral conductor"",""preventive_action"":""Quarterly power quality audits scheduled, customer advised to consult before adding non-linear loads"",""resolution_date"":""2024-01-22"",""resolution_details"":""Conducted power quality analysis revealing non-linear loads from VFD drives causing harmonic injection. Installed K-rated harmonic filter on secondary side. Reconfigured load distribution across phases."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer added 3 new VFD-controlled HVAC units without consulting. THD reduced to 3.2% after filter installation. Recommended regular power quality monitoring.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Data Center"",""days_to_resolve"":6,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2023-09-08"",""issue_description"":""Elevated THD at 6.5% on transformer secondary, Sepam relay event log showing intermittent harmonic alarms. Transformer running 8°C above normal operating temperature."",""parts_used"":""Passive LC filter banks (2 units), thermal monitoring sensors"",""preventive_action"":""Implemented continuous THD monitoring with automated alerts, recommended active harmonic filter for future expansion"",""resolution_date"":""2023-09-14"",""resolution_details"":""Power quality assessment identified UPS systems and server power supplies generating 5th and 7th order harmonics. Redistributed IT loads across multiple circuits, installed passive harmonic trap filters."",""resolution_type"":""Load Rebalancing"",""severity"":""Medium"",""technician_notes"":""Data center expansion increased non-linear load from 45% to 68% of total capacity. Post-mitigation THD at 4.1%. Transformer temperature normalized.""},{""case_id"":""CASE-73891"",""case_status"":""Closed"",""customer_name"":""Industrial Plastics Corp"",""days_to_resolve"":13,""equipment_model"":""Premset 1600kVA"",""issue_date"":""2023-06-22"",""issue_description"":""Harmonic distortion THD 8.1% exceeding limits, Sepam 80 protection system logging multiple events. Customer reported nuisance tripping of downstream breakers and capacitor bank failures."",""parts_used"":""Active harmonic filter 300A, detuned capacitor banks (3 units), CT sensors"",""preventive_action"":""Monthly harmonic spectrum analysis, annual thermographic inspection, customer considering DC drive upgrades"",""resolution_date"":""2023-07-05"",""resolution_details"":""Comprehensive harmonic study revealed injection molding machines with SCR controllers as primary source. Installed active harmonic filter system rated for 300A harmonic current. Replaced damaged capacitor banks with detuned units."",""resolution_type"":""Equipment Upgrade"",""severity"":""High"",""technician_notes"":""Severe harmonic pollution causing premature capacitor failures and neutral overheating. Active filter reduced THD to 2.8%. Customer educated on harmonic impacts of SCR-based equipment.""}]"
SE-ORA-001,Orange,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""CPU scan time gradually increased from 15ms to 45ms over 3 days, causing intermittent communication timeouts with remote I/O modules"",""parts_used"":""[]"",""preventive_action"":""Implement scan time monitoring alerts at 25ms threshold, schedule annual program optimization review"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified excessive diagnostic logging and redundant ladder logic loops consuming CPU cycles. Optimized PLC program, removed unused function blocks, and restructured task priorities. Scan time reduced to 11ms."",""resolution_type"":""Configuration Optimization"",""severity"":""Medium"",""technician_notes"":""Customer had added multiple new monitoring routines without optimization. Recommended quarterly program audits to prevent future performance degradation.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Facility - Houston"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Backplane communication errors on slot 4, intermittent loss of analog input module connectivity, error code 16#2345"",""parts_used"":""[\""Backplane Segment BMXXBP0400\"",\""Analog Input Module BMXAMI0810\"",\""Environmental Sealing Kit\""]"",""preventive_action"":""Install HVAC dehumidification system in control room, quarterly inspection of backplane connections"",""resolution_date"":""2024-01-23"",""resolution_details"":""Backplane connector pins showed signs of corrosion due to high humidity environment. Replaced backplane segment and affected analog input module. Installed environmental sealing kit."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Plant environment exceeds IP20 rating of standard M580 rack. Corrosion visible on multiple connectors. Recommended climate control improvements for control room.""}]"
SE-ORA-001,Orange,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-M580"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":4,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Memory usage climbing to 87% causing intermittent communication delays with remote I/O racks. Unity Pro application experiencing periodic slowdowns during high-throughput operations."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly program audits to identify memory leaks or inefficient code blocks"",""resolution_date"":""2023-09-18"",""resolution_details"":""Analyzed memory allocation and identified inefficient data logging routines consuming excessive memory. Optimized PLC program by restructuring data blocks and implementing circular buffer for historical data. Reduced memory usage to 48%."",""resolution_type"":""Configuration Optimization"",""severity"":""Medium"",""technician_notes"":""Customer was running legacy Unity Pro version 13.0. Recommended upgrade to v14.1 for better memory management. Also suggested implementing memory usage monitoring alarms at 70% threshold.""},{""case_id"":""CS-3192-M580"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Discrete I/O points intermittently showing incorrect status. Approximately 150 out of 3200 configured I/O points reporting erratic values causing false alarms in production monitoring system."",""parts_used"":""[\""BMXDDI3202K - 32-point Digital Input Module\""]"",""preventive_action"":""Implement I/O health monitoring diagnostics and replace remaining modules from affected manufacturing batch"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed faulty BMXDDI3202K discrete input module in rack 3. Module experiencing internal communication errors. Replaced defective module and verified all I/O point integrity through comprehensive testing."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Module was from batch manufactured in Q2 2019, known to have higher failure rates. Checked other modules from same batch - all testing normal but flagged for proactive replacement during next maintenance window.""}]"
