equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-ORA-001,Orange,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""M580 PLC reporting CPU temperature alarm at 62°C with intermittent communication dropouts. Customer reported control cabinet located near heat-generating equipment."",""parts_used"":""Cabinet cooling fan (120mm), mounting bracket"",""preventive_action"":""Implement quarterly thermal inspections and ensure minimum 6-inch clearance around ventilation"",""resolution_date"":""2023-09-16"",""resolution_details"":""Installed additional cooling fan in control cabinet and relocated cabinet 2 meters from heat source. Cleaned dust buildup from existing ventilation. Verified CPU temperature stabilized at 45°C under normal operation."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Ambient temperature in cabinet was 48°C. Customer had blocked ventilation slots with cable bundles. Recommended quarterly maintenance to check airflow and clean filters.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":7,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""CPU temperature warning at 59°C during summer operations. PLC performance degradation noted during peak production hours."",""parts_used"":""Thermal barrier sheet, cabinet AC unit (customer supplied)"",""preventive_action"":""Install temperature monitoring system with alerts, schedule HVAC maintenance before summer season"",""resolution_date"":""2024-01-29"",""resolution_details"":""Guided customer through thermal assessment. Identified failed cabinet air conditioning unit. Customer replaced HVAC unit and added heat shield between PLC and adjacent VFD drives. Temperature reduced to 42°C."",""resolution_type"":""Remote Support + Parts"",""severity"":""Medium"",""technician_notes"":""VFD drives generating significant heat in shared cabinet. Recommended separating high-heat components or upgrading to larger cabinet with better thermal zones.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""MidWest Pharmaceuticals"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-03-08"",""issue_description"":""Repeated CPU temperature alarms reaching 61°C. System experiencing thermal shutdowns during afternoon shifts in clean room environment."",""parts_used"":""M580 CPU cooling fan assembly, thermal compound, intake filter kit"",""preventive_action"":""Replace CPU cooling fans every 3 years as preventive measure, monitor fan RPM in quarterly checks"",""resolution_date"":""2024-03-09"",""resolution_details"":""Discovered clean room positive pressure system was forcing hot air into control cabinet. Reconfigured cabinet air intake with filtered external source. Replaced aging CPU cooling fan showing reduced RPM. Applied thermal paste to heat sink connections."",""resolution_type"":""On-site Service"",""severity"":""Critical"",""technician_notes"":""CPU fan was running at 60% of rated speed due to bearing wear. Clean room design inadvertently created hot air circulation pattern. Temperature now stable at 41°C.""}]"
SE-ORA-001,Orange,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Hot standby synchronization failure between primary and standby BMEP584040 controllers. Redundancy status showing degraded mode with sync errors."",""parts_used"":""Fiber optic cable (2m), LC connectors"",""preventive_action"":""Implement dedicated redundancy network, monitor sync status weekly, update firmware to latest stable version"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified network latency issues on redundancy link causing sync timeouts. Updated heartbeat timeout parameters and replaced faulty fiber optic cable between redundant controllers. Verified synchronization restored to normal operation."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had recently added network traffic on same switch. Recommended dedicated network segment for redundancy communications. Tested failover multiple times post-repair - all successful.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""Unexpected failover event during production. Primary controller switched to standby without clear indication of fault. System recovered but caused 15-minute production stoppage."",""parts_used"":""BMXCPS4002 power supply module"",""preventive_action"":""Schedule power supply replacement every 5 years, implement UPS monitoring alerts, log all failover events for trend analysis"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnostics revealed intermittent power supply issue on primary BMEP584040 module causing voltage fluctuations below threshold. Replaced power supply module and verified stable operation under load testing."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Power supply showed no obvious external signs of failure but internal capacitor degradation detected. Unit was 4 years old. Failover mechanism worked as designed, preventing data loss.""}]"
SE-ORA-001,Orange,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":3,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""Modbus TCP communication failure on port 502, remote I/O module BMEXBP0800 losing connection intermittently causing production line stoppages"",""parts_used"":""Managed Ethernet Switch (TCSESM083F2CU0), CAT6A Ethernet cables"",""preventive_action"":""Implement network monitoring with SNMP alerts, quarterly inspection of network infrastructure, use only industrial-rated switches"",""resolution_date"":""2024-01-18"",""resolution_details"":""Diagnosed faulty Ethernet switch causing packet loss. Replaced industrial switch with managed Ethernet switch. Updated firmware on M580 CPU to v3.20. Reconfigured network redundancy settings."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer had non-industrial grade switch in harsh environment. High EMI interference detected near network cabinet. Recommended shielded cables and proper grounding. Network stability restored after switch replacement.""},{""case_id"":""CS-2024-103291"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing Ltd"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-02-22"",""issue_description"":""COMM_TIMEOUT alarms on Modbus TCP network, remote I/O modules BMEAHI0812 and BMECRA31210 showing intermittent connectivity"",""parts_used"":""None"",""preventive_action"":""Monitor network bandwidth utilization monthly, limit HMI polling rates, implement dedicated control network separate from plant network"",""resolution_date"":""2024-02-24"",""resolution_details"":""Identified network congestion due to excessive polling rate and broadcast traffic. Optimized Modbus TCP timeout parameters from 1000ms to 3000ms. Reduced scan rate on non-critical I/O modules. Segmented network with VLANs to isolate control traffic."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Network utilization was at 78% during peak operations. Customer had added multiple HMI stations without network capacity planning. Reconfigured network architecture and implemented QoS policies. Communication errors eliminated.""},{""case_id"":""CS-2023-156847"",""case_status"":""Closed"",""customer_name"":""Midwest Pharmaceutical Manufacturing"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-08"",""issue_description"":""Repeated Modbus TCP connection timeouts on port 502 to distributed I/O rack, BMEAHI0812 analog input module communication loss"",""parts_used"":""BMEAHI0812 Analog Input Module, Environmental sealing kit, Desiccant packs"",""preventive_action"":""Install enclosure climate control, monthly humidity monitoring, annual connector inspection, apply conformal coating to critical connections"",""resolution_date"":""2023-11-10"",""resolution_details"":""Discovered corroded Ethernet connector on BMEAHI0812 module due to moisture ingress. Replaced analog input module and installed environmental sealing kit. Tested all connections and verified IP ratings of enclosure."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Facility has high humidity levels in production area. Found condensation inside electrical enclosure. Module Ethernet port showed visible corrosion. Recommended HVAC improvements and regular enclosure inspection protocol.""}]"
SE-ORA-002,Orange,Telecom,Galaxy VX 500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery float voltage dropping below 540VDC threshold, triggering low voltage alarms intermittently"",""parts_used"":""Battery String Module (x3), Battery Monitoring Sensor"",""preventive_action"":""Implemented quarterly battery impedance testing and monthly float voltage monitoring"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced three battery strings showing elevated internal resistance. Recalibrated battery monitoring system and adjusted float voltage setpoint to 545VDC"",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Battery strings 4, 7, and 9 showed resistance values 15% above nominal. Customer advised to schedule battery replacement within 18 months. Load test performed successfully post-repair.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Inverter efficiency degraded to 93.1%, unit running warmer than normal, cooling fans at maximum speed"",""parts_used"":""IGBT Power Module, Thermal Compound Kit, Cooling Fan Assembly"",""preventive_action"":""Added monthly efficiency monitoring to preventive maintenance schedule and quarterly thermal imaging inspection"",""resolution_date"":""2023-11-24"",""resolution_details"":""Identified failed IGBT module in inverter section causing increased switching losses. Replaced inverter power module and thermal interface materials. Efficiency restored to 96.5%"",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""IGBT showed signs of thermal stress. Verified ambient temperature within spec. Customer had blocked air intake with storage boxes - cleared and educated facilities team on clearance requirements.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Phase imbalance detected - Phase A carrying 42% load while Phases B and C at 29% each, causing overload warnings on single phase"",""parts_used"":""None"",""preventive_action"":""Customer to review load distribution quarterly and consult with facilities before adding major electrical loads"",""resolution_date"":""2024-01-09"",""resolution_details"":""Worked with customer electrical team to redistribute connected loads across all three phases. Rebalanced distribution panel connections to achieve 34/33/33 load distribution"",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had added new server racks to Phase A without considering load balance. No UPS hardware issues found. Provided load planning guidance for future expansions.""}]"
SE-ORA-002,Orange,Telecom,Galaxy VX 500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Data Center"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery temperature alarm triggered at 29.1°C. UPS reported reduced battery runtime to 10.5 minutes. Customer reported HVAC system in battery room was underperforming."",""parts_used"":""[]"",""preventive_action"":""Implemented monthly temperature monitoring alerts and scheduled quarterly HVAC maintenance for battery room"",""resolution_date"":""2023-09-15"",""resolution_details"":""Inspected UPS battery cabinet and confirmed elevated temperatures. Coordinated with facility management to repair HVAC unit serving battery room. Verified ambient temperature reduced to 22°C after HVAC repair. Battery temperature normalized to 24.1°C within 4 hours. Conducted battery health check - all cells within normal parameters."",""resolution_type"":""Environmental Correction"",""severity"":""Medium"",""technician_notes"":""No UPS component failure. Root cause was inadequate cooling in battery room due to failed HVAC compressor. Recommended quarterly thermal surveys of battery cabinets. Customer should maintain ambient temperature below 25°C for optimal battery life.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Apex Financial Services"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""High battery temperature warning at 30.2°C with runtime degradation to 9.8 minutes. Multiple battery strings showing elevated temperatures. Customer reported recent increase in IT load."",""parts_used"":""[\""Battery Module 500kVA (Qty: 4)\"",\""Cabinet Cooling Fan Kit (Qty: 2)\""]"",""preventive_action"":""Scheduled full battery replacement for Q2 2024, upgraded environmental monitoring system with real-time alerts, customer to conduct load assessment before future expansions"",""resolution_date"":""2023-11-24"",""resolution_details"":""Thermal imaging revealed hotspots in battery cabinet 2. Found two battery modules with internal cell degradation causing excessive heat generation. Replaced affected battery modules (4 blocks total). Installed additional cooling fans in battery cabinet. Reconfigured airflow pattern. Post-repair testing showed temperature at 23.5°C and runtime restored to 15.3 minutes."",""resolution_type"":""Battery Replacement & Cooling Enhancement"",""severity"":""High"",""technician_notes"":""Battery modules were 6.5 years old, approaching end of recommended service life. Heat generation accelerated degradation. Recommended full battery replacement within 12 months. Customer increased load by 15% over past 6 months without cooling assessment.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Riverside Medical Complex"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Battery temperature alarm at 27.8°C during routine monitoring. Runtime calculated at 11.8 minutes versus expected 15 minutes. No recent environmental changes reported by customer."",""parts_used"":""[\""Cabinet Air Filter (Qty: 3)\""]"",""preventive_action"":""Upgraded to high-efficiency particulate filters, established quarterly filter inspection schedule, provided customer with filter maintenance training"",""resolution_date"":""2024-01-09"",""resolution_details"":""Performed comprehensive battery system inspection. Found dust accumulation on battery cabinet ventilation grilles restricting airflow by approximately 30%. Cleaned all ventilation paths and cabinet filters. Recalibrated battery monitoring sensors. Conducted load bank test confirming actual runtime of 14.2 minutes at full load. Temperature stabilized at 24.6°C after cleaning."",""resolution_type"":""Preventive Maintenance & Calibration"",""severity"":""Medium"",""technician_notes"":""Facility is located near construction zone - higher than normal dust infiltration. Battery health is good, issue was purely environmental maintenance. Recommended increasing filter change frequency from annual to quarterly given construction activity.""}]"
SE-ORA-002,Orange,Telecom,Galaxy VX 500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Data Center"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Bypass synchronization intermittently dropping out of lock, causing transfer delays and alarm conditions during utility voltage fluctuations"",""parts_used"":""Bypass control board (P/N: 10131234), Firmware update kit"",""preventive_action"":""Implement quarterly bypass synchronization verification testing and monitor sync lock status in remote monitoring system"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty bypass static switch control board and recalibrated synchronization parameters. Updated firmware to version 5.2.1 which includes improved sync lock algorithm."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer reported 3 instances of sync loss over 2 weeks. Found marginal voltage sensing on bypass board. After replacement, tested with simulated utility disturbances - sync maintained within 2 degrees phase angle. Recommended quarterly bypass transfer testing.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Corp"",""days_to_resolve"":7,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Input THD rising above 5% threshold causing harmonic distortion alarms and concerns about upstream electrical system compatibility"",""parts_used"":""None - configuration change only"",""preventive_action"":""Schedule annual power quality assessments and coordinate with customer before adding large non-linear loads to facility"",""resolution_date"":""2023-11-29"",""resolution_details"":""Performed power quality analysis revealing customer facility added variable frequency drives upstream. Enabled advanced harmonic filtering mode in UPS configuration and adjusted input filter settings. Coordinated with facility electrical team to install additional line reactors."",""resolution_type"":""System Optimization"",""severity"":""Medium"",""technician_notes"":""Input THD measured at 6.2% on initial visit. After enabling enhanced filtering and customer installed reactors, THD reduced to 2.8%. UPS input current waveform significantly improved. Provided customer with power quality report and recommendations for future facility expansion.""}]"
SE-ORA-002,Orange,Telecom,Galaxy VX 500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Data Center"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery string 1 impedance test failure detected. Cell imbalance showing 0.38V differential across string. UPS operating on bypass mode."",""parts_used"":""Battery Cell Module 12V/100Ah (Qty: 4), Battery Terminal Kit"",""preventive_action"":""Scheduled quarterly battery impedance testing and annual battery replacement plan"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced 4 defective battery cells in string 1. Performed full string impedance test and load bank test. All parameters returned to normal specifications."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Cells B7-B10 showed elevated impedance readings. Customer reported UPS was 6 years old with original batteries. Recommended full battery replacement within 12 months.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Healthcare Systems"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""BATT_IMPEDANCE_FAIL alarm triggered on battery string 2. Voltage differential of 0.51V detected between cells. System showing reduced backup runtime."",""parts_used"":""Complete Battery String Assembly 500kVA (40 cells), Battery Management System Sensor Kit"",""preventive_action"":""Implemented automated battery health monitoring with monthly reporting and strict 5-year replacement schedule"",""resolution_date"":""2023-11-24"",""resolution_details"":""Complete battery string 2 replacement due to multiple cell failures. Installed new 40-cell battery string. Calibrated battery monitoring system and verified all alarm thresholds."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Battery string was 7.5 years old, well beyond recommended 5-year service life. Multiple cells showing high impedance and sulfation. Customer had deferred previous maintenance recommendations.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Apex Financial Services"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Battery impedance alarm on string 1 and 2. Cell voltage imbalance of 0.45V on string 1, 0.39V on string 2. UPS transferred to bypass during routine test."",""parts_used"":""Battery Cell Module 12V/100Ah (Qty: 9), Battery Interconnect Cable Set, Thermal Monitoring Sensors (Qty: 2)"",""preventive_action"":""Customer upgraded battery room cooling system and installed temperature monitoring with alerts"",""resolution_date"":""2024-01-10"",""resolution_details"":""Replaced 6 cells in string 1 and 3 cells in string 2. Performed equalization charge cycle. Conducted 30-minute load test at 80% capacity - passed all parameters."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Environmental temperature in battery room was 28°C, above recommended 25°C maximum. High ambient temperature accelerated battery degradation. Advised customer to improve HVAC in battery room.""}]"
SE-ORA-002,Orange,Telecom,Galaxy VX 500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery autonomy degraded to 8.2 minutes under 65% load, below expected 15 minute threshold for N+1 configuration"",""parts_used"":""Battery String Module (P/N: GVX-BATT-500-STR), Qty: 1"",""preventive_action"":""Recommended quarterly battery health monitoring and annual load bank testing"",""resolution_date"":""2023-09-16"",""resolution_details"":""Battery string assessment revealed 4 cells with elevated internal resistance. Replaced entire battery string per maintenance protocol."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported gradual decline over 3 months. Battery string was 6.2 years old, within expected lifecycle. Load test post-replacement confirmed 16.4 minutes autonomy at 70% load.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Redundancy loss alarm triggered, system showing N+0 configuration, one power module offline"",""parts_used"":""Power Module 100kVA (P/N: GVX-PM-100K), Cooling Fan Assembly (P/N: GVX-FAN-120MM)"",""preventive_action"":""Added cooling system inspection to preventive maintenance schedule, monitor ambient conditions"",""resolution_date"":""2024-01-23"",""resolution_details"":""Power module 3 failed due to cooling fan failure causing thermal shutdown. Replaced power module and verified all cooling systems operational."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Module showed fault code E47 (thermal protection). Ambient temperature within spec. Fan bearing failure detected. Replaced module under warranty. Verified N+1 redundancy restored.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Services"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Intermittent bypass transfer events during normal operation, load fluctuations detected"",""parts_used"":""None"",""preventive_action"":""Recommended power quality monitoring and coordination with utility provider on voltage regulation"",""resolution_date"":""2024-03-09"",""resolution_details"":""Input voltage sensitivity threshold set too narrow causing unnecessary transfers. Adjusted input voltage window parameters and updated firmware to v4.12."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer utility power quality analysis showed voltage variations within acceptable range but triggering transfers. Widened input tolerance from ±8% to ±12% per site requirements. No transfers observed during 4-hour monitoring period post-adjustment.""}]"
SE-ORA-003,Orange,Telecom,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-PM-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting inaccurate power factor readings, showing 0.65 when actual measured value was 0.88. Customer noticed discrepancy during routine energy audit."",""parts_used"":""[]"",""preventive_action"":""Schedule annual calibration verification for all PM8000 units in critical metering applications"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full calibration procedure on CT inputs and voltage sensing circuits. Discovered drift in analog-to-digital converter calibration constants. Recalibrated using reference standards and verified accuracy across full load range."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Unit had been in service for 4 years without calibration. Recommend annual calibration checks for critical metering applications. All parameters now within ±0.2% accuracy specification.""},{""case_id"":""CASE-PM-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss with PM8000 meter via Modbus TCP. SCADA system unable to retrieve real-time power data. Display on meter functioning normally."",""parts_used"":""[]"",""preventive_action"":""Proactively update firmware on all PM8000 units running versions prior to v2.6.0"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed Ethernet communication module firmware bug causing intermittent TCP connection drops. Updated firmware from v2.4.1 to v2.6.3. Reset network parameters and verified stable communication over 48-hour monitoring period."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Firmware v2.4.1 has known issue with certain network switch configurations. Customer using Cisco Catalyst switches. Firmware update resolved issue completely. Tested all Modbus registers for proper response.""}]"
SE-ORA-003,Orange,Telecom,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-15"",""issue_description"":""High total harmonic distortion detected on phase B, THD reading 7.2% exceeding IEEE 519 recommended limits. Voltage waveform distortion causing power quality issues."",""parts_used"":""Harmonic filter capacitor bank (350kVAR), line reactor"",""preventive_action"":""Schedule quarterly power quality assessments, monitor non-linear loads"",""resolution_date"":""2024-01-18"",""resolution_details"":""Identified variable frequency drives on same circuit as primary source of harmonics. Installed passive harmonic filter bank to reduce THD. Recalibrated power meter THD alarm threshold to 6.5%."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had recently added new VFD-controlled HVAC system without harmonic mitigation. THD reduced to 3.8% after filter installation. Recommended power quality audit for other phases.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Facility"",""days_to_resolve"":13,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""PowerLogic PM8000 reporting THD alarm on all three phases. Phase A: 8.1%, Phase B: 7.9%, Phase C: 8.3%. Voltage distortion affecting sensitive IT equipment."",""parts_used"":""Active harmonic filter 400A, K-13 rated transformer"",""preventive_action"":""Monthly harmonic spectrum analysis, maintain active filter firmware updates"",""resolution_date"":""2023-12-05"",""resolution_details"":""Conducted comprehensive power quality study. Discovered multiple UPS systems and server power supplies generating harmonic currents. Implemented active harmonic filter system and upgraded electrical distribution to K-rated transformers."",""resolution_type"":""Engineering Solution"",""severity"":""High"",""technician_notes"":""Data center load profile highly non-linear. Active filter dynamically compensating for 5th, 7th, and 11th harmonics. THD now consistently below 4% on all phases. Customer very satisfied with power quality improvement.""},{""case_id"":""CASE-79812"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-02-08"",""issue_description"":""Intermittent THD_HIGH alarms on phase A, readings fluctuating between 5.9% and 7.4%. Power meter also showing elevated neutral current."",""parts_used"":""None"",""preventive_action"":""Review alarm thresholds quarterly, consider soft-start equipment for high-power loads"",""resolution_date"":""2024-02-10"",""resolution_details"":""Investigation revealed THD spikes correlated with specific production equipment startup. Adjusted PM8000 alarm delay settings to filter transient events. Installed additional monitoring on problematic circuits."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""THD elevation was within acceptable range but alarm threshold too sensitive. Reconfigured alarm to trigger only on sustained THD above 7% for 5+ minutes. Customer educated on difference between transient and steady-state harmonics.""}]"
SE-ORA-003,Orange,Telecom,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-PM-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting erratic demand readings with sudden spikes not correlating to actual load. Peak demand values fluctuating between 800 kW and 2,100 kW within minutes without corresponding facility load changes."",""parts_used"":""[]"",""preventive_action"":""Schedule firmware updates during planned maintenance windows. Implement monthly demand reading validation against historical patterns."",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified firmware bug in demand calculation algorithm version 2.4.1. Applied firmware patch 2.4.3 which corrected demand interval calculations and reset peak demand tracking. Verified accurate readings over 48-hour monitoring period."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Customer reported billing disputes with utility due to inaccurate peak demand data. After firmware update, demand readings stabilized and matched submetering data. Recommended quarterly verification of demand readings against utility bills.""},{""case_id"":""CASE-PM-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between PM8000 and SCADA system. Meter display functioning normally but no data transmission via Modbus TCP. Energy accumulation data not accessible remotely."",""parts_used"":""[\""Ethernet COM Module - Part# PM8-ETH-001\""]"",""preventive_action"":""Install network surge suppressors on all communication lines. Monitor communication health via daily ping tests."",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed failed Ethernet communication module. Replaced COM module and reconfigured network settings. Restored Modbus TCP connectivity and verified data logging continuity. Historical data preserved in meter memory."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Communication module failure likely due to network surge event reported by customer two days prior. Meter continued local logging during outage - no data loss. Recommended surge protection on network lines.""}]"
SE-ORA-003,Orange,Telecom,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-15"",""issue_description"":""PM8000 reporting voltage unbalance alarm at 4.1% between phases. Phase C measuring 394V while phases A and B at 408V and 407V respectively."",""parts_used"":""[]"",""preventive_action"":""Added quarterly thermographic inspection to maintenance schedule. Scheduled annual torque verification of all busbar connections."",""resolution_date"":""2024-01-16"",""resolution_details"":""Identified loose connection on phase C busbar causing voltage drop. Tightened all phase connections to manufacturer torque specifications. Verified voltage balance returned to 1.2% after repair."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported intermittent alarms over 3 days prior to service call. Thermal imaging showed hot spot on phase C connection. Recommended quarterly thermal scans of all power distribution connections.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":13,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""Voltage unbalance detected at 5.8% with phase B reading 385V compared to phase A at 412V and phase C at 410V. Multiple nuisance alarms triggering."",""parts_used"":""[]"",""preventive_action"":""Established monthly voltage quality monitoring reports. Set up automated alerts for utility company if unbalance exceeds 3% for more than 4 hours."",""resolution_date"":""2023-12-05"",""resolution_details"":""Investigation revealed utility transformer tap setting issue causing phase imbalance at service entrance. Coordinated with utility company to adjust transformer taps. Voltage balance improved to 0.8% after utility correction."",""resolution_type"":""Utility Coordination"",""severity"":""High"",""technician_notes"":""PM8000 functioning correctly - accurately detecting actual voltage unbalance from utility feed. Verified meter calibration was within spec. Issue was upstream of customer equipment. Utility required 2 weeks to schedule transformer adjustment.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":4,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-08"",""issue_description"":""PM8000 voltage unbalance alarm showing 3.9% deviation. Phase A at 396V while phases B and C at 411V and 409V. Unbalanced load conditions suspected."",""parts_used"":""[]"",""preventive_action"":""Implemented load balancing review procedure for all new equipment installations. Configured PM8000 to generate weekly load balance reports for facility management review."",""resolution_date"":""2023-09-12"",""resolution_details"":""Load analysis revealed single-phase equipment creating 180A imbalance on phase A. Redistributed loads across phases to achieve better balance. Relocated three 60A single-phase loads from phases B and C to phase A. Voltage unbalance reduced to 1.5%."",""resolution_type"":""Load Balancing"",""severity"":""Medium"",""technician_notes"":""Customer had recently added new CNC machines without load balancing consideration. Provided load distribution chart and recommendations for future equipment additions. PM8000 trending data was instrumental in identifying the load imbalance pattern.""}]"
SE-ORA-003,Orange,Telecom,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus communication intermittent failures, data logging gaps detected in SCADA system"",""parts_used"":""[]"",""preventive_action"":""Added quarterly communication health checks to preventive maintenance schedule"",""resolution_date"":""2023-09-16"",""resolution_details"":""Modbus RTU baud rate mismatch identified between meter and PLC. Reconfigured communication parameters to 19200 baud, 8-N-1. Verified stable communication over 48-hour monitoring period."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had changed PLC settings during recent upgrade but forgot to update PM8000 configuration. Recommended documenting all communication parameters in maintenance records.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center 3"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""Current transformer readings showing phase imbalance alarm, CT3 reading 15% lower than CT1 and CT2"",""parts_used"":""[\""CT-2000/5A\"",\""Terminal block TB-12\""]"",""preventive_action"":""Implemented annual thermal imaging inspection of CT connections"",""resolution_date"":""2023-11-23"",""resolution_details"":""CT3 secondary winding degradation confirmed through resistance testing. Replaced faulty 2000:5 current transformer. Recalibrated meter and verified balanced readings across all three phases."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""CT showed signs of overheating likely due to loose terminal connection over time. Inspected all CT connections and applied proper torque specifications.""},{""case_id"":""CS-84092"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-08"",""issue_description"":""Self-diagnostic failure code E-07, display showing erratic power factor readings"",""parts_used"":""[]"",""preventive_action"":""Subscribed customer to firmware update notifications for PM8000 series"",""resolution_date"":""2024-01-10"",""resolution_details"":""Known firmware bug in version 2.4.1 causing calculation errors under specific harmonic conditions. Updated firmware to version 2.6.3, cleared diagnostic codes, and verified accurate measurements against reference meter."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Customer environment has significant harmonic distortion from VFD loads. New firmware includes improved harmonic filtering algorithms. All readings now within 0.5% accuracy specification.""}]"
SE-ORA-004,Orange,Telecom,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Co"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor starter group 2 experiencing overcurrent trips, load current spiking to 18.7A intermittently causing nuisance shutdowns"",""parts_used"":""LU9GK1207 Contactor Module, Contact Kit LC1D32"",""preventive_action"":""Schedule quarterly thermal imaging inspections and implement load monitoring alerts at 90% threshold"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified worn contactor contacts causing increased resistance and heat buildup. Replaced contactor module and recalibrated overcurrent protection settings to match actual motor nameplate data."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer had been running motor at 95% capacity continuously. Recommended implementing duty cycle monitoring and preventive contactor replacement every 18 months under heavy use.""},{""case_id"":""CS-3192"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":7,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Power factor dropped to 0.72 on group 1, causing inefficiency penalties from utility provider. System showing phase imbalance warnings."",""parts_used"":""None - external equipment"",""preventive_action"":""Added power factor monitoring to monthly maintenance checklist with alert threshold at 0.85"",""resolution_date"":""2024-01-29"",""resolution_details"":""Diagnosed failing power factor correction capacitor bank external to TeSys unit. Coordinated with electrical contractor to replace capacitor bank. Verified TeSys Island readings post-repair showing PF restored to 0.91."",""resolution_type"":""Configuration"",""severity"":""Low"",""technician_notes"":""TeSys Island monitoring system correctly identified the power quality issue. Customer was unaware of degraded capacitor bank. System performed as designed.""},{""case_id"":""CS-3456"",""case_status"":""Closed"",""customer_name"":""Apex Packaging Systems"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-03-08"",""issue_description"":""Communication loss between TeSys Island controller and SCADA system, unable to monitor motor status remotely"",""parts_used"":""TCSESM083F2CU0 Ethernet Module, IP65 Communication Enclosure Kit"",""preventive_action"":""Install environmental monitoring and inspect communication connections bi-annually in harsh environments"",""resolution_date"":""2024-03-09"",""resolution_details"":""Found corroded Ethernet connector due to high humidity environment. Replaced communication module and installed protective enclosure with desiccant breather."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Facility located near coast with high salt air exposure. Recommended upgrading all communication connections to conformal coated versions for marine environments.""}]"
SE-ORA-004,Orange,Telecom,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""EtherNet/IP communication timeout errors on channels 5-8, cyclic data exchange intermittent at 10ms intervals"",""parts_used"":""[]"",""preventive_action"":""Schedule firmware updates during planned maintenance windows, monitor network traffic load"",""resolution_date"":""2023-09-16"",""resolution_details"":""Updated digital module firmware from v2.3.1 to v2.4.5 to resolve EtherNet/IP stack timing issue. Reconfigured network parameters and verified all 8 channels responsive."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Issue traced to firmware bug affecting cyclic data timing under high network load. Customer had 12 devices on same subnet. Recommended network segmentation for future.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Motor channel 3 unresponsive, digital module showing communication degradation warnings"",""parts_used"":""[\""TeSys Island Motor Control Module\"",\""IP67 Connector Kit\""]"",""preventive_action"":""Install environmental monitoring, implement quarterly inspection schedule for all connectors in high-humidity zones"",""resolution_date"":""2023-11-23"",""resolution_details"":""Replaced faulty motor control module on channel 3. Corrosion found on connector pins due to high humidity environment. Cleaned all connections and applied protective coating."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Customer facility has 85% humidity. Recommended IP67-rated enclosure upgrade and quarterly connector inspections.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-08"",""issue_description"":""All motor channels responsive but cyclic data exchange degraded to 50ms, causing PLC timeout alarms"",""parts_used"":""[]"",""preventive_action"":""Document network configuration requirements, coordinate with IT on industrial network standards"",""resolution_date"":""2024-01-09"",""resolution_details"":""Network switch configuration issue identified. Customer IT had enabled spanning tree protocol causing packet delays. Reconfigured switch ports to fast mode and adjusted EtherNet/IP RPI settings."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Not a TeSys Island issue - network infrastructure related. Educated customer on industrial Ethernet best practices. Cyclic exchange restored to 10ms.""}]"
