equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-ORA-004,Orange,Telecom,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Apex Manufacturing Ltd"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Motor channel 3 thermal overload trip occurred at 105% threshold. Ambient temperature recorded at 52°C in electrical room. Motor protection relay activated."",""parts_used"":""Cabinet cooling fan (2x), thermal interface compound"",""preventive_action"":""Install temperature monitoring system with alerts at 45°C ambient threshold"",""resolution_date"":""2023-09-16"",""resolution_details"":""Improved ventilation in electrical cabinet by installing additional cooling fans. Cleaned heat sinks and verified thermal sensor calibration. Adjusted trip threshold parameters after confirming motor nameplate ratings."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Ambient temperature exceeded design specifications. Customer operating in high-temperature environment without adequate HVAC. Recommended quarterly thermal inspections and cabinet temperature monitoring.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Industrial Dynamics Corp"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Recurring thermal pre-alarms on motor channels 2 and 6 at 88-90% of trip threshold. Motors running within rated load but elevated temperatures observed."",""parts_used"":""Temperature sensors (2x), contact cleaner"",""preventive_action"":""Implement bi-annual preventive maintenance schedule including sensor calibration checks"",""resolution_date"":""2024-01-25"",""resolution_details"":""Remote diagnostics revealed dust accumulation affecting thermal dissipation. On-site technician performed deep cleaning of motor management system, replaced aging thermal sensors on affected channels, and recalibrated thermal protection curves."",""resolution_type"":""Remote Support + On-site"",""severity"":""Medium"",""technician_notes"":""Equipment located in dusty production environment. Thermal sensors showed drift after 3 years of operation. All channels tested and verified post-repair. No further alarms after resolution.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Pacific Steel Works"",""days_to_resolve"":3,""equipment_model"":""TeSys Island"",""issue_date"":""2024-03-08"",""issue_description"":""Multiple thermal pre-alarms across channels 4, 5, and 7 during peak production hours. Ambient temperature fluctuating between 45-50°C."",""parts_used"":""None"",""preventive_action"":""Annual review of protection settings aligned with seasonal temperature variations"",""resolution_date"":""2024-03-11"",""resolution_details"":""Analysis showed motors were correctly sized but thermal protection parameters were too conservative for application. Updated thermal class settings and adjusted I²t curves based on actual motor specifications and duty cycle. Verified with 48-hour monitoring period."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Original commissioning used default thermal settings. Customer's motors have Class F insulation rated for higher temperatures. Reconfigured protection to match motor capabilities while maintaining safety margins. Provided training on thermal management best practices.""}]"
SE-ORA-004,Orange,Telecom,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-9012"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Co"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Predictive maintenance counter triggered early warning for contactor wear at 2650 operating hours, customer reported intermittent motor start delays"",""parts_used"":""LC1D32 Contactor, Contact Kit LA7D3264"",""preventive_action"":""Scheduled contactor inspection every 2000 operating hours for high-cycle applications"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced contactor assembly before failure occurred. Firmware diagnostics confirmed wear pattern consistent with high-cycle applications. Reset predictive maintenance counters after component replacement."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer operates equipment in 3-shift environment with frequent starts/stops. Recommended reducing cycle frequency or upgrading to heavy-duty contactor rated for 2M cycles. Predictive maintenance feature worked as designed.""},{""case_id"":""CS-2901-4456"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Base module firmware v3.1.8 causing communication timeouts with building management system, data logging interruptions reported"",""parts_used"":""None"",""preventive_action"":""Recommended firmware update to v3.2.1 or later for all TeSys Island installations"",""resolution_date"":""2024-01-23"",""resolution_details"":""Updated base module firmware from v3.1.8 to v3.2.1 to resolve Modbus TCP communication stability issues. Verified data logging resumed normal operation and predictive maintenance counters synchronized correctly."",""resolution_type"":""Firmware Update"",""severity"":""Low"",""technician_notes"":""Known issue with v3.1.8 firmware affecting Modbus TCP in high-traffic networks. v3.2.1 includes communication stack improvements. Remote update completed successfully.""}]"
SE-ORA-004,Orange,Telecom,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-91"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor channel 1 phase imbalance alarm triggered, voltage deviation 7.8% between L2-L3, motor protection activated"",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly thermographic inspection of electrical connections"",""resolution_date"":""2024-01-16"",""resolution_details"":""Identified loose connection on L3 phase at main distribution panel. Tightened all phase connections, verified torque specifications per installation manual. Tested voltage balance across all three phases - deviation reduced to 1.2%."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent alarms over past week before trip event. Thermal imaging showed hot spot at L3 terminal. Recommended quarterly thermal inspection of all power connections.""},{""case_id"":""CS-3102-44"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Phase imbalance detected on motor channel 3, voltage deviation 9.1% between L1-L2, multiple nuisance trips affecting production line"",""parts_used"":""[\""Contactor LC1D80\"",\""Contact kit LA7D8064\""]"",""preventive_action"":""Implemented preventive maintenance schedule for upstream switchgear components"",""resolution_date"":""2023-11-23"",""resolution_details"":""Traced issue to failing contactor in upstream switchgear causing voltage drop on L1 phase. Replaced defective contactor and verified phase balance. Performed load testing on all three motor channels to confirm stable operation."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Contactor showed signs of contact erosion and overheating. Customer had deferred maintenance on upstream equipment. TeSys Island protection system functioned correctly to prevent motor damage.""},{""case_id"":""CS-2654-78"",""case_status"":""Closed"",""customer_name"":""Apex Automation Ltd"",""days_to_resolve"":4,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-08"",""issue_description"":""Recurring phase imbalance alarms on motor channel 4, voltage deviation fluctuating between 6-10%, impacting conveyor system reliability"",""parts_used"":""[]"",""preventive_action"":""Customer to conduct facility-wide power quality audit and implement load balancing improvements"",""resolution_date"":""2023-09-12"",""resolution_details"":""Investigation revealed unbalanced load distribution across facility. Motor was on same phase as multiple high-draw equipment. Coordinated with facility electrician to rebalance loads across phases. Adjusted TeSys Island sensitivity thresholds per application requirements."",""resolution_type"":""System Reconfiguration"",""severity"":""High"",""technician_notes"":""Root cause was facility power distribution design, not equipment fault. TeSys Island monitoring correctly identified the imbalance condition. Provided customer with load balancing recommendations and adjusted alarm threshold from 5% to 7% to reduce nuisance alarms while maintaining protection.""}]"
SE-ORA-005,Orange,Telecom,Galaxy VS 100kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-09-14"",""issue_description"":""UPS operating at 89% capacity with frequent load fluctuations causing minor voltage variations on output"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly load analysis and consider adding parallel unit if growth continues"",""resolution_date"":""2023-09-15"",""resolution_details"":""Rebalanced load distribution across output phases. Adjusted voltage regulation settings and updated firmware to v4.2.1 for improved load handling"",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer was running near capacity during peak hours. Recommended load assessment and potential capacity expansion. All parameters within spec after rebalancing.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":2,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Input power factor dropped to 0.82, causing utility penalty charges and reduced efficiency"",""parts_used"":""[\""Rectifier Module RM-100\"",\""Input Filter Capacitor Bank\""]"",""preventive_action"":""Added rectifier module to PM inspection checklist for units exceeding 40,000 hours"",""resolution_date"":""2023-11-24"",""resolution_details"":""Diagnosed faulty input rectifier module affecting PF correction. Replaced rectifier assembly and recalibrated input stage"",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""PF restored to 0.99. Customer advised to monitor utility bills for penalty reversal. Unit had 47,000 operating hours.""},{""case_id"":""CASE-83901"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2024-01-08"",""issue_description"":""UPS failed to transfer to double conversion mode, stuck in eco-mode despite configuration settings"",""parts_used"":""[]"",""preventive_action"":""Enable automatic configuration backup to network management card"",""resolution_date"":""2024-01-09"",""resolution_details"":""Control board firmware corrupted during power event. Reloaded firmware v4.3.0 and restored configuration from backup"",""resolution_type"":""Software Update"",""severity"":""High"",""technician_notes"":""Mode switching now functioning correctly. Verified all operating modes including bypass. Recommended UPS network card upgrade for better remote monitoring.""}]"
SE-ORA-005,Orange,Telecom,Galaxy VS 100kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro General Hospital"",""days_to_resolve"":2,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery module 2 temperature alarm triggered at 29.1°C. UPS reported reduced runtime capacity of 16.8 minutes at full load. HVAC system in UPS room not maintaining adequate cooling."",""parts_used"":""[]"",""preventive_action"":""Installed wireless temperature sensors in UPS room with alert thresholds. Scheduled quarterly HVAC maintenance."",""resolution_date"":""2023-09-16"",""resolution_details"":""Coordinated with facility management to repair malfunctioning HVAC unit in electrical room. Verified ambient temperature reduced to 22°C. Battery module temperature normalized to 24.3°C. Runtime capacity restored to 22.5 minutes."",""resolution_type"":""Environmental Correction"",""severity"":""Medium"",""technician_notes"":""No UPS component failure. Root cause was inadequate room cooling due to failed HVAC compressor. Recommended quarterly thermal inspections and ambient temperature monitoring system installation.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":2,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Multiple battery temperature warnings on modules 1, 3, and 5. Temperatures ranging 27.8-30.2°C. Customer reported recent increase in server room heat load due to additional rack installations."",""parts_used"":""[\""Battery Module 12V/9Ah (Qty: 3)\"",\""Thermal Interface Pads\""]"",""preventive_action"":""Scheduled battery replacement cycle every 4 years. Customer installing portable AC unit near UPS cabinet."",""resolution_date"":""2023-11-24"",""resolution_details"":""Thermal imaging revealed battery modules showing elevated internal resistance. Replaced three aging battery modules (installed 2018). Recommended supplemental cooling unit for UPS cabinet area due to increased data center heat density."",""resolution_type"":""Battery Replacement & Environmental"",""severity"":""Medium"",""technician_notes"":""Batteries were 5+ years old and approaching end of service life. Heat stress accelerated degradation. Customer added 15kW server load without cooling assessment. Provided load distribution recommendations.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Battery temperature alarm on module 4 at 31.2°C with runtime degradation to 14.3 minutes. UPS displaying BATT_TEMP_HIGH warning. Customer noted alarm started during unseasonably warm weather."",""parts_used"":""[\""Battery Module 12V/9Ah (Qty: 1)\"",\""Cabinet Cooling Fan Assembly\"",\""Fan Control PCB\""]"",""preventive_action"":""Enabled fan failure alarms in UPS monitoring system. Added battery cabinet inspection to monthly maintenance checklist."",""resolution_date"":""2024-01-09"",""resolution_details"":""Identified failed cooling fan in battery cabinet and thermal runaway condition in module 4. Replaced defective battery module and cooling fan assembly. Performed full battery string test and thermal calibration."",""resolution_type"":""Battery Module Replacement"",""severity"":""High"",""technician_notes"":""Fan failure caused localized hot spot. Module 4 showed swelling and required immediate replacement to prevent cascade failure. All other modules tested within spec. Customer educated on importance of fan operation monitoring.""}]"
SE-ORA-005,Orange,Telecom,Galaxy VS 100kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Bypass synchronization failure - system unable to maintain frequency lock, fluctuating between 49.7-50.4Hz"",""parts_used"":""Bypass control board (P/N: 10376542), sync module firmware update"",""preventive_action"":""Schedule quarterly bypass synchronization tests and connector inspections"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced faulty bypass static switch control board. Recalibrated frequency tracking parameters and verified synchronization within ±0.1Hz tolerance."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent bypass transfer failures. Found oxidation on control board connectors causing intermittent signal loss. Recommended quarterly inspection of all control connections in humid environments.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Ltd"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Elevated THDi reading at 6.2%, exceeding acceptable threshold of 5% during peak load conditions"",""parts_used"":""None"",""preventive_action"":""Monitor THDi monthly and review load additions for harmonic impact"",""resolution_date"":""2023-11-23"",""resolution_details"":""Performed harmonic analysis and identified non-linear load causing distortion. Adjusted input filter settings and optimized PWM switching frequency. THDi reduced to 2.5%."",""resolution_type"":""Adjustment/Calibration"",""severity"":""Medium"",""technician_notes"":""Load profile showed significant harmonic content from new server equipment. UPS input filters required tuning. Educated customer on importance of load power factor and harmonic filtering for sensitive equipment.""}]"
SE-ORA-005,Orange,Telecom,Galaxy VS 100kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CS-104782"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Rectifier module 3 failure alarm triggered. System redundancy compromised to N+0. Customer reported audible alarm and warning on display panel."",""parts_used"":""Rectifier Module Assembly P/N: 10121692, Cooling Fan P/N: 10121445"",""preventive_action"":""Added to quarterly preventive maintenance schedule for thermal inspection and fan performance verification"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced failed rectifier module. Performed system diagnostics and load balancing test. Verified N+1 redundancy restored. Cleared all fault codes."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Module showed signs of thermal stress. Cooling fan was running at reduced speed. Replaced both components. Recommended quarterly thermal imaging inspection.""},{""case_id"":""CS-098341"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":2,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Multiple rectifier module warnings. Module 1 and Module 4 showing intermittent faults. System cycling between N+1 and N+0 redundancy states."",""parts_used"":""Control Board P/N: 10121788, Rectifier Module Assembly P/N: 10121692, Communication Cable P/N: 10119234"",""preventive_action"":""Customer advised to improve environmental controls. Installed humidity monitoring sensor. Scheduled follow-up inspection in 30 days."",""resolution_date"":""2023-11-24"",""resolution_details"":""Diagnosed control board communication issue affecting multiple modules. Replaced main control board and updated firmware to version 5.2.8. Replaced one physically damaged rectifier module."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Control board had corroded traces likely due to humidity. Customer site HVAC not maintaining proper environmental conditions. Module 4 had physical damage to connector pins.""},{""case_id"":""CS-112056"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Services"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Rectifier module 5 hard fault. System operating on reduced redundancy. Battery discharge test failed due to insufficient charging capacity."",""parts_used"":""Rectifier Module Assembly P/N: 10121692"",""preventive_action"":""Recommended annual rectifier module health assessment. Added customer to proactive capacitor monitoring program."",""resolution_date"":""2024-01-09"",""resolution_details"":""Emergency dispatch. Replaced failed rectifier module and performed full system health check. Conducted battery discharge test after module replacement - passed at 100% capacity. Verified all modules load sharing correctly."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Module failure was sudden with no prior warnings. Unit had 18 months of runtime. Capacitor failure detected during bench test of failed module. Checked remaining modules - all within normal parameters.""}]"
SE-ORA-005,Orange,Telecom,Galaxy VS 100kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery self-test failure detected. 3 out of 40 battery blocks showing elevated internal resistance (1.45mΩ, 1.52mΩ, 1.48mΩ) compared to nominal 0.85mΩ. Health index dropped to 78%."",""parts_used"":""Battery Block Assembly (P/N: GVS-BAT-540V) x3, Terminal Connectors x6"",""preventive_action"":""Scheduled quarterly battery health monitoring and annual replacement planning review"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced 3 degraded battery blocks in strings 2 and 3. Performed full system retest and recalibration. All blocks now within specification at 0.83mΩ average. Health index restored to 92%."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported batteries were 6 years old, approaching end of typical service life. Recommended full battery replacement within 12 months. No environmental issues noted, UPS room temperature stable at 22°C.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-11-22"",""issue_description"":""UPS alarm: Battery voltage reading 515VDC, below nominal 540VDC threshold. Self-test aborted automatically. Backup runtime estimated at 65% of design capacity."",""parts_used"":""Battery Monitoring Board BMB-540 (P/N: GVS-BMB-540-R2)"",""preventive_action"":""Firmware update scheduled and completed. Added monitoring board to preventive maintenance inspection checklist."",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed faulty battery monitoring board causing incorrect voltage readings and premature test termination. Replaced BMB-540 monitoring module. Actual battery voltage confirmed at 538VDC, within normal range. Completed successful self-test post-repair."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""False alarm caused by monitoring circuit failure, not actual battery degradation. All 40 blocks tested individually and confirmed healthy. Customer advised to update firmware to v4.2.1 which includes enhanced diagnostics.""}]"
SE-ORA-006,Orange,Telecom,Modicon M580 EPAC,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2023-09-14"",""issue_description"":""PLC CPU load consistently above 85%, causing intermittent communication timeouts with Ethernet I/O modules. Production line experiencing random stops."",""parts_used"":""[]"",""preventive_action"":""Implement CPU load monitoring alerts at 70% threshold, schedule code optimization review before adding new modules"",""resolution_date"":""2023-09-16"",""resolution_details"":""Analyzed task execution times and identified inefficient ladder logic in cyclic tasks. Optimized scan time by restructuring code blocks and moving non-critical operations to periodic tasks. Reduced CPU load to 42%."",""resolution_type"":""Configuration Optimization"",""severity"":""High"",""technician_notes"":""Customer had added multiple new I/O modules without optimizing existing code. Recommended quarterly performance audits for future expansions.""},{""case_id"":""CASE-103891"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Facility - Houston"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2024-01-22"",""issue_description"":""Ethernet I/O scanner reporting intermittent faults, multiple remote I/O racks dropping offline randomly. Error code: 16#2104 on scanner module."",""parts_used"":""[\""BMEP582040\"",\""Ethernet Cable CAT6A\""]"",""preventive_action"":""Install industrial-grade surge protectors on all Ethernet network segments, implement redundant network topology"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed faulty Ethernet network interface card on M580 processor. Replaced processor module and restored configuration from backup. Verified all I/O scanner connections stable."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""NIC failure likely due to electrical surge during recent storm. Customer's surge protection was inadequate for industrial Ethernet network.""},{""case_id"":""CASE-118456"",""case_status"":""Closed"",""customer_name"":""Food & Beverage Packaging - Chicago"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2024-03-08"",""issue_description"":""Cyclic task overrun errors appearing in diagnostics, task execution time exceeding configured watchdog timer (50ms). System entering safe mode periodically."",""parts_used"":""[]"",""preventive_action"":""Establish firmware update schedule, configure task execution time monitoring with alerts at 80% of watchdog threshold"",""resolution_date"":""2024-03-10"",""resolution_details"":""Updated firmware from v2.90 to v3.20 which included performance improvements. Adjusted watchdog timer to 75ms and optimized communication polling rates. System stable after changes."",""resolution_type"":""Software Update & Configuration"",""severity"":""Medium"",""technician_notes"":""Older firmware had known issues with certain function blocks causing execution delays. Customer was 3 versions behind current release.""}]"
SE-ORA-006,Orange,Telecom,Modicon M580 EPAC,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":3,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2024-01-15"",""issue_description"":""M580 EPAC rack 1 slot 4 BME NOE 0100 module experiencing intermittent Ethernet communication timeouts. Network connectivity drops every 2-3 hours requiring manual reset."",""parts_used"":""BME NOE 0100 Ethernet Module, Firmware v3.20"",""preventive_action"":""Install network surge protectors on all Ethernet connections. Schedule quarterly firmware updates and connection integrity checks."",""resolution_date"":""2024-01-18"",""resolution_details"":""Diagnosed faulty BME NOE 0100 Ethernet module with degraded RJ45 connector. Replaced module and updated firmware to v3.20. Verified network stability over 72-hour monitoring period."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Customer reported issue started after facility experienced power surge. Module showed physical signs of stress on Ethernet port. Recommended surge protection review for entire PLC network.""},{""case_id"":""CS-2023-112089"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing Ltd"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2023-09-22"",""issue_description"":""ETH_TIMEOUT alarms on M580 EPAC rack 0 slot 2. Communication loss between PLC and SCADA system causing production line interruptions."",""parts_used"":""None"",""preventive_action"":""Implement dedicated VLAN for PLC communications. Upgrade network infrastructure to support increased traffic. Monitor network performance metrics weekly."",""resolution_date"":""2023-09-23"",""resolution_details"":""Root cause identified as network switch configuration issue causing packet loss. Reconfigured managed switch QoS settings to prioritize PLC traffic. Adjusted Ethernet module timeout parameters from 5s to 10s to accommodate network latency."",""resolution_type"":""Configuration Change"",""severity"":""Critical"",""technician_notes"":""Network analysis revealed 12% packet loss during peak production hours due to bandwidth saturation. Customer had added IP cameras to same network segment without VLAN segmentation. Recommended network architecture redesign.""},{""case_id"":""CS-2023-145621"",""case_status"":""Closed"",""customer_name"":""MidWest Energy Solutions"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2023-11-08"",""issue_description"":""Recurring communication timeout errors on BME NOE 0100 module in M580 EPAC system. Module status LED showing intermittent red fault indication."",""parts_used"":""Shielded Cat6 Ethernet cables (3x), Contact cleaner"",""preventive_action"":""Implement monthly visual inspections of all connections. Apply conformal coating to exposed connectors. Consider environmental enclosure upgrades for harsh conditions."",""resolution_date"":""2023-11-10"",""resolution_details"":""Performed comprehensive system diagnostics. Found loose Ethernet cable connection and oxidation on module connector pins. Cleaned connectors with contact cleaner, replaced Ethernet cables with industrial-grade shielded Cat6, and reseated all modules in rack."",""resolution_type"":""Maintenance"",""severity"":""Medium"",""technician_notes"":""Installation is in high-humidity environment near cooling towers. Visible corrosion on multiple connectors. Customer maintenance team not following recommended inspection schedule.""}]"
SE-ORA-006,Orange,Telecom,Modicon M580 EPAC,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2023-09-14"",""issue_description"":""Hot standby synchronization failure between primary and backup M580 controllers. Backup sync delay exceeded 500ms threshold causing redundancy loss alarm."",""parts_used"":""[]"",""preventive_action"":""Implement network monitoring for sync delay metrics with alerts at 100ms threshold"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified network congestion on control network causing sync delays. Reconfigured VLAN priorities and updated firmware to v3.20. Verified sync delay returned to normal range of 5-10ms."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had added multiple new I/O modules without adjusting network QoS settings. Recommended quarterly network performance audits for redundant systems.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2023-11-22"",""issue_description"":""Primary M580 controller failed to switch to backup during planned maintenance test. Hot standby system did not execute failover as designed."",""parts_used"":""[\""BMXCPS3020\"",\""Fiber optic sync cable\""]"",""preventive_action"":""Replace power supply modules every 5 years and conduct bi-annual hot standby failover testing"",""resolution_date"":""2023-11-23"",""resolution_details"":""Backup controller power supply module (BMXCPS3020) had degraded capacitors preventing proper initialization. Replaced power supply and performed full hot standby validation testing."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Power supply was 6 years old, near end of recommended service life. Failover testing revealed issue before actual emergency. Customer now schedules annual hot standby validation tests.""},{""case_id"":""CASE-103782"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2024-01-08"",""issue_description"":""Intermittent loss of hot standby synchronization with backup sync delay spiking to 200-300ms every 4-6 hours. System logs showing communication timeouts."",""parts_used"":""[\""BMXFCC053K - Fiber optic cable 5m\""]"",""preventive_action"":""Inspect fiber optic cables during annual maintenance for physical damage and ensure proper bend radius compliance"",""resolution_date"":""2024-01-09"",""resolution_details"":""Discovered fiber optic synchronization cable had micro-bending damage at cable management point. Replaced fiber cable and repositioned cable routing to eliminate stress points."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Cable was routed too tightly around cabinet corner. Physical inspection revealed slight discoloration on cable jacket. After replacement, sync delay stable at 6-8ms.""}]"
SE-ORA-006,Orange,Telecom,Modicon M580 EPAC,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2023-09-14"",""issue_description"":""M580 EPAC application memory usage reached 89%, causing intermittent communication delays and scan time warnings"",""parts_used"":""[]"",""preventive_action"":""Implemented monthly memory usage monitoring and established 75% threshold alert"",""resolution_date"":""2023-09-16"",""resolution_details"":""Connected via Unity Pro and analyzed memory allocation. Identified excessive data logging and redundant function blocks. Optimized ladder logic, removed unused variables, and consolidated duplicate code blocks. Memory usage reduced to 64%."",""resolution_type"":""Software Optimization"",""severity"":""High"",""technician_notes"":""Customer was storing 90 days of historical data in controller memory. Recommended offloading to SCADA historian. Also found 15 unused FB instances consuming memory.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pharma Solutions Ltd"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2023-11-22"",""issue_description"":""Critical memory alarm at 94% on M580 controller, system entering safe mode intermittently"",""parts_used"":""[\""BMEH586040-16MB\""]"",""preventive_action"":""Scheduled quarterly code reviews and established development standards for memory-efficient programming"",""resolution_date"":""2023-11-23"",""resolution_details"":""Emergency response - controller was at risk of fault mode. Performed immediate Unity Pro optimization: removed debug code left in production, optimized array sizes, and cleared diagnostic buffers. Upgraded controller memory module from 8MB to 16MB to accommodate future expansion."",""resolution_type"":""Memory Expansion & Optimization"",""severity"":""Critical"",""technician_notes"":""Application had grown significantly over 3 years without optimization. String handling was particularly inefficient. Post-optimization memory at 48% with new module.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Food Processing Industries"",""days_to_resolve"":3,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2024-01-08"",""issue_description"":""M580 memory usage at 87% and climbing, performance degradation observed during peak production cycles"",""parts_used"":""[]"",""preventive_action"":""Implemented code validation procedures and memory profiling before deploying application updates"",""resolution_date"":""2024-01-11"",""resolution_details"":""Analyzed Unity Pro project and discovered memory leak in custom communication function block. Corrected FB logic to properly deallocate temporary buffers. Optimized recipe management system to use external storage. Reduced memory footprint by 28%."",""resolution_type"":""Software Optimization"",""severity"":""High"",""technician_notes"":""Custom FB was creating new instances without cleanup. Also found excessive use of STRING variables where INT would suffice. Provided customer with best practices documentation.""}]"
SE-ORA-006,Orange,Telecom,Modicon M580 EPAC,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP master connections dropping intermittently, causing communication loss with remote I/O modules. Connection count fluctuating between 8-18 active connections."",""parts_used"":""[]"",""preventive_action"":""Implement network monitoring and set alert threshold at 28/32 connections to prevent saturation"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified network switch port auto-negotiation issue causing packet loss. Reconfigured switch ports to fixed 100Mbps full-duplex. Updated M580 Modbus TCP timeout parameters from 5s to 10s to improve stability on congested network."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had added 6 new Modbus devices without updating network infrastructure. Recommended network segmentation and managed switch upgrade for future scalability.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pacific Process Industries"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 EPAC"",""issue_date"":""2023-11-22"",""issue_description"":""DIO health check failures on multiple channels after firmware upgrade from v3.10 to v3.20. Eight digital input channels showing intermittent fault status."",""parts_used"":""[]"",""preventive_action"":""Created firmware upgrade checklist including UPS verification and backup configuration export"",""resolution_date"":""2023-11-23"",""resolution_details"":""Firmware upgrade process incomplete due to power fluctuation during installation. Rolled back to v3.10, verified system stability, then performed clean upgrade to v3.20 with UPS backup. Ran full diagnostic cycle post-upgrade."",""resolution_type"":""Firmware Rollback & Re-upgrade"",""severity"":""Medium"",""technician_notes"":""Always ensure stable power during firmware updates. Customer now follows proper change management procedure with maintenance window scheduling.""}]"
SE-ORA-007,Orange,Telecom,PowerLogic ION7650,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metro Manufacturing Inc"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""High THD voltage readings (6.2%) triggering power quality alarms, affecting sensitive production equipment downstream"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly power quality audits and consider harmonic mitigation equipment for VFD loads"",""resolution_date"":""2023-09-21"",""resolution_details"":""Investigated power quality issues. Found harmonic distortion from VFD drives on same circuit. Reconfigured alarm thresholds to 7% and recommended installation of harmonic filters on VFD equipment. Verified THD levels stabilized at 4.8% after customer installed filters."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer has multiple variable frequency drives without line reactors causing harmonics. ION7650 functioning correctly - issue was upstream power quality. Recommended periodic monitoring and potential power factor correction equipment.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Data Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-03"",""issue_description"":""Communication loss with ION7650 unit, no data being transmitted to central monitoring system for 18 hours"",""parts_used"":""[\""COM-E Ethernet Module\"",\""RJ45 Connector\""]"",""preventive_action"":""Install environmental sensors in cabinet and ensure proper HVAC maintenance to prevent moisture accumulation"",""resolution_date"":""2023-11-04"",""resolution_details"":""Ethernet communication module failure detected. Replaced COM-E module and restored network connectivity. Verified all power quality measurements and logging resumed normal operation."",""resolution_type"":""Hardware Repair"",""severity"":""High"",""technician_notes"":""Module showed signs of moisture damage likely from HVAC condensation. Recommended environmental monitoring near equipment cabinet. All historical data preserved in local memory.""}]"
SE-ORA-007,Orange,Telecom,PowerLogic ION7650,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-15"",""issue_description"":""ION7650 reporting voltage unbalance of 3.1% between phases, triggering alarm condition. Facility experiencing intermittent power quality issues in critical care wing."",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly power quality assessments and annual connection torque verification"",""resolution_date"":""2024-01-16"",""resolution_details"":""Identified loose connection on phase B busbar causing uneven load distribution. Tightened all phase connections to manufacturer torque specifications. Verified phase balance returned to 1.2% after correction."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had recent electrical work done by third-party contractor. Recommended annual thermal imaging inspection of all power connections. Monitored system for 2 hours post-repair to confirm stability.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-08"",""issue_description"":""Voltage unbalance alarm at 2.9% detected on ION7650. Customer reported flickering lights in production area and concerns about motor equipment damage."",""parts_used"":""None"",""preventive_action"":""Established direct communication channel with utility for faster issue resolution"",""resolution_date"":""2023-11-22"",""resolution_details"":""Investigation revealed utility transformer tap settings were incorrect following recent utility maintenance. Coordinated with local utility company to adjust transformer taps. Voltage unbalance reduced to 0.8% after utility correction."",""resolution_type"":""Utility Coordination"",""severity"":""Medium"",""technician_notes"":""Issue was upstream of customer facility. ION7650 data logs were instrumental in proving issue to utility company. Customer's internal loads were balanced. Provided power quality report to customer for their records.""},{""case_id"":""CS-87412"",""case_status"":""Closed"",""customer_name"":""TechCore Data Center"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-03"",""issue_description"":""ION7650 voltage unbalance reading of 3.4% with trending upward over 48 hours. Customer concerned about UPS and server equipment protection."",""parts_used"":""600V copper conductor (50ft), compression lugs (6), heat shrink tubing"",""preventive_action"":""Implemented monthly automated power quality reports and thermal imaging during quarterly maintenance"",""resolution_date"":""2023-09-05"",""resolution_details"":""Root cause identified as failing phase conductor in main distribution panel showing increased resistance. Replaced affected conductor section and verified all phase-to-phase connections. Voltage unbalance corrected to 0.6%."",""resolution_type"":""Equipment Replacement"",""severity"":""High"",""technician_notes"":""Thermal imaging revealed hot spot on phase C conductor at 15°C above ambient. Conductor showed signs of oxidation and degradation. Customer upgraded to larger gauge conductor for future capacity. ION7650 trending data helped identify gradual degradation.""}]"
