equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-ORA-007,Orange,Telecom,PowerLogic ION7650,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847-9012"",""case_status"":""Closed"",""customer_name"":""Metro Hospital Network"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor readings showing erratic fluctuations between 0.65 and 0.95, causing inaccurate demand calculations and billing discrepancies"",""parts_used"":""[]"",""preventive_action"":""Schedule annual CT connection verification and power quality audit"",""resolution_date"":""2023-09-16"",""resolution_details"":""CT polarity was reversed on phase B causing incorrect reactive power calculations. Corrected CT wiring and recalibrated power factor measurement parameters in ION Setup software"",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer reported utility billing issues for 2 months prior. Verified all three phases after correction - PF now stable at 0.92-0.94. Recommended quarterly verification of CT connections.""},{""case_id"":""CS-3156-4421"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between ION7650 and SCADA system, no data logging for 18 hours, Modbus TCP connection timeout errors"",""parts_used"":""[\""COM-E Ethernet Module\"",\""CAT6 Shielded Cable\""]"",""preventive_action"":""Install network surge protection and implement redundant communication path"",""resolution_date"":""2023-11-23"",""resolution_details"":""Ethernet communication module failed due to power surge. Replaced COM-E module and updated firmware to version 4.5.2. Restored historical data from onboard memory"",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Surge protector on network switch was non-functional. Customer had recent lightning strike near facility. Recommended installing industrial-grade surge protection on all communication lines.""},{""case_id"":""CS-3892-7734"",""case_status"":""Closed"",""customer_name"":""Greenfield Data Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-08"",""issue_description"":""Active power readings consistently 12-15% lower than utility meter, causing energy reconciliation failures and audit concerns"",""parts_used"":""[]"",""preventive_action"":""Implement monthly energy reconciliation checks and document CT specifications in maintenance records"",""resolution_date"":""2024-01-09"",""resolution_details"":""CT ratio configuration incorrect in meter setup (programmed as 2000:5 instead of actual 3000:5). Corrected CT ratio settings and performed full calibration verification against certified reference meter"",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Discrepancy existed since installation 6 months ago. Verified CT nameplate ratings matched new configuration. All energy registers reset and baseline established. Accuracy now within ±0.5% of utility meter.""}]"
SE-ORA-007,Orange,Telecom,PowerLogic ION7650,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2024-01-15"",""issue_description"":""ION7650 communication timeout on Modbus RTU port 1 - slave device 0x08 not responding. Multiple retry attempts failed."",""parts_used"":""ION7650-COM2 RS-485 Communication Module"",""preventive_action"":""Install MOV surge suppressors on all Modbus RTU communication lines. Verify proper grounding and shielding of communication cables."",""resolution_date"":""2024-01-17"",""resolution_details"":""Diagnosed faulty RS-485 communication module. Replaced communication card and verified Modbus RTU connectivity to all downstream devices. Reconfigured port settings and tested polling cycle."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent timeouts for 2 weeks before complete failure. Communication card showed signs of electrical damage, possibly from ground loop or surge. Recommended installing surge protection on communication lines.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-08"",""issue_description"":""Communication timeout errors on Modbus RTU port 2. Slave devices 0x12, 0x13, and 0x14 dropping off network intermittently."",""parts_used"":""Modbus RTU Repeater, 120-ohm Termination Resistors (2)"",""preventive_action"":""Document network topology and cable distances. Plan for repeaters when expanding Modbus networks beyond 1000m or when adding multiple devices."",""resolution_date"":""2023-11-09"",""resolution_details"":""Found incorrect termination resistors on Modbus network causing signal reflections. Cable run exceeded 1200m without repeater. Added mid-point repeater and properly terminated both ends of network with 120-ohm resistors."",""resolution_type"":""Configuration & Wiring"",""severity"":""Medium"",""technician_notes"":""Network topology was daisy-chained correctly but cable distance was too long for reliable 19200 baud communication. Customer had added 3 new slave devices last month extending the network. After repeater installation, all devices responding consistently.""},{""case_id"":""CS-87412"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-22"",""issue_description"":""ION7650 reporting COMM_TIMEOUT alarms for slave device 0x1A on Modbus RTU port 2. Device not responding after multiple retries."",""parts_used"":""PM5560 Power Meter (slave device replacement)"",""preventive_action"":""Implement regular firmware updates for all Modbus slave devices. Monitor communication statistics to identify degrading devices before complete failure."",""resolution_date"":""2023-09-23"",""resolution_details"":""ION7650 master unit functioning correctly. Traced issue to failed slave device (power meter at address 0x1A). Slave device had corrupted firmware and was not responding to Modbus queries. Replaced faulty slave meter and restored communication."",""resolution_type"":""Slave Device Repair"",""severity"":""High"",""technician_notes"":""ION7650 logs showed consistent timeout pattern only for address 0x1A. All other slaves responding normally. Verified with Modbus analyzer that master was sending correct queries but slave was non-responsive. Replaced slave device resolved issue immediately.""}]"
SE-ORA-007,Orange,Telecom,PowerLogic ION7650,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-09-14"",""issue_description"":""Waveform capture function intermittently failing - only capturing 64 samples per cycle instead of configured 128 samples, causing incomplete harmonic analysis above 31st order"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly firmware version checks and implement battery backup systems for all power monitoring devices"",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified firmware bug in waveform buffer allocation. Updated firmware from v4.2.1 to v4.3.0 which corrected sample rate timing and buffer management. Verified full 128 samples per cycle capture and harmonic analysis to 63rd order functioning correctly."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue appeared after power outage caused unexpected reboot. Firmware update resolved buffer initialization problem. Recommended customer implement UPS backup for critical monitoring equipment.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Corp"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION7650"",""issue_date"":""2023-11-22"",""issue_description"":""Memory overflow errors during extended waveform capture sessions - device rebooting after 6-8 hours of continuous harmonic monitoring"",""parts_used"":""[\""SD-CARD-32GB-IND\""]"",""preventive_action"":""Implement data retention policies with automatic archival to prevent local storage saturation. Monitor memory utilization weekly."",""resolution_date"":""2023-11-25"",""resolution_details"":""Memory leak identified in continuous capture mode when logging all 63 harmonic orders simultaneously. Adjusted capture settings to store only harmonics above threshold values and implemented automatic buffer clearing every 4 hours. Replaced SD card with higher-speed industrial grade card to improve write performance."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer was storing raw waveform data indefinitely without archival. Configured automated data export to external historian every 2 hours. Device stable after changes with 72-hour continuous operation test completed successfully.""}]"
SE-ORA-008,Orange,Telecom,Galaxy VL 200kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2023-09-14"",""issue_description"":""UPS inverter sync intermittently losing lock, causing brief output voltage fluctuations between 395V-405V. Load at 72% capacity when issue occurred."",""parts_used"":""PLL Control Board (P/N: 6102-45-8900), Sync Module Firmware Update"",""preventive_action"":""Added PLL board inspection to quarterly preventive maintenance schedule. Recommended environmental monitoring to ensure ambient temperature stays below 25°C in UPS room."",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty phase lock loop (PLL) control board. Recalibrated inverter synchronization parameters and performed load bank testing to verify stable operation under varying load conditions."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer reported flickering on sensitive medical imaging equipment. Found PLL board showing signs of capacitor degradation. After replacement, sync lock maintained stable within ±0.1% for 4-hour test period. Recommended quarterly sync verification.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Ltd"",""days_to_resolve"":1,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Output voltage drifting to 407V during high load conditions (85%+ capacity). Frequency stable at 50.00Hz but voltage regulation failing under load."",""parts_used"":""Voltage Sensing Transformer (P/N: 6104-22-3401)"",""preventive_action"":""Implemented monthly voltage regulation checks at multiple load levels. Customer advised to schedule load reduction during peak periods to stay below 80% capacity."",""resolution_date"":""2023-11-23"",""resolution_details"":""Voltage regulation feedback circuit required recalibration. Discovered voltage sensing transformer had drifted out of specification. Recalibrated AVR (Automatic Voltage Regulator) and replaced voltage sensing transformer."",""resolution_type"":""Calibration & Adjustment"",""severity"":""Critical"",""technician_notes"":""Issue only manifested above 80% load. Voltage regulation returned to ±0.5% specification after transformer replacement and AVR tuning. Performed full load test at 90% capacity - voltage held at 400.8V consistently.""}]"
SE-ORA-008,Orange,Telecom,Galaxy VL 200kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro General Hospital"",""days_to_resolve"":2,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2024-01-15"",""issue_description"":""Battery string 2 temperature alarm triggered at 29.1°C during peak load conditions. Ambient temperature in UPS room measured at 26°C."",""parts_used"":""Battery cabinet cooling fan assembly (P/N: 10134567), air filters"",""preventive_action"":""Scheduled quarterly HVAC inspection and temperature monitoring. Recommended ambient temperature setpoint of 20-22°C for optimal battery life."",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspected HVAC system in UPS room - found restricted airflow due to blocked intake vents. Cleaned vents and verified proper air circulation. Replaced aging cooling fans in battery cabinet. Temperature normalized to 23°C after service."",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Customer had stored equipment boxes near HVAC intake. Recommended maintaining clear space around cooling equipment. Battery health check performed - all cells within normal parameters.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":6,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2023-09-22"",""issue_description"":""Recurring BATT_TEMP_HIGH alarms on battery string 1. Temperature readings fluctuating between 27-30°C. Runtime capacity showing gradual decline to 16 minutes at full load."",""parts_used"":""Battery string replacement kit - 40 cells (P/N: 10145892), battery interconnect cables, thermal paste"",""preventive_action"":""Implemented proactive battery replacement schedule. Added temperature trending to monthly monitoring reports. Recommended battery health assessment every 6 months."",""resolution_date"":""2023-09-28"",""resolution_details"":""Thermal imaging revealed uneven heat distribution across battery string 1. Individual cell testing identified 4 cells with elevated internal resistance causing localized heating. Replaced entire battery string per manufacturer recommendation due to age (7.5 years in service)."",""resolution_type"":""Battery Replacement"",""severity"":""High"",""technician_notes"":""Original batteries exceeded recommended 5-7 year service life. New batteries installed with improved thermal monitoring sensors. Customer educated on battery lifecycle management.""},{""case_id"":""CASE-103782"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Inc"",""days_to_resolve"":4,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2024-02-08"",""issue_description"":""Battery temperature warning at 28.8°C with reduced runtime estimate of 17.5 minutes. Customer reported UPS room temperature increase following facility HVAC upgrade."",""parts_used"":""None - environmental correction only"",""preventive_action"":""Installed standalone temperature monitoring system with alerts sent to both IT and facilities teams. Recommended annual thermal survey of critical equipment rooms."",""resolution_date"":""2024-02-12"",""resolution_details"":""Coordinated with facility management to rebalance HVAC zones. UPS room was inadvertently placed on reduced cooling schedule. Adjusted thermostat settings and added dedicated cooling unit for critical equipment room."",""resolution_type"":""Environmental Adjustment"",""severity"":""Medium"",""technician_notes"":""No UPS hardware issues found. All battery cells testing normal. Issue was purely environmental. Room temperature stabilized at 21°C after HVAC adjustment. Runtime capacity returned to 22+ minutes.""}]"
SE-ORA-008,Orange,Telecom,Galaxy VL 200kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":7,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2024-09-12"",""issue_description"":""Battery test failure - capacity degraded to 78%, multiple cells showing high internal resistance"",""parts_used"":""Battery Module Set (16x), Battery Interconnect Cables"",""preventive_action"":""Recommended improving HVAC in battery room to maintain 20-25°C ambient temperature. Scheduled quarterly battery health monitoring."",""resolution_date"":""2024-09-19"",""resolution_details"":""Battery bank replacement required due to age and capacity degradation. All battery modules replaced with new units. Post-replacement testing confirmed 98% capacity and normal internal resistance across all cells."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Battery bank was 6 years old, approaching end of service life. Customer advised to maintain quarterly battery tests going forward. Environmental temperature in battery room was slightly elevated (28°C) which may have accelerated aging.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":3,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2025-01-08"",""issue_description"":""Automatic battery test did not complete - test aborted with error code E-BAT-012, battery charger fault indicated"",""parts_used"":""Charger Control Board (P/N: 78945-CC2)"",""preventive_action"":""Added charger module to preventive maintenance inspection checklist. Customer enrolled in predictive maintenance program for early fault detection."",""resolution_date"":""2025-01-11"",""resolution_details"":""Battery charger module fault diagnosed. Replaced faulty charger control board and recalibrated charging parameters. Battery test completed successfully post-repair with 94% capacity."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Control board showed signs of component failure on capacitor bank. Battery cells themselves were healthy. Firmware updated to latest version during service visit.""}]"
SE-ORA-008,Orange,Telecom,Galaxy VL 200kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Bypass contactor CB2 failure during routine maintenance bypass operation. Contactor would not engage, preventing transfer to bypass mode. Load remained on inverter during scheduled maintenance window."",""parts_used"":""Bypass Contactor CB2 Assembly (P/N: 4535-8821), Contactor Coil (P/N: 4535-8822)"",""preventive_action"":""Scheduled bypass contactor inspection every 6 months, added to PM checklist"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced faulty bypass contactor CB2 assembly. Contactor coil showed signs of overheating and insulation breakdown. Performed full bypass transfer testing and verified all interlocks functioning correctly."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent bypass transfer issues over past 2 months. Contactor showed 47,000 operations on counter, approaching rated lifecycle. Recommended monitoring CB1 contactor as it has similar operation count.""},{""case_id"":""CASE-104567"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2024-01-22"",""issue_description"":""BYPASS_FAIL alarm triggered during emergency bypass transfer. CB2 contactor failed to close, manual bypass transfer required. Critical load protection compromised during incident."",""parts_used"":""Bypass Contactor CB2 (P/N: 4535-8821), Air Filter Kit (P/N: 4535-9104)"",""preventive_action"":""Upgraded to monthly PM schedule, installed additional cabinet air filtration"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed mechanical binding in CB2 contactor mechanism due to accumulated dust and debris in bypass cabinet. Replaced contactor assembly and installed enhanced air filtration. Cleaned all bypass circuit components and lubricated mechanical linkages."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""UPS located in high-dust environment near loading dock. Contactor mechanism showed significant particulate buildup. Customer had skipped last two quarterly PM visits. Emphasized importance of regular maintenance in harsh environments.""},{""case_id"":""CASE-119823"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Group"",""days_to_resolve"":1,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Bypass contactor CB2 intermittent failure during maintenance bypass procedure. Contactor required multiple attempts to engage, eventually successful but raised reliability concerns."",""parts_used"":""Bypass Contactor CB2 (P/N: 4535-8821), Control Board Firmware Update"",""preventive_action"":""Installed bypass input surge suppression, added contactor operation counter monitoring to remote diagnostics"",""resolution_date"":""2024-03-09"",""resolution_details"":""Identified weak auxiliary contact spring tension in CB2 contactor causing intermittent control circuit issues. Replaced complete contactor assembly as preventive measure. Updated control board firmware to v3.2.1 which includes enhanced bypass diagnostics."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Contactor showed early signs of contact wear despite only 28,000 operations. Customer experiences frequent voltage fluctuations from utility which may accelerate wear. Recommended voltage conditioning on bypass input.""}]"
SE-ORA-008,Orange,Telecom,Galaxy VL 200kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro General Hospital"",""days_to_resolve"":1,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Parallel redundancy lost - module sync phase difference exceeded 2.5°, load sharing imbalance detected at 82%/53% across units"",""parts_used"":""Phase Lock Module (PN: GVL-PLM-200), Sync Cable Assembly"",""preventive_action"":""Added quarterly phase synchronization verification to PM schedule, updated firmware to v4.2.1 for improved phase lock stability"",""resolution_date"":""2023-09-15"",""resolution_details"":""Phase synchronization circuit recalibrated, replaced faulty phase lock module in Unit 2, verified load sharing returned to balanced state within 1% tolerance"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported alarm condition after brief utility power fluctuation. Unit 2 phase tracking degraded. After module replacement and calibration, both units maintaining sync within 0.2° and load sharing 50%/50%. Recommended quarterly sync verification.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":2,""equipment_model"":""Galaxy VL 200kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Unbalanced load sharing between parallel units - Unit A carrying 78% load while Unit B at 45%, redundancy compromised"",""parts_used"":""Load Sharing Control Board (PN: GVL-LSCB-02), Current Sensor CT-200A"",""preventive_action"":""Implemented monthly load sharing balance checks via remote monitoring, customer trained on early warning signs of imbalance"",""resolution_date"":""2023-11-24"",""resolution_details"":""Load sharing control board in Unit B found defective, causing incorrect current sensing. Replaced control board and recalibrated load sharing parameters. System restored to balanced operation."",""resolution_type"":""Remote Support + On-site"",""severity"":""Medium"",""technician_notes"":""Issue developed gradually over 3 weeks per customer logs. Unit B current sensing circuit drift caused progressive load imbalance. Post-repair testing showed proper 50/50 distribution under varying loads from 30% to 95%. All parallel communication verified.""}]"
SE-ORA-009,Orange,Telecom,TeSys Island Digital,Motor Management System,SE-PRODUCT-LP1K09008GD3,"[{""case_id"":""CS-2847-MMS"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-09-14"",""issue_description"":""Motor starter group 2 contactor response time degraded to 89ms, exceeding 75ms threshold. Load balancing showing uneven distribution at 92% on group 2 vs 65% on other groups."",""parts_used"":""TeSys Island Contactor Module LC1D32, Firmware Update Package"",""preventive_action"":""Implement quarterly contactor response time testing. Consider upgrading to heavy-duty contactor modules for high-cycle applications."",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced worn contactor assembly in group 2. Recalibrated load balancing algorithm and updated firmware to v3.2.1. Verified all contactor response times returned to 38-42ms range."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Contactor showed signs of contact wear after 18 months of heavy cycling. Customer operates 24/7 with frequent start/stop cycles. Recommended quarterly response time monitoring.""},{""case_id"":""CS-3192-MMS"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-11-22"",""issue_description"":""Load balancing fluctuating between 45% and 95% on group 1, causing nuisance alarms. Communication errors detected on island bus during peak load conditions."",""parts_used"":""TeSys Island Bus Connector Kit, Cable Ties"",""preventive_action"":""Annual inspection of all island bus connections in high-vibration environments. Install vibration dampening mounts where applicable."",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified loose connection on island bus termination causing intermittent communication loss. Tightened all bus connections and replaced damaged bus connector. Cleared fault logs and monitored for 48 hours."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Installation was in high-vibration environment near packaging line. Bus connector had worked loose over time. Applied thread-locking compound to all connections.""}]"
SE-ORA-009,Orange,Telecom,TeSys Island Digital,Motor Management System,SE-PRODUCT-LP1K09008GD3,"[{""case_id"":""CS-2847-91"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-09-14"",""issue_description"":""Predictive maintenance algorithm showing declining health score from 96% to 78% over 3 weeks. Thermal monitoring detected intermittent temperature spikes on phase L2."",""parts_used"":""None"",""preventive_action"":""Recommended quarterly thermal inspection and annual torque verification of all power connections"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed thermal imaging scan and discovered loose connection on L2 terminal. Tightened all power connections to specified torque values. Updated firmware from v3.1.8 to v3.2.1. Recalibrated thermal sensors."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Health score returned to 95% after connection repair. Customer advised to monitor weekly for next month. Thermal class 10A operation restored to normal parameters.""},{""case_id"":""CS-3102-44"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2024-01-22"",""issue_description"":""Digital module communication loss with SCADA system. Health score algorithm not updating. Last reported score frozen at 91%."",""parts_used"":""None"",""preventive_action"":""Ensure all TeSys Island units are running firmware v3.2.0 or higher to avoid communication issues"",""resolution_date"":""2024-01-23"",""resolution_details"":""Identified firmware bug in v3.1.5 causing Modbus TCP communication timeout. Upgraded to v3.2.0 which resolved communication protocol issue. Reset digital module and re-established SCADA connection."",""resolution_type"":""Software Update"",""severity"":""High"",""technician_notes"":""Communication restored immediately after firmware update. Predictive maintenance algorithm resumed normal operation. Health score updated to accurate 93% reading.""}]"
SE-ORA-009,Orange,Telecom,TeSys Island Digital,Motor Management System,SE-PRODUCT-LP1K09008GD3,"[{""case_id"":""CASE-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2024-01-15"",""issue_description"":""Phase imbalance detected on Motor 4, differential between L1 and L2 measured at 4.2%, triggering system alarm"",""parts_used"":""None"",""preventive_action"":""Added quarterly thermal imaging and connection torque verification to maintenance schedule"",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed loose connection on L2 terminal block causing uneven current distribution. Tightened all phase connections to specified torque values, verified load balance across all three phases"",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported intermittent alarms over 3 days before logging case. All terminal connections checked and torqued to 10 Nm. Phase balance restored to 0.8% differential. Recommended quarterly connection inspection due to high vibration environment.""},{""case_id"":""CASE-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent phase imbalance warning on conveyor motor system, L1-L3 differential at 5.1%, motor running hot on single phase"",""parts_used"":""Motor assembly 15kW, thermal paste, cable lugs"",""preventive_action"":""Upgraded motor enclosure to IP66 rating, implemented monthly insulation resistance testing"",""resolution_date"":""2023-11-10"",""resolution_details"":""Root cause identified as degraded motor winding insulation causing increased resistance in L3 phase. Motor replaced with equivalent unit. TeSys Island system recalibrated and load parameters updated."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Motor showed signs of moisture ingress leading to winding degradation. Insulation resistance test showed 2.1 MΩ on L3 (below 10 MΩ threshold). New motor installed and sealed properly. Customer environment has high humidity - recommended IP66 rated enclosure upgrade.""},{""case_id"":""CASE-85903"",""case_status"":""Closed"",""customer_name"":""Apex Automation Ltd"",""days_to_resolve"":1,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-09-22"",""issue_description"":""Phase imbalance alarm on pump motor, 3.9% differential detected between phases, accompanied by increased vibration readings"",""parts_used"":""Coupling alignment shims"",""preventive_action"":""Scheduled bi-annual laser alignment checks for all critical rotating equipment"",""resolution_date"":""2023-09-23"",""resolution_details"":""Investigation found mechanical coupling misalignment causing uneven load distribution across motor phases. Realigned pump coupling, balanced load, verified phase currents within 1.2% tolerance"",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Vibration analysis confirmed misalignment at 0.15mm horizontal offset. After realignment, vibration reduced from 4.8mm/s to 1.2mm/s. Phase balance improved significantly. TeSys Island diagnostics confirmed normal operation post-repair.""}]"
SE-ORA-009,Orange,Telecom,TeSys Island Digital,Motor Management System,SE-PRODUCT-LP1K09008GD3,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent failures, polling timeouts exceeding 500ms causing motor control delays"",""parts_used"":""[]"",""preventive_action"":""Implement network monitoring and establish dedicated VLAN for motor management systems"",""resolution_date"":""2023-09-16"",""resolution_details"":""Network switch configuration optimized, reduced network traffic on industrial subnet, adjusted Modbus TCP timeout parameters from 100ms to 250ms to accommodate network latency"",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had multiple devices on same subnet causing bandwidth congestion. Recommended VLAN segmentation for critical motor control traffic. Firmware version 2.4.1 confirmed stable.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-11-22"",""issue_description"":""Energy metering readings showing ±2.3% deviation from reference meter, inaccurate power consumption data affecting billing"",""parts_used"":""[]"",""preventive_action"":""Verify CT ratio configuration during commissioning, schedule annual metering accuracy verification"",""resolution_date"":""2023-11-23"",""resolution_details"":""Performed factory calibration procedure, updated current transformer ratio settings, verified accuracy against certified reference meter to within ±0.3%"",""resolution_type"":""Calibration"",""severity"":""Low"",""technician_notes"":""CT ratio was incorrectly configured during initial installation (set to 100:5 instead of 150:5). Recalibration brought metering back to specification. No hardware issues detected.""}]"
SE-ORA-009,Orange,Telecom,TeSys Island Digital,Motor Management System,SE-PRODUCT-LP1K09008GD3,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2024-01-15"",""issue_description"":""Motor starter zone 2 overload trip at 108% FLC, thermal memory active, trip class 10 exceeded after 312 seconds. Conveyor motor repeatedly tripping under normal load conditions."",""parts_used"":""[]"",""preventive_action"":""Implemented quarterly motor parameter verification checklist and provided training on proper configuration updates after equipment changes"",""resolution_date"":""2024-01-17"",""resolution_details"":""Investigation revealed motor nameplate FLC rating was incorrectly configured in the system. Actual motor FLC was 18.5A but system configured for 16.8A. Recalibrated overload settings to match actual motor specifications. Verified thermal model parameters and reset thermal memory."",""resolution_type"":""Configuration Adjustment"",""severity"":""High"",""technician_notes"":""Customer had replaced motor 3 months prior with slightly higher rated unit but failed to update TeSys Island configuration. Recommended quarterly verification of motor parameters against nameplate data. Thermal memory was accumulating heat cycles causing premature trips.""},{""case_id"":""CS-2023-104567"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Industrial Park"",""days_to_resolve"":6,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-09-22"",""issue_description"":""Repeated overload trips on zone 6 motor starter at 115% FLC, trip class 10 activation after 268 seconds. Pump motor experiencing frequent thermal overload conditions during peak production hours."",""parts_used"":""[\""Pump bearing kit\"",\""Impeller assembly\"",\""Ventilation fan unit\""]"",""preventive_action"":""Revised pump maintenance schedule from annual to quarterly inspections. Installed temperature monitoring for electrical enclosure with alert thresholds."",""resolution_date"":""2023-09-28"",""resolution_details"":""Root cause identified as mechanical binding in pump assembly causing elevated motor current draw. Pump bearings were worn and impeller partially obstructed with debris. Coordinated with mechanical team to rebuild pump. Also discovered ambient temperature near motor starter exceeded 50°C affecting thermal calculations. Installed ventilation improvements and adjusted thermal compensation settings."",""resolution_type"":""Equipment Repair"",""severity"":""Critical"",""technician_notes"":""TeSys Island thermal model was functioning correctly - actual motor was drawing excessive current due to mechanical issues. High ambient temperature was secondary factor reducing thermal margin. Customer's maintenance schedule for pump inspection was inadequate for this duty cycle.""},{""case_id"":""CS-2023-076219"",""case_status"":""Closed"",""customer_name"":""Southeastern Packaging Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island Digital"",""issue_date"":""2023-06-08"",""issue_description"":""Zone 3 overload protection triggering at 110% FLC with trip class 10 exceeded after 295 seconds. Compressor motor trips occurring 2-3 times per shift during startup sequences."",""parts_used"":""[]"",""preventive_action"":""Updated startup procedures to include receiver tank pressure relief before compressor start. Documented application-specific trip class requirements for future similar installations."",""resolution_date"":""2023-06-10"",""resolution_details"":""Analysis showed motor experiencing high inrush current during compressor startup with loaded receiver tank. Trip class 10 was too restrictive for this application profile. Upgraded trip class to 15 to accommodate longer acceleration time under load. Implemented soft-start sequence through TeSys Island programming to reduce mechanical stress and current spikes."",""resolution_type"":""Configuration Optimization"",""severity"":""High"",""technician_notes"":""Original commissioning did not account for worst-case startup conditions when receiver tank is at pressure. Trip class 10 appropriate for running conditions but insufficient for startup thermal profile. Soft-start programming reduced peak inrush from 640% to 420% FLC. Thermal memory retention was appropriate - no changes needed.""}]"
SE-ORA-010,Orange,Telecom,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting intermittent communication loss and inaccurate THD readings fluctuating between 8-15%"",""parts_used"":""Communication module (PM5560-COM), RS-485 termination kit"",""preventive_action"":""Install protective enclosure with desiccant packs, schedule bi-annual communication terminal inspection"",""resolution_date"":""2023-09-18"",""resolution_details"":""Discovered corroded Modbus RS-485 termination resistors causing signal reflection. Replaced communication module and updated firmware from v2.1.3 to v2.3.1"",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer had high humidity environment near meter installation. Recommended quarterly inspection of communication terminals. Verified THD readings stabilized at 2.1% after repair.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2024-01-22"",""issue_description"":""Power factor readings showing erratic values between 0.65-0.99, causing false alarms and incorrect billing data"",""parts_used"":""None"",""preventive_action"":""Implemented mandatory CT polarity verification checklist for all new power meter installations"",""resolution_date"":""2024-01-23"",""resolution_details"":""CT polarity reversed on Phase B during initial installation. Reconfigured CT connections per installation manual, performed full three-phase calibration and validation against reference meter"",""resolution_type"":""Calibration"",""severity"":""High"",""technician_notes"":""Installation error from 6 months prior finally manifested as load patterns changed. All measurements now within 0.2% accuracy specification. Customer's billing reconciliation required for past 3 months.""}]"
SE-ORA-010,Orange,Telecom,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2024-01-15"",""issue_description"":""Voltage unbalance detected at 3.8% between phases A and C, triggering system alerts and causing intermittent equipment shutdowns"",""parts_used"":""[\""Busbar connector kit\"",\""Phase terminal lugs\""]"",""preventive_action"":""Implement load balancing across all three phases and schedule quarterly connection inspections"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connection on phase C busbar. Tightened all phase connections to manufacturer torque specifications. Verified load distribution across phases and recommended load balancing."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had recently added new machinery to phase C without proper load analysis. Voltage unbalance dropped to 1.1% after repairs. Recommended quarterly thermal imaging inspections.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":6,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-22"",""issue_description"":""Persistent voltage unbalance alarm showing 2.9% deviation on phase B, affecting sensitive electronic equipment downstream"",""parts_used"":""[\""Voltage sensing module PM5560-VSM\"",\""Calibration kit\""]"",""preventive_action"":""Created load distribution map and trained facility staff on balanced loading procedures"",""resolution_date"":""2023-11-28"",""resolution_details"":""Remote analysis revealed uneven load distribution. On-site visit confirmed single-phase loads concentrated on phase B. Redistributed loads across phases and replaced aging voltage sensing module."",""resolution_type"":""Remote Diagnosis + On-site Service"",""severity"":""Medium"",""technician_notes"":""Voltage sensing module showed drift in calibration. After replacement and load redistribution, unbalance reduced to 0.8%. Customer educated on proper load distribution practices.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-08"",""issue_description"":""Voltage unbalance warning at 3.5% with fluctuating readings, accompanied by power quality issues affecting production line"",""parts_used"":""[\""Terminal connection set\"",\""Anti-corrosion compound\"",\""Phase conductor terminals\""]"",""preventive_action"":""Install environmental protection enclosures and implement monthly connection inspection protocol for coastal conditions"",""resolution_date"":""2023-09-10"",""resolution_details"":""Discovered corroded connections at main distribution panel due to coastal environment exposure. Cleaned and treated all connections, replaced corroded terminals, and applied anti-corrosion compound."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""High humidity and salt air caused accelerated corrosion on phase B connections. Voltage unbalance resolved to 0.6% after repairs. Strongly recommended environmental protection upgrades for electrical infrastructure.""}]"
SE-ORA-010,Orange,Telecom,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-PM-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter failing to reset demand interval automatically, causing inaccurate peak demand tracking and billing discrepancies"",""parts_used"":""[]"",""preventive_action"":""Schedule firmware updates during planned maintenance windows. Enable email notifications for demand interval reset failures."",""resolution_date"":""2023-09-18"",""resolution_details"":""Updated firmware from v2.4.1 to v2.6.3 to resolve demand interval reset timing issue. Recalibrated demand calculation parameters and verified proper interval cycling over 48-hour test period."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Customer reported billing anomalies due to demand interval not resetting at configured 15-minute intervals. Firmware bug identified in release notes. Post-update testing confirmed proper operation. Recommended customer verify billing data for previous 2 months.""},{""case_id"":""CS-PM-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":5,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-22"",""issue_description"":""Energy logging data corruption and loss of historical power consumption records spanning 3 weeks"",""parts_used"":""[\""Circuit Board Assembly PM5560-MB\"",\""Memory Module 512MB\""]"",""preventive_action"":""Implement redundant data logging to external historian system. Configure daily automated backup of meter memory to network storage."",""resolution_date"":""2023-11-27"",""resolution_details"":""Diagnosed failed internal memory module causing data logging corruption. Replaced main circuit board assembly. Restored available data from backup logs and reconfigured logging parameters."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Internal diagnostics revealed memory write errors. Data recovery partially successful - recovered 65% of lost records from buffer. Customer now implementing external data logging redundancy via Modbus TCP to SCADA system.""}]"
