equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-ORA-010,Orange,Telecom,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":7,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-14"",""issue_description"":""High total harmonic distortion detected on phase B. THD-I reading at 15.2% with 5th and 7th harmonics exceeding acceptable limits. Customer reported flickering lights and equipment overheating."",""parts_used"":""Harmonic filter assembly HF-500A, connection hardware kit"",""preventive_action"":""Implement quarterly power quality audits and load distribution review"",""resolution_date"":""2023-09-21"",""resolution_details"":""Installed harmonic filter on affected phase. Identified VFD drives as primary harmonic source. Recommended load balancing and additional filtering at VFD input."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""THD reduced to 4.1% after filter installation. Advised customer to schedule quarterly harmonic analysis. Multiple non-linear loads on same phase causing resonance condition.""},{""case_id"":""CASE-81256"",""case_status"":""Closed"",""customer_name"":""TechHub Data Center"",""days_to_resolve"":14,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2024-01-22"",""issue_description"":""PM5560 reporting elevated 3rd harmonic content at 11.8% on neutral conductor. THD-I at 13.9% across all phases. Neutral overheating detected."",""parts_used"":""K-13 rated transformer 225kVA, oversized neutral conductor"",""preventive_action"":""Install active harmonic conditioning system for future expansion zones"",""resolution_date"":""2024-02-05"",""resolution_details"":""Conducted comprehensive power quality assessment. Triplen harmonics from single-phase IT loads causing neutral overload. Upgraded neutral conductor and installed K-rated transformer."",""resolution_type"":""Engineering Consultation"",""severity"":""High"",""technician_notes"":""Data center environment with high concentration of switch-mode power supplies. Neutral current was 187% of phase current. Post-upgrade THD-I reduced to 5.2%.""},{""case_id"":""CASE-84901"",""case_status"":""Closed"",""customer_name"":""Precision Metalworks Ltd"",""days_to_resolve"":4,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2024-03-08"",""issue_description"":""Harmonic distortion alarm triggered with THD-I at 10.8% on phase A. 5th harmonic measured at 7.9%. Customer experiencing nuisance tripping of circuit breakers."",""parts_used"":""None"",""preventive_action"":""Monitor harmonic trends monthly; consider passive filtering if production increases"",""resolution_date"":""2024-03-12"",""resolution_details"":""Adjusted alarm thresholds after confirming harmonics within IEEE 519 limits for industrial facility. Reconfigured breaker settings to accommodate harmonic content from welding equipment."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Harmonics generated by resistance welding equipment during production cycles. Levels acceptable per IEEE 519-2014 for dedicated industrial system. Updated PM5560 alarm setpoints to 15% THD-I threshold.""}]"
SE-ORA-010,Orange,Telecom,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent, registers 45-63 not responding consistently, causing data gaps in SCADA system"",""parts_used"":""[]"",""preventive_action"":""Implement network quality monitoring and separate industrial traffic on dedicated VLAN"",""resolution_date"":""2023-09-16"",""resolution_details"":""Network switch port configuration causing packet loss. Reconfigured switch port to full duplex mode and adjusted Modbus polling rate from 500ms to 1000ms to reduce network congestion"",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had multiple devices on same network segment. Recommended VLAN segmentation for industrial protocols. Verified all 63 registers responding after changes.""},{""case_id"":""CS-81205"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-22"",""issue_description"":""Firmware v2.7.1 causing memory overflow errors after 72 hours continuous operation, requiring manual resets"",""parts_used"":""[]"",""preventive_action"":""Scheduled firmware audit for all PM5560 units to ensure v2.8.4 or later installed"",""resolution_date"":""2023-11-23"",""resolution_details"":""Upgraded firmware from v2.7.1 to v2.8.4 which includes memory leak fix and improved Modbus stability. Performed factory reset and reconfigured all parameters"",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Known issue with v2.7.x firmware series. v2.8.4 resolves memory management bug. Device stable for 14 days post-upgrade with no resets required.""}]"
SE-SNCF-001,SNCF,Transport,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker failed to trip during scheduled load test. Micrologic 7.0 trip unit not responding to overcurrent simulation."",""parts_used"":""Micrologic 7.0 Trip Unit (P/N: LV847125), Mounting Hardware Kit"",""preventive_action"":""Implement monthly trip unit self-test monitoring and immediate investigation of any display anomalies"",""resolution_date"":""2023-09-16"",""resolution_details"":""Micrologic 7.0 trip unit replaced due to internal processor fault. Firmware corrupted after power surge event. New unit installed and calibrated to customer specifications."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent display issues week prior to failure. Trip unit showed error code E47 during diagnostics. Recommended quarterly self-test verification going forward.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-22"",""issue_description"":""Self-test failure alarm triggered. Trip unit displaying 'Self-Test Error - Contact Service' message. Breaker operational but alarm persistent."",""parts_used"":""None"",""preventive_action"":""Ensure all MTZ2 units with Micrologic 7.0 are running firmware version 2.4.5 or later"",""resolution_date"":""2024-01-23"",""resolution_details"":""Micrologic 7.0 firmware version 2.3.1 had known bug causing false self-test failures. Updated to version 2.4.5. Performed full calibration and verification testing."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue related to software bug in self-test routine for ambient temperatures below 10°C. Breaker located in unheated electrical room. Firmware update resolved issue completely.""}]"
SE-SNCF-001,SNCF,Transport,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Thermal memory accumulation reached 78% with load current at 1320A. Customer reported nuisance tripping concerns during peak production hours."",""parts_used"":""[]"",""preventive_action"":""Implement load monitoring system to track thermal memory trends and schedule maintenance before reaching 85% threshold"",""resolution_date"":""2023-09-15"",""resolution_details"":""Reviewed load profile and adjusted thermal protection settings. Verified phase balance and cooling ventilation. Recommended load distribution optimization to reduce sustained high current."",""resolution_type"":""Adjustment"",""severity"":""Medium"",""technician_notes"":""Thermal memory function working as designed. Customer was running consistently at 82% of rated capacity. Advised on load management practices and scheduled quarterly monitoring.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-11-22"",""issue_description"":""Phase imbalance detected with Phase A at 1180A, Phase B at 1165A, Phase C at 980A. Thermal memory climbing unevenly across phases."",""parts_used"":""[\""Busbar contact cleaner\"",\""Anti-oxidant compound\""]"",""preventive_action"":""Enforce quarterly thermographic inspection and annual torque verification on all power connections"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified loose connection on Phase C busbar causing increased resistance and load redistribution. Torqued all connections to specification, thermally scanned all terminations, and rebalanced connected loads."",""resolution_type"":""Corrective Maintenance"",""severity"":""High"",""technician_notes"":""Connection torque was 30% below specification on Phase C. No damage to breaker components. Customer's quarterly maintenance schedule was overdue by 6 weeks.""}]"
SE-SNCF-001,SNCF,Transport,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-15"",""issue_description"":""Thermal trip threshold reached 91%, breaker tripped during peak production hours causing line shutdown"",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly thermal imaging inspections and load balancing reviews"",""resolution_date"":""2024-01-16"",""resolution_details"":""Load analysis revealed unbalanced phase loading. Redistributed loads across phases, cleaned thermal sensors, verified trip unit calibration within spec"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer was running at 94% continuous load capacity. Recommended load redistribution and adding secondary breaker for new equipment wing. Thermal sensors had dust accumulation affecting readings by approximately 3-4%.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-11-08"",""issue_description"":""Repeated thermal warnings at 85-88% threshold, intermittent nuisance alarms over 3-day period"",""parts_used"":""Thermal trip unit (P/N: MTZ2-TU-16A), Enclosure cooling fan kit"",""preventive_action"":""Installed temperature monitoring in enclosure, customer to maintain 3-foot clearance around electrical panels"",""resolution_date"":""2023-11-10"",""resolution_details"":""Discovered poor ventilation around breaker enclosure due to recent rack installation blocking airflow. Relocated equipment racks, installed supplemental cooling fan, replaced aging thermal trip unit"",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Ambient temperature in enclosure measured 15°C above room temperature. After ventilation improvements, thermal load dropped to 68%. Trip unit showed signs of calibration drift after 6 years of service.""},{""case_id"":""CS-78912"",""case_status"":""Closed"",""customer_name"":""Northpoint Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-08-22"",""issue_description"":""Thermal overload at 89%, breaker did not trip but load shedding alarm activated during summer peak demand"",""parts_used"":""Bus bar contact pads (P/N: MTZ2-BP-SET)"",""preventive_action"":""Recommended annual thermographic surveys and connection torque verification every 18 months"",""resolution_date"":""2023-08-23"",""resolution_details"":""Thermal inspection revealed hot spot on Phase B connection. Tightened all bus bar connections per torque specifications, found Phase B connection at 40% of required torque. Performed full electrical testing and load verification"",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Loose connection likely caused by thermal cycling over time. Connection resistance was 3x normal. Customer reported gradual increase in warnings over 2 months prior. All connections now within spec, thermal profile normal under full load test.""}]"
SE-SNCF-001,SNCF,Transport,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Ground fault protection triggered unexpectedly, residual current spiked to 85mA causing nuisance tripping during normal operations"",""parts_used"":""Feeder cable 25m, cable lugs"",""preventive_action"":""Recommended quarterly thermal scanning of all cable connections and annual insulation resistance testing"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified degraded insulation on feeder cable causing leakage current. Ground fault sensor calibration verified within spec. Replaced damaged cable section and retested system."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported intermittent tripping over 3 days. Thermal imaging revealed hot spot on cable connection. Ground fault threshold was correctly set at 30mA. Cable insulation breakdown was root cause.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-22"",""issue_description"":""Ground fault monitoring system showing erratic readings, fluctuating between 8mA and 45mA without load changes"",""parts_used"":""Vigi ground fault relay module MTZ2"",""preventive_action"":""Installed additional environmental monitoring in electrical room, recommended dehumidification system upgrade"",""resolution_date"":""2024-01-23"",""resolution_details"":""Faulty ground fault relay module (Vigi) identified. Module replaced and system recalibrated. All protection functions tested and verified operational."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Ground fault module showed signs of moisture ingress. Customer confirmed recent HVAC leak in electrical room. Breaker enclosure IP rating adequate but condensation occurred. Module electronics damaged.""}]"
SE-SNCF-001,SNCF,Transport,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-15"",""issue_description"":""Contact wear indicator reached 85%, customer reported occasional arcing sounds during switching operations. Breaker still operational but nearing critical wear threshold."",""parts_used"":""Contact Kit MTZ2-CK16, Arc Chute Assembly, Contact Grease LU-400"",""preventive_action"":""Recommended quarterly monitoring of contact wear indicator and operation counter tracking. Suggested reducing maintenance interval to 8000 operations given heavy switching duty cycle."",""resolution_date"":""2024-01-18"",""resolution_details"":""Performed complete contact replacement and mechanical inspection. Contacts showed significant erosion and pitting. Replaced main and arcing contacts, recalibrated trip unit, performed high-potential testing and contact resistance measurements."",""resolution_type"":""Scheduled Maintenance"",""severity"":""High"",""technician_notes"":""Contact wear was at 87% upon inspection. Customer had exceeded recommended operation cycles by approximately 1200 operations. Advised implementing predictive maintenance schedule based on operation counter rather than time-based intervals.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-11-22"",""issue_description"":""Preventive maintenance alert triggered at 80% contact wear. No operational issues reported but customer requested proactive service to avoid unplanned downtime during peak season."",""parts_used"":""Contact Kit MTZ2-CK16, Auxiliary Contact Block"",""preventive_action"":""Established remote monitoring connection to track operation cycles in real-time. Customer enrolled in predictive maintenance program with automatic alerts at 75% wear threshold."",""resolution_date"":""2023-11-23"",""resolution_details"":""Conducted scheduled contact replacement during planned maintenance window. Replaced contact assembly, cleaned arc chutes, lubricated mechanical components, verified all electrical connections and torque specifications. Performed functional testing including trip testing at various current levels."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Contacts showed normal wear pattern consistent with operation count. Breaker had 9,450 operations since last service. All mechanical and electrical parameters within specification after service. Reset operation counter and wear indicator.""},{""case_id"":""CS-78903"",""case_status"":""Closed"",""customer_name"":""Industrial Chemicals Ltd"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-08"",""issue_description"":""Emergency service request - breaker failed to close properly, contact wear indicator at 92%. Customer experienced production line shutdown affecting critical process equipment."",""parts_used"":""Contact Kit MTZ2-CK16, Operating Mechanism Spring Set, Arc Chute Assembly, Trip Unit Recalibration"",""preventive_action"":""Implemented mandatory maintenance compliance program with escalation procedures. Reduced maintenance interval to 8,500 operations due to harsh operating environment with high inrush currents. Installed IoT monitoring device for real-time condition tracking."",""resolution_date"":""2023-09-09"",""resolution_details"":""Emergency dispatch within 4 hours. Found severely worn main contacts with visible damage and contact welding on one phase. Complete contact assembly replacement required. Also replaced worn operating mechanism springs and lubricated all moving parts. Extended testing performed to ensure reliability."",""resolution_type"":""Emergency Repair"",""severity"":""Critical"",""technician_notes"":""Breaker had 11,800 operations - well beyond recommended 10,000 cycle maintenance interval. Customer admitted missing previous maintenance alerts. Severe contact erosion caused mechanical binding. Emphasized importance of adhering to maintenance schedule to prevent future failures.""}]"
SE-SNCF-002,SNCF,Transport,Modicon M580 BMEP584040,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-09-14"",""issue_description"":""PLC CPU scan time degraded to 45ms causing intermittent communication timeouts with remote I/O racks. Production line experiencing random stops."",""parts_used"":""[]"",""preventive_action"":""Implement monthly scan time monitoring alerts at 25ms threshold"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified excessive diagnostic logging and unused background tasks consuming CPU cycles. Optimized scan cycle by disabling unnecessary diagnostics and consolidating timer functions. Scan time reduced to 15ms."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had enabled all diagnostic features during commissioning but never disabled them. Recommended quarterly performance audits for PLC optimization.""},{""case_id"":""CASE-103891"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Refinery"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-01-22"",""issue_description"":""Ethernet IP connection instability with 8 nodes dropping intermittently. I/O health fluctuating between 78-95%. Network diagnostics showing packet loss."",""parts_used"":""[\""Stratix 5700 Managed Switch\"",\""Cat6A Ethernet Cables (5)\""]"",""preventive_action"":""Install network monitoring system with SNMP traps for switch health"",""resolution_date"":""2024-01-23"",""resolution_details"":""Discovered faulty managed Ethernet switch causing broadcast storms. Replaced switch and reconfigured network topology with proper VLAN segmentation for control traffic."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Switch was operating in harsh environment without proper cooling. Added ventilation and relocated switch to climate-controlled cabinet.""}]"
SE-SNCF-002,SNCF,Transport,Modicon M580 BMEP584040,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-01-15"",""issue_description"":""PLC controller experiencing intermittent communication loss with safety modules. System logs showing CRC errors on safety network. Production line experiencing unexpected stops every 2-3 hours."",""parts_used"":""BMXCPS4002 Safety Module, Ethernet cable CAT6A"",""preventive_action"":""Implement quarterly firmware review process and monthly safety network diagnostics. Schedule annual preventive replacement of safety modules in high-vibration zones."",""resolution_date"":""2024-01-17"",""resolution_details"":""Updated firmware from v3.10 to v3.20 to address known safety network communication bug. Replaced one faulty BMXCPS4002 safety module showing hardware degradation. Reconfigured network parameters and performed full safety validation test."",""resolution_type"":""Firmware Update & Module Replacement"",""severity"":""High"",""technician_notes"":""Customer was running outdated firmware v3.10 which had documented issues with safety module handshaking. After firmware upgrade and module replacement, system stable for 48-hour burn-in test. Recommended quarterly safety network diagnostics.""},{""case_id"":""CS-2024-103291"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":3,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-02-28"",""issue_description"":""Application memory utilization climbing steadily over 3 weeks, reaching 89%. System performance degrading with scan time increasing from 8ms to 45ms. Risk of controller lockup during batch processing."",""parts_used"":""None"",""preventive_action"":""Configure memory utilization alerts at 70% threshold. Implement monthly application memory audits. Train customer programming staff on M580 memory management best practices."",""resolution_date"":""2024-03-02"",""resolution_details"":""Analyzed application code and identified memory leak in custom function block for recipe management. Historian data logging was retaining excessive buffer data. Optimized code, cleared accumulated logs, and implemented automatic log rotation. Memory utilization reduced to 41%."",""resolution_type"":""Software Optimization"",""severity"":""Medium"",""technician_notes"":""No hardware issues found. Customer's custom application had inefficient memory management in FB_RecipeHandler block. Provided code optimization recommendations and implemented memory monitoring alerts at 70% threshold. Scan time returned to normal 9ms average.""}]"
SE-SNCF-002,SNCF,Transport,Modicon M580 BMEP584040,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-01-15"",""issue_description"":""PLC controller backplane temperature alarm at 65°C, system throttling performance to prevent shutdown"",""parts_used"":""Fan Assembly P/N: BMXXFAN40, Air Filter Kit P/N: BMXXFLT01"",""preventive_action"":""Scheduled quarterly preventive maintenance for filter cleaning and fan inspection"",""resolution_date"":""2024-01-17"",""resolution_details"":""Cooling fan assembly replaced due to bearing failure causing reduced airflow. Cleaned accumulated dust from backplane and air intake filters. Verified temperature stabilized at 48°C under full load."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer facility ambient temperature was 32°C. Recommended improving cabinet ventilation and quarterly filter maintenance. Fan had been in service for 4.5 years.""},{""case_id"":""CS-2023-124856"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Solutions"",""days_to_resolve"":3,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-09-22"",""issue_description"":""Intermittent temperature warnings on M580 controller, reaching 61°C during peak production hours"",""parts_used"":""Cooling Fan P/N: BMXXFAN40"",""preventive_action"":""Added temperature monitoring to SCADA system with alert threshold at 55°C"",""resolution_date"":""2023-09-25"",""resolution_details"":""Remote diagnostics showed fan operating at reduced RPM. On-site visit confirmed fan motor degradation. Replaced cooling fan and relocated controller to lower position in cabinet away from heat-generating drives. Temperature now stable at 45°C."",""resolution_type"":""Remote Support + On-site"",""severity"":""Medium"",""technician_notes"":""Controller was mounted in top section of cabinet where heat accumulates. Cabinet layout redesign improved overall thermal management. Tested under full load for 4 hours post-repair.""},{""case_id"":""CS-2023-056789"",""case_status"":""Closed"",""customer_name"":""Industrial Robotics Inc"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-04-08"",""issue_description"":""High temperature alarm triggered at 68°C, PLC entered safe mode and halted production line"",""parts_used"":""Fan Assembly P/N: BMXXFAN40, Thermal Compound P/N: BMXXTC01, External Cabinet Cooler P/N: BMXXCOOL250"",""preventive_action"":""Customer committed to facility HVAC upgrade and monthly filter replacement program"",""resolution_date"":""2023-04-09"",""resolution_details"":""Found complete cooling fan failure and heavy dust accumulation blocking ventilation ports. Emergency replacement of fan assembly and comprehensive cleaning of all internal components. Installed external cabinet cooling unit as temporary measure until facility HVAC upgraded."",""resolution_type"":""Emergency On-site"",""severity"":""Critical"",""technician_notes"":""Facility ambient was 38°C due to inadequate HVAC. Customer operates in high-dust environment without proper filtration. Strongly recommended environmental controls upgrade and sealed cabinet solution.""}]"
SE-SNCF-002,SNCF,Transport,Modicon M580 BMEP584040,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-09-14"",""issue_description"":""Hot standby synchronization failure - redundant CPU not responding to heartbeat signals, primary CPU operating in standalone mode"",""parts_used"":""BMEP584040 CPU module, BMXXCAFIP2000 fiber cable"",""preventive_action"":""Schedule bi-annual redundancy failover testing and fiber optic cable inspection"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced faulty redundant CPU module BMEP584040. Fiber optic synchronization cable showed degradation and was also replaced. System restored to full redundancy after configuration sync."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported loss of redundancy alarm. Primary CPU functioning normally but standby CPU failed POST diagnostics. Backup configuration restored successfully to new module. Recommended quarterly inspection of fiber connections.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Energy Solutions"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-01-22"",""issue_description"":""Intermittent hot standby synchronization delays exceeding 2000ms, causing redundancy warnings and potential failover instability"",""parts_used"":""None"",""preventive_action"":""Implement continuous network monitoring for control system segment and establish baseline performance metrics"",""resolution_date"":""2024-01-24"",""resolution_details"":""Identified network congestion on control network causing sync delays. Implemented QoS settings on managed switches to prioritize PLC redundancy traffic. Adjusted heartbeat timeout parameters from 500ms to 800ms to accommodate network conditions."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Sync times were averaging 1800-2400ms during peak production hours. Network analysis revealed broadcast storms from misconfigured SCADA polling. Worked with IT to segment network and optimize traffic. Post-fix sync times stable at 280-350ms.""}]"
SE-SNCF-002,SNCF,Transport,Modicon M580 BMEP584040,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":3,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2024-01-15"",""issue_description"":""M580 rack slot 3 analog input module BMXAMI0810 intermittent communication timeouts causing process delays. Module responding after 3-5 second delays."",""parts_used"":""BMXAMI0810, Backplane contact cleaner"",""preventive_action"":""Installed humidity sensor in cabinet, scheduled quarterly backplane inspection"",""resolution_date"":""2024-01-18"",""resolution_details"":""Replaced BMXAMI0810 analog input module. Discovered corrosion on backplane connector pins due to humidity exposure. Cleaned backplane contacts and installed new module. Verified communication stability over 48-hour monitoring period."",""resolution_type"":""Part Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported issue started after facility HVAC failure. Recommend environmental monitoring in control cabinet. All other rack modules tested normal.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing Inc"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP584040"",""issue_date"":""2023-11-22"",""issue_description"":""Multiple IO communication timeouts on M580 rack slots 2 and 5. BMXAMI0810 and BMXART0814 modules showing sporadic timeout alarms. System recovering automatically but causing production line hesitations."",""parts_used"":""BMXCPS3020 power supply module"",""preventive_action"":""Implemented power quality monitoring, updated maintenance schedule for power supply replacement every 5 years"",""resolution_date"":""2023-11-24"",""resolution_details"":""Updated M580 CPU firmware from v2.80 to v3.10 which includes improved IO scanning timeout handling. Adjusted rack configuration timeout parameters from 500ms to 1000ms. Replaced aging backplane power supply module that showed voltage fluctuations under load."",""resolution_type"":""Firmware Update & Configuration"",""severity"":""High"",""technician_notes"":""Power supply voltage dips correlated with timeout events. New firmware better handles transient conditions. Customer running high-speed analog sampling which stressed older firmware timing.""},{""case_id"":""CS-85901"",""case_status"":""Closed"",""customer_name"":""Northern Chemical Solutions"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP583040"",""issue_date"":""2024-02-08"",""issue_description"":""IO_COMM_TIMEOUT alarms on M580 slot 6 BMXAMI0810 module. Communication failures occurring 4-6 times per shift, self-recovering after 1-4 seconds. Affecting reactor temperature monitoring reliability."",""parts_used"":""Shielded analog cable 50m, Grounding kit, Cable management hardware"",""preventive_action"":""Conducted site EMI survey, provided customer with cable routing standards documentation, scheduled follow-up inspection"",""resolution_date"":""2024-02-10"",""resolution_details"":""Discovered electromagnetic interference from nearby VFD installation completed 3 weeks prior. Rerouted analog input cables away from power cables, installed shielded cable for critical temperature sensors, improved cabinet grounding. Separated IO power from drive power circuits."",""resolution_type"":""Wiring & Grounding Repair"",""severity"":""High"",""technician_notes"":""EMI from 200HP VFD startup was inducing noise on analog lines. Module timeouts were protective response to signal integrity issues. No module hardware failure detected. Customer needs to follow separation guidelines for future installations.""}]"
SE-SNCF-003,SNCF,Transport,Sepam Series 80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution LLC"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-09-14"",""issue_description"":""Protection relay failed to trip during overcurrent test. Relay did not respond to simulated fault condition during routine maintenance testing."",""parts_used"":""Trip Circuit Module TCM-80, Relay Contact Assembly"",""preventive_action"":""Implement annual contact inspection and trip circuit testing as part of preventive maintenance schedule"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed faulty output relay module. Replaced defective trip circuit module and recalibrated protection settings. Performed full functional test including primary and secondary injection testing."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Output contacts showed signs of arcing and wear. Customer reported relay had been in service for 8 years without maintenance. Recommended annual contact inspection going forward.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Industrial Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Sepam Series 80"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss between Sepam relay and SCADA system. Unable to retrieve relay status or event logs remotely."",""parts_used"":""None"",""preventive_action"":""Install communication line surge suppressors and implement UPS backup for communication modules"",""resolution_date"":""2024-01-23"",""resolution_details"":""Found Modbus communication settings had been corrupted after power surge event. Restored factory communication parameters and reconfigured network settings. Updated firmware to latest version for improved stability."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Relay protection functions continued operating normally during communication outage. Recommended installation of surge protection on communication lines. Verified all event logs were intact.""}]"
SE-SNCF-003,SNCF,Transport,Sepam Series 80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-09-14"",""issue_description"":""Earth fault protection I0> triggering false alarms during normal operation, directional sensitivity showing erratic behavior"",""parts_used"":""[]"",""preventive_action"":""Schedule annual protection coordination study to verify settings remain appropriate as load profile changes"",""resolution_date"":""2023-09-16"",""resolution_details"":""Recalibrated earth fault pickup threshold from 0.15In to 0.25In to account for harmonic distortion in facility. Adjusted directional sensitivity angle from 45° to 60° to match system characteristics."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer facility has significant third harmonic content due to non-linear loads. Standard sensitivity settings were too aggressive. Verified no actual ground faults present. Recommended quarterly CT secondary circuit inspection.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Industrial Chemicals Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-11-22"",""issue_description"":""Relay failed to detect actual ground fault event, I0> protection did not operate during confirmed earth fault condition"",""parts_used"":""[\""I0 Measurement Module - Part# SEP80-I0-MOD\"",\""CT Terminal Block\""]"",""preventive_action"":""Implemented annual CT circuit verification and relay calibration check as part of maintenance program"",""resolution_date"":""2023-11-24"",""resolution_details"":""Discovered CT secondary wiring error causing incorrect residual current calculation. One CT was reversed. Corrected CT polarity and replaced damaged I0 measurement module that had drifted out of calibration."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""CT polarity issue likely existed since installation 18 months prior. Module calibration drift detected at 15% error. Performed full functional test after repair including primary injection testing. All protection functions now operating within specification.""}]"
SE-SNCF-003,SNCF,Transport,Sepam Series 80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam 80 thermal memory reached 85% capacity with sustained overload at 0.95In for 6 hours. Thermal alarm triggered requiring immediate investigation."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly load profile reviews and implemented real-time monitoring alerts at 70% thermal memory threshold"",""resolution_date"":""2023-09-16"",""resolution_details"":""Conducted thermal analysis and discovered unbalanced load distribution across feeders. Redistributed loads across parallel circuits to reduce sustained current to 0.78In. Verified thermal memory decreased to 42% within 2 hours of load adjustment."",""resolution_type"":""Load Rebalancing"",""severity"":""High"",""technician_notes"":""Customer was running near maximum capacity during peak hours. Recommended load study and possible feeder upgrade. Thermal memory function working as designed to prevent equipment damage.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Industrial Metals Processing"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2024-01-22"",""issue_description"":""Thermal memory alarm at 82% with load current at 0.89In sustained for 5.5 hours during production shift. Customer reported intermittent nuisance tripping concerns."",""parts_used"":""[]"",""preventive_action"":""Provided customer with load management guidelines and recommended staggered startup procedures for high-draw equipment"",""resolution_date"":""2024-01-24"",""resolution_details"":""Reviewed thermal curve settings and production load profiles. Thermal memory parameters were correctly set but customer load pattern changed due to new equipment. Adjusted thermal curve time constants to better match actual motor cooling characteristics while maintaining protection integrity."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer added two new induction furnaces 3 months ago increasing baseline load. Original protection settings were conservative. Recalibrated I²t thermal model based on updated load data. No hardware issues found.""},{""case_id"":""CS-94712"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Hub"",""days_to_resolve"":7,""equipment_model"":""Sepam Series 80"",""issue_date"":""2024-03-08"",""issue_description"":""Sepam 80 thermal memory reached 91% with sustained current at 0.97In for 7.8 hours. Customer experiencing repeated thermal warnings during extended production runs."",""parts_used"":""[\""Transformer 1000kVA\"",\""Feeder Cable 500MCM\"",\""CT 1000:5A\""]"",""preventive_action"":""Implemented capacity planning review process tied to production expansion projects. Installed predictive analytics for thermal trending."",""resolution_date"":""2024-03-15"",""resolution_details"":""Thermal analysis confirmed customer consistently operating above design capacity. Load current approaching rated limits with insufficient cooling periods. Upgraded main feeder conductors and transformer to increase capacity from 800A to 1000A, reducing normalized current to 0.78In."",""resolution_type"":""Equipment Upgrade"",""severity"":""High"",""technician_notes"":""Facility expanded operations 18 months ago but electrical infrastructure not upgraded. Thermal memory prevented equipment damage by providing early warning. Post-upgrade testing shows thermal memory stabilized at 35-40% during peak loads.""}]"
SE-SNCF-003,SNCF,Transport,Sepam Series 80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-09-14"",""issue_description"":""Differential protection 87B false tripping during normal load conditions, restraint characteristic drift detected"",""parts_used"":""[]"",""preventive_action"":""Implement quarterly restraint characteristic verification, monitor CT secondary currents for imbalance"",""resolution_date"":""2023-09-16"",""resolution_details"":""CT saturation compensation algorithm recalibrated, restraint slope adjusted from 28% back to 25% specification, firmware updated to v8.12 to address known drift issue"",""resolution_type"":""Calibration & Firmware Update"",""severity"":""High"",""technician_notes"":""Customer reported nuisance trips during peak load. Testing revealed restraint characteristic had drifted to 28% causing sensitivity issues. Post-calibration testing confirmed stable operation at 25% slope. Recommended quarterly verification.""},{""case_id"":""CS-91056"",""case_status"":""Closed"",""customer_name"":""Industrial Power Solutions Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss with SCADA system, differential protection status not updating on HMI"",""parts_used"":""[\""Sepam Communication Module ACE949-2\"",\""RJ45 Ethernet Cable\""]"",""preventive_action"":""Monitor communication heartbeat signals, consider redundant communication paths for critical protection status"",""resolution_date"":""2024-01-24"",""resolution_details"":""Modbus communication module failure identified, replaced communication card, reconfigured register mapping for 87B status reporting"",""resolution_type"":""Configuration & Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Protection relay continued operating correctly but telemetry was lost. Communication card showed intermittent connectivity. Replaced card and verified all protection parameters including 87B restraint settings remained intact at 25%.""}]"
