equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-SNCF-003,SNCF,Transport,Sepam Series 80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 80"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam 80 relay reporting voltage unbalance alarm at 4.2% on phase C, V2 negative sequence component exceeded 2.5% threshold triggering protection warning"",""parts_used"":""None"",""preventive_action"":""Recommended quarterly connection inspections and annual load balancing analysis"",""resolution_date"":""2023-09-16"",""resolution_details"":""Investigated upstream distribution transformer. Found loose connection on phase C busbar causing impedance imbalance. Tightened all phase connections and verified torque specifications. Recalibrated relay voltage sensing circuits and adjusted V2 threshold to 3.0% per site requirements."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Voltage unbalance reduced to 0.8% after connection repair. Customer advised to implement quarterly thermal imaging inspections on all busbar connections. Relay functioning correctly - alarm was legitimate indication of upstream issue.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":14,""equipment_model"":""Sepam Series 80"",""issue_date"":""2024-01-22"",""issue_description"":""Persistent voltage unbalance warnings on Sepam 80, fluctuating between 3.5-4.8% across all three phases, negative sequence voltage triggering nuisance alarms during production hours"",""parts_used"":""None"",""preventive_action"":""Installed continuous power quality monitoring system with utility data sharing agreement"",""resolution_date"":""2024-02-05"",""resolution_details"":""Conducted 72-hour power quality monitoring. Identified single-phase loads on adjacent feeder creating system-wide imbalance. Coordinated with utility to rebalance distribution loads. Adjusted Sepam V2 alarm threshold from 3% to 3.5% with 10-second time delay to prevent nuisance trips while maintaining protection integrity."",""resolution_type"":""Engineering Analysis"",""severity"":""High"",""technician_notes"":""Root cause was external to customer facility. Utility confirmed transformer load imbalance of 18% between phases. After utility rebalancing work, voltage unbalance stabilized at 1.2%. Relay settings optimized for site conditions per IEEE 1159 guidelines.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Coastal Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""Sepam Series 80"",""issue_date"":""2024-03-08"",""issue_description"":""Sepam 80 voltage unbalance alarm 3.9% on phase A, intermittent warnings correlating with large motor starts, V2 component spiking during inrush conditions"",""parts_used"":""None"",""preventive_action"":""Recommended soft-start installation on large motors to reduce inrush transients"",""resolution_date"":""2024-03-09"",""resolution_details"":""Analyzed relay event logs and confirmed voltage unbalance spikes during 500HP pump motor starts. Implemented time-delayed alarm logic (5-second delay) to filter transient unbalance events. Verified steady-state unbalance remained below 2%. Updated relay firmware to version 3.42 which includes enhanced transient filtering algorithms."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Transient voltage unbalance during motor starting is normal and not harmful for brief durations. Relay was overly sensitive to sub-second events. Firmware update and alarm delay eliminated nuisance alarms while maintaining protection for sustained unbalance conditions. Customer satisfied with solution.""}]"
SE-SNCF-004,SNCF,Transport,PowerLogic ION9000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""THD voltage readings exceeding IEEE 519 limits at 6.2%, causing power quality alerts and potential equipment stress on connected medical devices"",""parts_used"":""Active Harmonic Filter AHF-500, Phase balancing components"",""preventive_action"":""Implement power quality assessment before adding high-capacity non-linear loads. Schedule quarterly harmonic analysis reviews."",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified harmonic distortion from non-linear loads in imaging department. Installed active harmonic filter and reconfigured load distribution across phases. Recalibrated ION9000 harmonic measurement parameters."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer had recently added new MRI equipment without harmonic mitigation. THD levels returned to 2.1% after filter installation. Recommended quarterly power quality audits.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between ION9000 and SCADA system, preventing real-time harmonic monitoring and power quality data logging for data center operations"",""parts_used"":""None"",""preventive_action"":""Maintain firmware updates and follow recommended polling intervals for network-connected power monitoring systems."",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed Modbus TCP communication timeout issues. Updated ION9000 firmware to v4.2.1 and reconfigured network settings. Restored data logging and SCADA integration."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Firmware bug in v4.1.8 caused intermittent network stack failures under high polling rates. Customer was polling every 500ms, reduced to 2-second intervals as best practice.""}]"
SE-SNCF-004,SNCF,Transport,PowerLogic ION9000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Voltage sag detection triggering false alarms during normal operations. Waveform capture buffer filling to 95% capacity repeatedly causing system slowdown."",""parts_used"":""None"",""preventive_action"":""Schedule quarterly power quality analysis reviews and threshold optimization"",""resolution_date"":""2023-09-18"",""resolution_details"":""Adjusted voltage sag threshold from 85% to 80% nominal voltage. Increased waveform capture buffer size and modified trigger conditions to reduce false positives. Updated firmware to version 3.2.1 which includes improved buffer management."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer site has frequent minor voltage fluctuations due to large motor loads. Threshold was too sensitive for their environment. Recommended quarterly review of power quality logs to optimize settings.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between ION9000 and SCADA system. Power quality data not being transmitted to central monitoring station."",""parts_used"":""COM-E Ethernet Module (P/N: ION-COM-E-01)"",""preventive_action"":""Install additional surge protection on communication lines and implement redundant communication paths"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed failed Ethernet communication module. Replaced COM-E module and reconfigured network settings. Verified data transmission and historical data backfill completed successfully."",""resolution_type"":""Hardware Repair"",""severity"":""High"",""technician_notes"":""Module failure likely due to power surge event logged 3 days prior. Recommended surge protection review for communication lines. All stored data was preserved in local memory.""}]"
SE-SNCF-004,SNCF,Transport,PowerLogic ION9000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""Power factor dropped to 0.79 on phase B, causing utility penalty charges. Customer reported increased reactive power consumption."",""parts_used"":""None"",""preventive_action"":""Schedule quarterly power quality audits and enable email alerts for PF below 0.90"",""resolution_date"":""2024-01-17"",""resolution_details"":""Activated automatic capacitor bank switching. Adjusted PF correction settings from 0.85 to 0.95 target. Verified phase balance and harmonic distortion levels within acceptable range."",""resolution_type"":""Capacitor Bank Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had disabled auto-switching due to previous false alarms. Re-enabled feature and updated threshold settings. Power factor restored to 0.94. Recommended quarterly monitoring.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent low power factor alarm on phase A (0.81) despite capacitor bank operation. Utility threatening penalty fees."",""parts_used"":""Capacitor Bank Contactor (Part# CB-300A), Contactor Coil"",""preventive_action"":""Recommended upgrading to higher capacity capacitor bank. Implemented monthly PF trending reports."",""resolution_date"":""2023-11-10"",""resolution_details"":""Diagnosed failed capacitor bank contactor preventing proper switching. Replaced contactor unit and tested all three phases under load. Recalibrated ION9000 power factor monitoring thresholds."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Contactor showed signs of overheating and pitting on contacts. Customer running heavy inductive loads from new HVAC system installed 3 months prior. Capacitor bank undersized for current load profile.""},{""case_id"":""CASE-85092"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-22"",""issue_description"":""Power factor deviation alarm triggering intermittently on all phases (0.83-0.86 range). Correlation with specific production equipment startup."",""parts_used"":""None"",""preventive_action"":""Configured custom alarm profiles for production vs non-production hours. Enabled trend logging for motor startup events."",""resolution_date"":""2023-09-23"",""resolution_details"":""Analyzed load profile data from ION9000. Identified large inductive motor startups causing temporary PF drops. Adjusted alarm delay timer from 5 seconds to 30 seconds to filter transient events. Added capacitor staging logic."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Issue was nuisance alarming rather than actual power quality problem. Average PF over 15-minute intervals was 0.93. Updated alarm logic to use rolling average instead of instantaneous readings.""}]"
SE-SNCF-004,SNCF,Transport,PowerLogic ION9000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Energy metering accuracy drift detected during quarterly verification - readings showing 0.4% deviation from reference standard, exceeding Class 0.2S tolerance"",""parts_used"":""None"",""preventive_action"":""Scheduled annual calibration verification, implemented monthly automated self-test routines"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full calibration procedure on all voltage and current channels. Adjusted internal reference voltage and recalibrated ADC converters. Post-calibration verification confirmed Class 0.2S compliance with 0.15% accuracy."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Customer reported discrepancy during utility bill reconciliation. Root cause traced to temperature drift in reference circuit. Recommended annual calibration instead of biennial for critical billing applications.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Colocation Facility"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Demand interval reset failure - system not clearing peak demand values at configured 15-minute intervals, causing incorrect demand billing calculations"",""parts_used"":""None"",""preventive_action"":""Applied firmware update to all ION9000 units in customer fleet, enabled demand reset alarm notifications"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified firmware bug in demand calculation module version 3.2.1. Upgraded firmware to version 3.2.4 which includes fix for demand reset timing issue. Manually cleared accumulated demand data and verified proper interval resets over 24-hour monitoring period."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Issue affected billing accuracy for 3 weeks before detection. Customer required historical data correction for utility reconciliation. Firmware bug was documented in technical bulletin TB-ION-2023-08.""}]"
SE-SNCF-004,SNCF,Transport,PowerLogic ION9000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""ION9000 reporting repetitive transient overvoltage events on L1-N phase, ranging from 1.15 to 1.22 pu, durations between 0.2-0.5 cycles. Customer reported flickering lights in critical care wing."",""parts_used"":""[]"",""preventive_action"":""Recommended TVSS installation and quarterly power quality audits"",""resolution_date"":""2023-09-21"",""resolution_details"":""Analysis of captured waveforms revealed utility-side switching transients. Coordinated with utility company who identified faulty capacitor bank switching at substation. Utility replaced defective vacuum switch. Recommended customer install transient voltage surge suppressor (TVSS) at service entrance for additional protection."",""resolution_type"":""External Power Quality Issue"",""severity"":""High"",""technician_notes"":""ION9000 performed correctly - alarm system working as designed. Waveform capture feature was critical in identifying external source. Customer's sensitive medical equipment at risk without TVSS installation. Follow-up monitoring showed transients eliminated after utility repair.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Inc"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-03"",""issue_description"":""ION9000 voltage transient alarms correlating with production line shutdowns. Multiple overvoltage events 1.20-1.35 pu recorded on all three phases during morning startup periods."",""parts_used"":""[\""Soft-Start Controller x3\"",\""Control Wiring\""]"",""preventive_action"":""Conduct power system study before adding major loads; implement predictive maintenance schedule for motor starters"",""resolution_date"":""2023-11-17"",""resolution_details"":""Investigation revealed customer's large induction motors causing voltage transients during DOL (Direct-On-Line) starting. Implemented soft-start controllers on three 200HP motors. ION9000 continued monitoring showed transients reduced to acceptable levels below 1.10 pu."",""resolution_type"":""Internal Equipment Issue"",""severity"":""Critical"",""technician_notes"":""ION9000 data logging was instrumental in correlating transients to specific motor starts. Customer had recently added equipment without load flow analysis. Recommended load study before future expansions. Power quality improved significantly post-retrofit.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-22"",""issue_description"":""ION9000 detecting intermittent voltage transients 1.16-1.19 pu on L3-N, occurring 3-5 times daily. Data center operations concerned about potential impact to server equipment."",""parts_used"":""[]"",""preventive_action"":""Monthly review of power quality trends; annual recalibration of monitoring thresholds"",""resolution_date"":""2024-01-25"",""resolution_details"":""Reviewed ION9000 alarm thresholds and waveform data. Transients were within IEEE 1159 acceptable limits for data center environments. Adjusted alarm threshold from 1.15 pu to 1.20 pu to reduce nuisance alarms while maintaining protection. Verified existing UPS and PDU systems providing adequate protection for IT loads."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""ION9000 sensitivity was set too tight for this application. Transients typical for urban utility feed. Customer's existing power protection infrastructure adequate. Provided training on interpreting power quality data and IEEE standards. No equipment damage risk identified.""}]"
SE-SNCF-005,SNCF,Transport,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-14"",""issue_description"":""Trip unit self-test failure detected. Micrologic 7.0 displaying error code E47 - internal communication fault between trip unit and circuit breaker mechanism."",""parts_used"":""Micrologic 7.0 Trip Unit (P/N: LV847125), Communication Module (P/N: LV847089)"",""preventive_action"":""Implement environmental monitoring and quarterly preventive maintenance checks for all Masterpact units in critical care areas"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty Micrologic 7.0 trip unit. Performed complete system diagnostics and recalibration. Verified all protection settings restored to customer specifications."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Trip unit had moisture ingress due to inadequate enclosure sealing in high-humidity environment. Recommended quarterly inspection schedule and improved environmental controls.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-22"",""issue_description"":""Intermittent self-test failures reported over 3-week period. Unit occasionally fails to complete diagnostic cycle, requiring manual reset."",""parts_used"":""None"",""preventive_action"":""Proactive firmware update campaign initiated for all MTZ1 units running firmware versions prior to 2.4.0"",""resolution_date"":""2024-01-24"",""resolution_details"":""Updated Micrologic 7.0 firmware from version 2.3.1 to 2.4.5 to address known self-test timeout issue. Cleared event logs and performed 72-hour monitoring period."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Firmware bug in version 2.3.1 caused watchdog timer conflicts during self-test routine. Issue resolved with latest firmware. No hardware defects found.""}]"
SE-SNCF-005,SNCF,Transport,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker thermal capacity reached 89% with load current at 712A. Customer reported unusual warming of breaker enclosure and requested inspection."",""parts_used"":""[]"",""preventive_action"":""Implement load monitoring system and schedule circuit load redistribution within 60 days"",""resolution_date"":""2023-09-15"",""resolution_details"":""Performed thermal imaging scan and load analysis. Breaker operating within specifications but near upper threshold. Recommended load balancing across phases and scheduled capacity upgrade."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Breaker functioning correctly but customer load profile has increased 18% over past 6 months. Advised monitoring thermal capacity weekly and planning circuit redistribution during next maintenance window.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-11-22"",""issue_description"":""Contact wear indicator showing elevated wear levels at 78%. Breaker tripped unexpectedly during normal operation at 680A load."",""parts_used"":""[\""Contact Kit MTZ1-CK08\"",\""Auxiliary Contact Block CA1-DN22\""]"",""preventive_action"":""Recommended upgrading to MTZ2 model rated for higher switching frequency or implementing automated load transfer to reduce manual switching cycles"",""resolution_date"":""2023-11-24"",""resolution_details"":""Replaced main contact assembly and auxiliary contacts. Performed full electrical testing and calibration. Breaker restored to service with contact wear indicator reset to nominal."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Contact wear accelerated due to frequent switching operations (avg 45 cycles/day vs rated 25/day). Customer operating breaker beyond recommended duty cycle. Contacts showed pitting and erosion consistent with high-frequency switching.""}]"
SE-SNCF-005,SNCF,Transport,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-15"",""issue_description"":""Thermal trip threshold reached 91%, circuit breaker tripped during peak load. Ambient temperature in electrical room measured at 45°C."",""parts_used"":""[\""Thermal sensor assembly\"",\""Contact cleaning kit\""]"",""preventive_action"":""Installed temperature monitoring system with alerts at 40°C threshold. Scheduled quarterly maintenance visits."",""resolution_date"":""2024-01-17"",""resolution_details"":""Improved ventilation in switchgear room by installing additional exhaust fans. Cleaned dust accumulation from breaker contacts and heat sinks. Recalibrated thermal protection settings."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had blocked ventilation grilles with storage boxes. Load profile showed consistent operation at 85% capacity. Recommended load balancing across multiple circuits and quarterly thermal imaging inspections.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-11-08"",""issue_description"":""Thermal warning at 89% with ambient temperature 44°C. Equipment operating within rated capacity but generating excessive heat."",""parts_used"":""[\""Thermal compound\"",\""Bus bar hardware kit\""]"",""preventive_action"":""Recommended annual connection torque verification and thermal imaging survey. Customer enrolled in predictive maintenance program."",""resolution_date"":""2023-11-09"",""resolution_details"":""Discovered loose bus bar connections causing increased resistance and heat generation. Torqued all connections to specification. Replaced aging thermal compound on contact surfaces."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Connections had loosened over time due to thermal cycling. No visible damage to breaker components. Thermal imaging confirmed hot spots at connection points before repair. Post-repair thermal scan showed normal temperature distribution.""},{""case_id"":""CS-78912"",""case_status"":""Closed"",""customer_name"":""Coastal Data Center Operations"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-08-22"",""issue_description"":""Repeated thermal warnings at 88-90% threshold. HVAC system failure caused switchgear room temperature to reach 46°C during summer peak."",""parts_used"":""[]"",""preventive_action"":""Customer upgraded HVAC system with N+1 redundancy. Implemented real-time ambient temperature monitoring integrated with building management system."",""resolution_date"":""2023-08-25"",""resolution_details"":""Temporary cooling units deployed while customer repaired HVAC system. Performed thermal analysis and confirmed breaker operating normally under extreme ambient conditions. Adjusted trip curves to account for high ambient temperature environment."",""resolution_type"":""Emergency Service"",""severity"":""High"",""technician_notes"":""Breaker performed as designed - thermal protection system working correctly. Issue was environmental, not equipment failure. Customer's HVAC redundancy was inadequate for critical infrastructure. Breaker showed no degradation after thermal stress event.""}]"
SE-SNCF-005,SNCF,Transport,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-14"",""issue_description"":""Ground fault protection triggering intermittently, residual current readings fluctuating between 18-25mA, nuisance tripping during production hours"",""parts_used"":""Feeder cable 15m, insulation tape, cable lugs"",""preventive_action"":""Implement monthly residual current trending and maintain electrical room humidity below 60%"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified degraded insulation on feeder cable causing leakage current. Replaced damaged cable section and recalibrated Micrologic ground fault threshold settings. Verified residual current stabilized at 8mA post-repair."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer reported increased humidity in electrical room may have accelerated insulation degradation. Recommended quarterly thermal imaging and ground fault monitoring.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center West"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-22"",""issue_description"":""PowerLogic reporting elevated THD at 6.2%, harmonic distortion affecting sensitive IT equipment, customer concerned about power quality degradation"",""parts_used"":""Harmonic filter module, PowerLogic firmware update"",""preventive_action"":""Monthly power quality reports and THD trending, evaluate harmonic mitigation before adding non-linear loads"",""resolution_date"":""2024-01-25"",""resolution_details"":""Conducted power quality analysis revealing harmonic injection from UPS systems. Installed harmonic filters on upstream distribution. Reconfigured PowerLogic monitoring thresholds and enabled harmonic alarm notifications. THD reduced to 2.1%."",""resolution_type"":""Configuration"",""severity"":""Medium"",""technician_notes"":""THD spike correlated with addition of new server racks. Recommended load balancing across phases and consideration of active harmonic filtering for future expansion.""}]"
SE-SNCF-005,SNCF,Transport,Masterpact MTZ1 08H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2024-01-15"",""issue_description"":""Auxiliary contact C2 response time degraded to 22ms, intermittent signaling failures reported"",""parts_used"":""Auxiliary Contact Block C2 (P/N: MTZ1-AUX-C2), Dielectric Grease"",""preventive_action"":""Added auxiliary contact inspection to quarterly maintenance schedule"",""resolution_date"":""2024-01-18"",""resolution_details"":""Replaced auxiliary contact block assembly. Contact surfaces showed oxidation and wear. Cleaned contact chamber and applied dielectric grease. Tested all auxiliary contacts - response times now 8-10ms within spec."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer reported delayed alarm notifications. Found C2 contact degraded beyond 20ms threshold. Recommend monitoring auxiliary contacts every 6 months in high-cycle applications.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-09-22"",""issue_description"":""Multiple auxiliary contacts showing degraded performance, C1 at 19ms and C3 at 21ms response times"",""parts_used"":""Complete Auxiliary Contact Assembly (P/N: MTZ1-AUX-ASSY), Protective Enclosure Kit"",""preventive_action"":""Installed IP54 rated protective enclosure, recommended air quality monitoring"",""resolution_date"":""2023-09-25"",""resolution_details"":""Replaced complete auxiliary contact assembly. Root cause analysis revealed dust ingress from nearby grinding operations. Installed protective enclosure and air filtration. All contacts now operating at 7-9ms."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Environmental factors accelerating contact wear. High dust environment not ideal for exposed contacts. Enclosure installation should prevent recurrence.""},{""case_id"":""CS-103892"",""case_status"":""Closed"",""customer_name"":""Coastal Data Center"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ1 08H1"",""issue_date"":""2023-11-08"",""issue_description"":""Auxiliary contact C1 complete failure, no continuity detected during breaker operation test"",""parts_used"":""Auxiliary Contact Block C1 (P/N: MTZ1-AUX-C1), Contact Spring Kit"",""preventive_action"":""Implemented operation counter monitoring, scheduled auxiliary contact replacement every 10,000 cycles"",""resolution_date"":""2023-11-09"",""resolution_details"":""Contact spring mechanism failed due to metal fatigue. Replaced auxiliary contact block and performed full breaker operational test. Identified high switching frequency (12,000+ operations) as contributing factor."",""resolution_type"":""Emergency Repair"",""severity"":""High"",""technician_notes"":""Breaker exceeded expected operation cycles for auxiliary contacts. Customer using breaker for load switching rather than protection only. Recommended operational review and possible breaker upgrade for frequent switching duty.""}]"
SE-SNCF-006,SNCF,Transport,SM6-36 IM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-08847"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-09-14"",""issue_description"":""SF6 gas pressure dropped to 1.15 bar, below minimum threshold of 1.2 bar. Low pressure alarm triggered on switchgear panel."",""parts_used"":""O-ring gasket kit (P/N: 04165), SF6 gas refill 2kg"",""preventive_action"":""Schedule annual SF6 gas pressure checks and seal inspections"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified micro-leak in SF6 gas compartment seal. Replaced O-ring gasket and recharged SF6 gas to 1.45 bar at 20°C. Performed leak test with SF6 detector - no leaks detected."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Seal degradation likely due to thermal cycling. Recommended annual SF6 pressure monitoring for aging units beyond 10 years of service.""},{""case_id"":""CS-2024-02156"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":2,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-02-22"",""issue_description"":""Circuit breaker failed to close during routine switching operation. Operations count at 2,847. Mechanical resistance detected."",""parts_used"":""Contact kit (P/N: 24789), Spring set (P/N: 24791), Molykote lubricant"",""preventive_action"":""Implement operation counter monitoring with maintenance alerts at 2,000 operation intervals"",""resolution_date"":""2024-02-24"",""resolution_details"":""Circuit breaker mechanism inspection revealed worn contact springs and degraded lubrication. Performed complete breaker overhaul including contact replacement, spring replacement, and mechanism re-lubrication per maintenance manual."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Unit exceeded recommended maintenance interval of 2,000 operations without servicing. Customer was operating beyond maintenance schedule.""},{""case_id"":""CS-2023-11203"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Inc"",""days_to_resolve"":2,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-11-08"",""issue_description"":""Sepam relay displaying intermittent communication errors and failed self-test. Protection relay functionality compromised."",""parts_used"":""Sepam relay unit (P/N: SEPAM-S40), Configuration cable"",""preventive_action"":""Environmental monitoring and humidity control in switchgear locations"",""resolution_date"":""2023-11-10"",""resolution_details"":""Diagnosed Sepam relay internal memory corruption. Attempted firmware reload unsuccessful. Replaced Sepam relay unit with new module. Reconfigured protection settings and verified all self-tests passing."",""resolution_type"":""Replacement"",""severity"":""High"",""technician_notes"":""Relay exposed to high humidity environment. Recommended installation of dehumidifier in switchgear room to prevent future electronic failures.""}]"
SE-SNCF-006,SNCF,Transport,SM6-36 IM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-08847"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-09-14"",""issue_description"":""High busbar temperature alarm triggered at 68°C during peak load operation. Load current imbalance detected with L3 phase drawing 340A while L1 and L2 at 295A and 298A respectively."",""parts_used"":""Contact cleaning kit, thermal compound"",""preventive_action"":""Implement quarterly thermographic inspection and annual torque verification of all busbar connections"",""resolution_date"":""2023-09-16"",""resolution_details"":""Inspection revealed loose busbar connection on L3 phase causing increased resistance and heat generation. Tightened all busbar connections to specified torque values. Cleaned contact surfaces and applied conductive compound. Verified thermal imaging post-repair showed temperature reduction to 44°C under similar load."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported intermittent temperature warnings over past 3 weeks. Torque values on L3 busbar were 40% below specification. Recommended quarterly thermal scanning for early detection.""},{""case_id"":""CS-2024-01293"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":2,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-01-22"",""issue_description"":""Vacuum interrupter contact resistance measured at 145µΩ during routine maintenance, exceeding acceptable threshold of 100µΩ. No operational failures but trending toward potential contact degradation."",""parts_used"":""Vacuum interrupter assembly (P/N: VI-SM6-36-STD), contact resistance test leads"",""preventive_action"":""Schedule contact resistance testing every 6 months and track operational cycle count for predictive maintenance"",""resolution_date"":""2024-01-24"",""resolution_details"":""Replaced vacuum interrupter assembly as preventive measure. Post-installation contact resistance measured at 62µΩ. Performed high-voltage withstand test and operational cycling test - all parameters within specification."",""resolution_type"":""Preventive Replacement"",""severity"":""Low"",""technician_notes"":""Unit had 87,000 operational cycles. Manufacturer recommends replacement at 100,000 cycles or when resistance exceeds 120µΩ. Proactive replacement prevented potential service interruption. Old interrupter showed minor contact erosion upon inspection.""},{""case_id"":""CS-2023-11562"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-11-08"",""issue_description"":""Phase current imbalance alarm with L2 phase showing 15% lower current (242A) compared to L1 (289A) and L3 (285A). Customer reported flickering on equipment fed by L2 phase."",""parts_used"":""Cable gland assembly, CT connection terminals, silicone sealant"",""preventive_action"":""Upgrade to marine-grade cable glands and implement annual inspection of all cable entry points in coastal installations"",""resolution_date"":""2023-11-09"",""resolution_details"":""Discovered corroded secondary connection on L2 current transformer. Corrosion caused by moisture ingress through damaged cable gland. Replaced CT secondary connections, installed new cable gland with proper sealing. Verified current balance within 3% across all phases after repair."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Equipment located in high-humidity coastal environment. Recommended upgrading all cable glands to marine-grade specification. Customer scheduled follow-up inspection of all cable entry points.""}]"
SE-SNCF-006,SNCF,Transport,SM6-36 IM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-09-14"",""issue_description"":""SF6 gas pressure dropped to 1.25 bar at 20°C, triggering low pressure alarm. Customer reported intermittent tripping on phase L2."",""parts_used"":""O-ring gasket kit (P/N: 24KV-SEAL-036), SF6 gas refill 2.5kg"",""preventive_action"":""Schedule annual SF6 gas density monitoring and seal inspection"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified micro-leak in SF6 gas compartment seal. Replaced degraded O-ring gasket, evacuated and refilled SF6 gas to 1.5 bar. Performed leak test and pressure monitoring for 24 hours."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Gasket showed signs of thermal degradation. Recommended annual SF6 pressure checks. No partial discharge detected after repair.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-01-22"",""issue_description"":""Partial discharge activity detected at 148pC on phase L1 during routine inspection. SF6 pressure within normal range at 1.42 bar."",""parts_used"":""Contact cleaning solution, anti-oxidant compound"",""preventive_action"":""Implement quarterly partial discharge monitoring and annual contact inspection"",""resolution_date"":""2024-01-25"",""resolution_details"":""Conducted detailed PD mapping and identified surface contamination on busbar connection. De-energized switchgear, cleaned contact surfaces, retorqued connections to specification. PD levels reduced to 18pC after intervention."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Contamination likely from installation phase. All three phases inspected and cleaned preventively. Customer advised to maintain clean room conditions during maintenance.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Park"",""days_to_resolve"":4,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-03-08"",""issue_description"":""SF6 gas pressure alarm at 1.32 bar with 18°C ambient temperature. Concurrent partial discharge readings of 132pC on phase L3."",""parts_used"":""SF6 gas compartment assembly (P/N: SM6-GC-036), SF6 gas refill 3kg, mounting hardware kit"",""preventive_action"":""Install vibration dampening pads, schedule 6-month SF6 and PD monitoring in high-stress environments"",""resolution_date"":""2024-03-12"",""resolution_details"":""Discovered hairline crack in SF6 compartment due to mechanical stress. Replaced entire gas compartment assembly. Refilled SF6 gas and performed comprehensive electrical testing including PD measurement, insulation resistance, and contact resistance."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Crack appeared near mounting bracket, possibly from seismic activity or vibration. Post-repair PD levels at 12pC. All phases tested satisfactory.""}]"
SE-SNCF-006,SNCF,Transport,SM6-36 IM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-08847"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-09-14"",""issue_description"":""SF6 gas pressure dropped to 1.15 bar, triggering low pressure alarm. Switchgear locked out to prevent operation below safe threshold."",""parts_used"":""SF6 compartment gasket (P/N: 04165), SF6 gas cylinder 10kg"",""preventive_action"":""Schedule annual SF6 gas density monitoring and gasket inspection for all SM6-36 units older than 5 years"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified slow leak in SF6 compartment gasket seal. Replaced degraded gasket, evacuated and refilled SF6 gas to 1.45 bar. Performed leak test with SF6 detector - no leaks detected. Reset alarm and verified interlocking functions."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Gasket showed signs of aging and compression set. Recommended annual SF6 pressure monitoring for fleet. Customer has 8 similar units installed in 2018.""},{""case_id"":""CS-2024-01293"",""case_status"":""Closed"",""customer_name"":""Riverside Industrial Park"",""days_to_resolve"":2,""equipment_model"":""SM6-36 IM"",""issue_date"":""2024-01-22"",""issue_description"":""Sepam 40 relay displaying intermittent communication errors. Earth fault protection settings could not be verified during routine maintenance."",""parts_used"":""Sepam communication module ACE949-2, firmware update kit"",""preventive_action"":""Install surge protection device on relay auxiliary power supply. Monitor communication logs monthly."",""resolution_date"":""2024-01-24"",""resolution_details"":""Diagnosed faulty RS485 communication module in Sepam 40 relay. Replaced communication card and updated firmware to version 7.32. Reconfigured protection settings and performed full relay coordination test with primary injection."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Communication errors likely caused by power supply fluctuations affecting module. All protection settings were retained in relay memory. Verified backup battery status OK.""},{""case_id"":""CS-2023-11562"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Ltd"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-11-08"",""issue_description"":""Earthing switch interlocking mechanism jammed in intermediate position. Unable to close earthing switch for maintenance lockout."",""parts_used"":""Interlock pin set (P/N: 04892), return spring (P/N: 04895), mechanical grease 100g"",""preventive_action"":""Install dehumidifier in switchgear room. Implement quarterly interlocking mechanism inspection and lubrication for coastal installations."",""resolution_date"":""2023-11-09"",""resolution_details"":""Disassembled interlocking mechanism and found corrosion on mechanical linkage due to high humidity environment. Cleaned components, replaced corroded pins and springs. Lubricated mechanism with approved high-temperature grease. Tested full interlock sequence 50 cycles - operation smooth."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Switchgear located in coastal area with high salt air exposure. Recommend environmental sealing upgrade and quarterly lubrication schedule.""}]"
SE-SNCF-006,SNCF,Transport,SM6-36 IM,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847"",""case_status"":""Closed"",""customer_name"":""Metro Water Treatment Facility"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-09-14"",""issue_description"":""Current unbalance detected at 8.7% on L2 phase, triggering alarm condition. Customer reported intermittent tripping on motor feeder circuit."",""parts_used"":""[]"",""preventive_action"":""Added quarterly connection torque verification to PM schedule"",""resolution_date"":""2023-09-15"",""resolution_details"":""Inspection revealed loose busbar connection on L2 phase causing increased resistance. Torqued all busbar connections to specification (45 Nm). Performed thermographic scan to verify uniform temperature distribution across all phases."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Current unbalance reduced to 1.8% after tightening connections. Recommended quarterly thermographic inspections for early detection of connection issues. All ANSI 50/51 protection settings confirmed correct.""},{""case_id"":""CS-3192"",""case_status"":""Closed"",""customer_name"":""Industrial Plastics Manufacturing"",""days_to_resolve"":1,""equipment_model"":""SM6-36 IM"",""issue_date"":""2023-11-22"",""issue_description"":""Auxiliary contact failure preventing remote status indication. SCADA system showing incorrect breaker position status."",""parts_used"":""[\""Auxiliary Contact Block 1NO+1NC - PN: SM6-AUX-02\"",\""Contact Lubricant\""]"",""preventive_action"":""Monitor auxiliary contact operation count, recommend replacement at 20,000 cycles"",""resolution_date"":""2023-11-23"",""resolution_details"":""Auxiliary contact block (1NO+1NC) found mechanically worn with carbon buildup. Replaced auxiliary contact assembly and verified operation through 50 mechanical cycles. Cleaned contact surfaces and applied appropriate contact lubricant."",""resolution_type"":""Replacement"",""severity"":""Low"",""technician_notes"":""Original contacts showed signs of age-related wear after approximately 15,000 operations. Remote indication now functioning correctly. Tested all auxiliary circuits for continuity and proper voltage levels.""}]"
