equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-SNCF-007,SNCF,Transport,Modicon M580 BMEP585040,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2023-09-14"",""issue_description"":""PLC CPU scan time degraded to 45ms causing intermittent communication timeouts with remote I/O racks. Production line experiencing random stops."",""parts_used"":""[]"",""preventive_action"":""Implement monthly scan time monitoring alerts at 25ms threshold"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified excessive diagnostic logging and unused background tasks consuming CPU cycles. Optimized scan cycle by disabling unnecessary diagnostics and consolidating timer functions. Scan time reduced to 15ms."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had enabled all diagnostic features during commissioning but never disabled them. Recommended quarterly performance audits for PLC optimization.""},{""case_id"":""CASE-103891"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Refinery"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2024-01-22"",""issue_description"":""Ethernet IP connection instability with 8 nodes dropping intermittently. I/O health fluctuating between 75-100%. Network diagnostics showing packet loss."",""parts_used"":""[\""Ethernet Switch TCSESM083F2CU0\""]"",""preventive_action"":""Replace network infrastructure components every 5 years in harsh environments"",""resolution_date"":""2024-01-23"",""resolution_details"":""Discovered faulty managed Ethernet switch causing broadcast storms. Replaced switch and reconfigured network topology with proper VLAN segmentation for control traffic."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Switch had been in service for 7 years in high-temperature environment. Heat damage visible on internal components. All connections now stable at 32 active nodes.""}]"
SE-SNCF-007,SNCF,Transport,Modicon M580 BMEP585040,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2024-01-15"",""issue_description"":""PLC experiencing intermittent backplane communication errors, causing sporadic I/O module dropouts during production cycles"",""parts_used"":""None"",""preventive_action"":""Implement firmware update schedule and monitor backplane diagnostics weekly"",""resolution_date"":""2024-01-17"",""resolution_details"":""Updated firmware from v3.10 to v3.20 which included backplane communication stability improvements. Reseated all I/O modules and verified proper grounding."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Customer was running outdated firmware v3.10. After upgrade to v3.20, backplane errors ceased. Recommended quarterly firmware review process.""},{""case_id"":""CS-2024-103291"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":3,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2024-02-28"",""issue_description"":""Memory utilization climbing to 89%, causing slow scan times and delayed response to critical process alarms"",""parts_used"":""None"",""preventive_action"":""Conduct annual program review and optimization, implement memory usage monitoring alerts at 70% threshold"",""resolution_date"":""2024-03-02"",""resolution_details"":""Analyzed program logic and identified excessive data logging and redundant variable declarations. Optimized code structure and implemented external data historian for trending data."",""resolution_type"":""Configuration Optimization"",""severity"":""Medium"",""technician_notes"":""Customer had accumulated 4 years of program modifications without optimization. Memory usage reduced to 41% after cleanup. Scan time improved from 28ms to 12ms.""}]"
SE-SNCF-007,SNCF,Transport,Modicon M580 BMEP585040,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2023-09-14"",""issue_description"":""M580 PLC reporting high rack temperature at 65°C with intermittent communication dropouts. Customer reported cabinet fans not operating at full capacity."",""parts_used"":""Cabinet Fan Assembly 120mm (P/N: VW3A9201), Air Filter Kit"",""preventive_action"":""Implemented quarterly HVAC filter inspection schedule and cabinet cleaning protocol"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced failed cooling fan assembly in control cabinet. Cleaned dust buildup from rack ventilation slots. Verified ambient temperature within specifications after repair."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Heavy dust accumulation found in cabinet. Recommended quarterly filter replacement and annual deep cleaning. Temperature stabilized at 48°C post-repair.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing Ltd"",""days_to_resolve"":3,""equipment_model"":""Modicon M580 BMEP582040"",""issue_date"":""2024-01-22"",""issue_description"":""Temperature alarm triggered on M580 controller reaching 68°C. System located near steam processing equipment with inadequate ventilation clearance."",""parts_used"":""Auxiliary Cooling Unit (P/N: VW3A9301), Thermal Barrier Panel, Extended Mounting Brackets"",""preventive_action"":""Installed continuous temperature monitoring with alert thresholds at 58°C. Recommended facility HVAC assessment."",""resolution_date"":""2024-01-25"",""resolution_details"":""Installed supplemental cooling unit and heat shield barrier between PLC cabinet and steam equipment. Relocated temperature-sensitive I/O modules to lower rack positions."",""resolution_type"":""Environmental Modification"",""severity"":""Critical"",""technician_notes"":""Ambient temperature near cabinet measured at 42°C. Customer's facility layout contributed to heat exposure. Post-modification temperature reduced to 52°C under load.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Metro Water Treatment Facility"",""days_to_resolve"":3,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2024-03-08"",""issue_description"":""Recurring temperature warnings on M580 PLC during afternoon hours. Temperature cycling between 59-64°C correlating with facility cooling system schedule."",""parts_used"":""Temperature Data Logger Module (P/N: BMXART0814)"",""preventive_action"":""Configured temperature trend monitoring dashboard. Customer committed to maintaining control room below 28°C ambient."",""resolution_date"":""2024-03-11"",""resolution_details"":""Adjusted facility HVAC schedule to maintain consistent control room temperature. Installed rack-mounted temperature sensor with data logging to monitor trends. No hardware failure detected."",""resolution_type"":""Configuration Change"",""severity"":""Medium"",""technician_notes"":""PLC operating within specifications but close to warning threshold. Issue environmental rather than equipment-related. Customer adjusted building automation to extend cooling hours during production shifts.""}]"
SE-SNCF-007,SNCF,Transport,Modicon M580 BMEP585040,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2023-09-14"",""issue_description"":""Hot standby synchronization failure between primary and secondary PLC units. Redundancy heartbeat timeout errors occurring every 3-5 minutes. System operating on primary only without backup protection."",""parts_used"":""140XCA71703 fiber optic cable, firmware update kit"",""preventive_action"":""Install cable management brackets and implement quarterly redundancy health checks"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced faulty fiber optic synchronization cable between redundant PLC units. Cable had developed micro-fractures causing intermittent signal loss. Updated firmware to v2.95 on both units and reconfigured hot standby parameters."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported issue started after facility vibration testing. Recommend securing cable routing with additional support brackets to prevent future stress damage. Verified synchronization stable at 45ms heartbeat after repair.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pacific Process Industries"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2024-01-22"",""issue_description"":""Battery backup degraded to 45% capacity. Low battery alarm triggered. Risk of configuration loss during power interruptions."",""parts_used"":""BMXBAT M580 battery module"",""preventive_action"":""Establish 4-year battery replacement schedule and enable proactive monitoring alerts"",""resolution_date"":""2024-01-23"",""resolution_details"":""Replaced aging battery module (original install from 2019, exceeded 4-year service life). Performed full system backup before replacement. Tested battery charging circuit and verified 100% capacity after installation."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Battery was 5.2 years old, beyond recommended replacement interval. Customer had not been tracking battery age. Configured battery monitoring alerts at 85% and 70% thresholds for early warning.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Northern Utilities Group"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2024-03-08"",""issue_description"":""Primary PLC failed to maintain active state, system repeatedly switching between primary and secondary units causing process disruptions. Redundancy heartbeat erratic ranging from 50ms to 850ms."",""parts_used"":""BMXCPS3020 power supply module"",""preventive_action"":""Install additional cooling fans in PLC cabinet and monitor ambient temperature to keep below 35°C"",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnosed failing power supply module on primary PLC causing voltage fluctuations. Replaced BMXCPS3020 power supply unit. Performed hot standby health diagnostics and optimized network configuration to stabilize heartbeat at 48ms."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Power supply showed signs of capacitor degradation. Unit had been operating in high ambient temperature environment (38°C). Recommended improving cabinet cooling. Switchover events stopped immediately after PSU replacement.""}]"
SE-SNCF-007,SNCF,Transport,Modicon M580 BMEP585040,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Solutions"",""days_to_resolve"":3,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2024-01-15"",""issue_description"":""Modbus TCP communication failure on port 502. Multiple slave devices (0x08, 0x09, 0x0A) showing intermittent timeouts. Production line experiencing data loss and control delays."",""parts_used"":""Industrial Ethernet Switch 24-port (P/N: ETH-SW-24G), CAT6A Ethernet cables (2x)"",""preventive_action"":""Implement network monitoring with SNMP alerts for packet loss >1%. Schedule quarterly Ethernet infrastructure inspection."",""resolution_date"":""2024-01-18"",""resolution_details"":""Identified network switch port degradation causing packet loss. Replaced Ethernet switch (port 12) and optimized Modbus TCP polling intervals from 100ms to 250ms. Updated firmware on PLC from v2.80 to v3.10 to improve timeout handling."",""resolution_type"":""Configuration & Hardware"",""severity"":""High"",""technician_notes"":""Customer had daisy-chained multiple slave devices on single network segment. Recommended network topology changes. Verified all slave devices responding within 150ms after switch replacement. Monitored for 4 hours post-repair with no timeouts.""},{""case_id"":""CS-2023-112089"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Automation Inc"",""days_to_resolve"":1,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2023-09-22"",""issue_description"":""COMM_TIMEOUT alarms on Modbus TCP port 502. Slave device 0x0A (remote I/O rack) non-responsive. System logs show communication lost after 2-3 consecutive poll failures."",""parts_used"":""BMENOC0321 Ethernet Module, Surge protector (SP-ETH-1000)"",""preventive_action"":""Install industrial-grade surge protectors on all Ethernet connections. Add UPS backup for network infrastructure."",""resolution_date"":""2023-09-23"",""resolution_details"":""Remote I/O module (slave 0x0A) Ethernet adapter had failed. Replaced BMENOC0321 Ethernet communication module. Root cause analysis revealed power surge from nearby equipment startup caused module damage. Communication restored immediately after replacement."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Customer reported recent electrical storm in area. Inspected other modules - no visible damage. Recommended surge protection on all network drops. Tested communication stability for 6 hours with full load cycling.""},{""case_id"":""CS-2023-145621"",""case_status"":""Closed"",""customer_name"":""Apex Industrial Systems"",""days_to_resolve"":2,""equipment_model"":""Modicon M580 BMEP585040"",""issue_date"":""2023-11-08"",""issue_description"":""Intermittent Modbus TCP timeouts on port 502 affecting slaves 0x0A through 0x0F. Communication drops occurring 3-5 times per shift causing production interruptions."",""parts_used"":""None"",""preventive_action"":""Implement DHCP reservation for all control devices. Create network documentation and change control process for IT/OT convergence."",""resolution_date"":""2023-11-10"",""resolution_details"":""Discovered IP address conflict between slave device 0x0A and newly installed HMI panel. Reconfigured network addressing scheme using proper subnet segmentation. Adjusted Modbus TCP timeout parameters from 1000ms to 2000ms to accommodate network latency during peak traffic."",""resolution_type"":""Software/Configuration"",""severity"":""High"",""technician_notes"":""Network scan revealed duplicate IP 192.168.1.45 assigned to both PLC slave and HMI. Customer IT had added HMI without consulting automation team. Created VLAN separation for control network. Documented proper IP allocation procedure for customer.""}]"
SE-SNCF-008,SNCF,Transport,Sepam Series 60,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution LLC"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 60"",""issue_date"":""2023-09-14"",""issue_description"":""Protection relay failed to trip during overcurrent test. Self-test reporting intermittent CT input errors on phase B."",""parts_used"":""CT Input Module (P/N: 59650), Enclosure Seal Kit"",""preventive_action"":""Implement quarterly enclosure inspection schedule and monitor environmental conditions in substation"",""resolution_date"":""2023-09-16"",""resolution_details"":""CT input module showed signs of moisture ingress causing erratic readings. Replaced CT input card and resealed enclosure. Performed full functional test and calibration verification."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer reported high humidity in substation. Recommended installing dehumidifier and quarterly inspection of enclosure seals. All protection functions tested and verified operational.""},{""case_id"":""CS-81205"",""case_status"":""Closed"",""customer_name"":""Industrial Energy Solutions Inc"",""days_to_resolve"":1,""equipment_model"":""Sepam Series 60"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss between Sepam relay and SCADA system. Relay display showing normal operation but no data transmission via Modbus."",""parts_used"":""None"",""preventive_action"":""Created backup configuration file and documented communication parameters. Recommended configuration backup before all future firmware updates"",""resolution_date"":""2024-01-23"",""resolution_details"":""Modbus communication parameters had been inadvertently changed during recent firmware update. Restored correct communication settings and verified data flow to SCADA."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Firmware version 1.18.2 was installed but communication parameters were not backed up prior. Reconfigured baud rate, parity, and slave address. Tested all data points.""},{""case_id"":""CS-84567"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Sepam Series 60"",""issue_date"":""2024-03-08"",""issue_description"":""Nuisance tripping during motor startup. Relay triggering on inrush current despite proper settings."",""parts_used"":""None"",""preventive_action"":""Advised customer to notify protection team whenever equipment changes are made to ensure relay settings remain coordinated"",""resolution_date"":""2024-03-09"",""resolution_details"":""Analyzed event records and determined inrush restraint timer was set too low for large motor application. Adjusted I²t curve and increased inrush delay from 100ms to 250ms per motor specifications."",""resolution_type"":""Settings Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had recently replaced motor with higher HP unit but relay settings were not updated. Recalculated protection curves based on new motor data. Witnessed three successful startups without trip.""}]"
SE-SNCF-008,SNCF,Transport,Sepam Series 60,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-9312"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 60"",""issue_date"":""2023-09-14"",""issue_description"":""Earth fault protection I0> false tripping during normal operation. Relay triggering at 0.15 In instead of configured 0.2 In threshold."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly earth fault protection verification tests. Monitor CT secondary circuit integrity."",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed complete calibration of earth fault protection module. CT secondary connections verified for proper polarity. Threshold recalibrated to 0.2 In with 10% tolerance band. Tested with injection test set to confirm proper pickup values."",""resolution_type"":""Calibration & Settings Adjustment"",""severity"":""High"",""technician_notes"":""Customer reported nuisance tripping during startup of large motors. Investigation revealed CT burden was affecting measurement accuracy. Added CT burden compensation in relay settings. Recommended quarterly verification of earth fault thresholds.""},{""case_id"":""CS-3104-7628"",""case_status"":""Closed"",""customer_name"":""Pacific Energy Solutions"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 60"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss between Sepam relay and SCADA system. Earth fault protection status not updating on HMI."",""parts_used"":""[\""ACE949-2 Communication Module\"",\""RJ45 Connector\""]"",""preventive_action"":""Implement communication health monitoring. Consider redundant communication modules for critical protection relays."",""resolution_date"":""2024-01-24"",""resolution_details"":""Diagnosed failed Modbus communication module. Replaced ACE949-2 communication module and reconfigured Modbus RTU parameters. Verified all protection settings including I0> threshold maintained at 0.2 In after module replacement."",""resolution_type"":""Communication Module Replacement"",""severity"":""Medium"",""technician_notes"":""Communication module failure did not affect protection functionality - relay continued to operate correctly in standalone mode. All event logs preserved. Customer advised to implement redundant communication paths for critical relays.""}]"
SE-SNCF-008,SNCF,Transport,Sepam Series 60,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 60"",""issue_date"":""2023-09-14"",""issue_description"":""Sepam 60 thermal memory reached 85% with sustained overload at 0.95 In for 6 hours. Customer reported relay warning alarms and requested immediate assessment."",""parts_used"":""[]"",""preventive_action"":""Implement load monitoring system and schedule quarterly thermal profile reviews"",""resolution_date"":""2023-09-16"",""resolution_details"":""Conducted thermal analysis and load profile review. Found motor load pattern exceeded design parameters during peak operations. Adjusted thermal memory settings and recalibrated trip curves to match actual load characteristics. Verified cooling system operation."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Load current consistently at 0.93-0.96 In during rush hours. Recommended load redistribution or motor upgrade. Thermal memory reset after settings adjustment. Customer to monitor for 2 weeks.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Industrial Fabrication Corp"",""days_to_resolve"":3,""equipment_model"":""Sepam Series 60"",""issue_date"":""2024-01-22"",""issue_description"":""Thermal memory alarm at 82% after extended production run. Relay indicated sustained current at 0.94 In for 5.5 hours. No trip occurred but customer concerned about equipment protection."",""parts_used"":""[\""Cabinet ventilation fan\"",\""Temperature sensor\""]"",""preventive_action"":""Install environmental monitoring in all relay cabinets and maintain ambient temperature below 40°C"",""resolution_date"":""2024-01-25"",""resolution_details"":""Remote diagnostics showed thermal accumulation within normal operating range but approaching limits. On-site inspection revealed inadequate ventilation in relay cabinet and ambient temperature 8°C above specification. Improved cabinet cooling and verified relay thermal curves appropriate for application."",""resolution_type"":""Remote Support + On-site"",""severity"":""Medium"",""technician_notes"":""Ambient conditions contributing to faster thermal memory accumulation. Cabinet temp reduced from 52°C to 38°C after ventilation upgrade. Relay functioning correctly per design.""},{""case_id"":""CS-94712"",""case_status"":""Closed"",""customer_name"":""Pacific Power Distribution"",""days_to_resolve"":4,""equipment_model"":""Sepam Series 60"",""issue_date"":""2024-03-08"",""issue_description"":""Repeated thermal memory warnings over 3-day period, peaking at 76%. Load current sustained at 0.91 In during daily operational cycles. Customer requested validation of protection settings."",""parts_used"":""[]"",""preventive_action"":""Conduct operator training on Sepam relay features and implement alarm management procedures"",""resolution_date"":""2024-03-12"",""resolution_details"":""Performed comprehensive protection coordination study. Thermal memory behavior confirmed normal for load profile. Settings validated against equipment nameplate and coordination requirements. Provided customer training on thermal memory function and alarm interpretation."",""resolution_type"":""Engineering Analysis"",""severity"":""Medium"",""technician_notes"":""No equipment malfunction. Customer unfamiliar with thermal memory feature and alarm thresholds. Load profile shows consistent daily pattern with adequate margin. Educated operations team on difference between warning and critical alarms.""}]"
SE-SNCF-008,SNCF,Transport,Sepam Series 60,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 60"",""issue_date"":""2023-09-14"",""issue_description"":""Directional overcurrent protection 67 function showing phase angle deviation of +4.2° during routine testing, exceeding ±2° tolerance specification"",""parts_used"":""[]"",""preventive_action"":""Added CT terminal torque verification to quarterly maintenance checklist"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed CT secondary circuit inspection and found loose connection on phase B CT terminal. Tightened connections and recalibrated phase angle measurement circuits. Post-calibration testing showed phase angle accuracy within ±1.1° tolerance."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""CT connection integrity critical for accurate directional measurement. Recommended quarterly connection inspection for high-vibration environments. Updated maintenance schedule accordingly.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Industrial Power Solutions Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 60"",""issue_date"":""2023-11-22"",""issue_description"":""Sepam relay failed to trip during simulated reverse power flow condition. Directional element 67 not responding correctly to test signals."",""parts_used"":""[]"",""preventive_action"":""Issued technical bulletin to all customers with similar CT configurations recommending firmware update"",""resolution_date"":""2023-11-24"",""resolution_details"":""Identified firmware version 3.12 had known issue with directional logic under specific CT ratio configurations. Updated firmware to version 3.18 and reconfigured directional supervision settings. Conducted comprehensive functional testing including all protection zones."",""resolution_type"":""Firmware Update & Configuration"",""severity"":""High"",""technician_notes"":""Customer using non-standard CT ratio (2000:1) which triggered firmware bug. New firmware resolves issue for all CT ratios. All protection functions verified operational post-update.""}]"
SE-SNCF-008,SNCF,Transport,Sepam Series 60,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metro Water District"",""days_to_resolve"":2,""equipment_model"":""Sepam Series 60"",""issue_date"":""2023-09-12"",""issue_description"":""CT secondary circuit supervision alarm triggered - phase A current asymmetry 18.7%. Protection relay reporting CT_SUPERVISION_FAULT."",""parts_used"":""[\""Terminal cleaning kit\"",\""Contact enhancer compound\""]"",""preventive_action"":""Scheduled quarterly CT secondary circuit inspection and annual thermographic survey of all protection relay CT connections"",""resolution_date"":""2023-09-14"",""resolution_details"":""Inspection revealed loose CT secondary terminal connection on phase A. Terminal block showed signs of thermal stress and oxidation. Cleaned and re-torqued all CT secondary connections to specification (2.5 Nm). Verified current balance across all three phases. Performed insulation resistance test on CT secondary circuits - all passed."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent alarms over 2 weeks before persistent fault. CT secondary wiring installed 8 years ago. Recommended annual thermographic inspection of all CT connections. Phase A terminal showed discoloration indicating long-term heating issue.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Sepam Series 60"",""issue_date"":""2024-01-28"",""issue_description"":""CT supervision fault alarm on phase C with 22.4% current asymmetry. Sepam 60 relay flagging secondary circuit issue on main incomer protection."",""parts_used"":""[\""CT terminal block assembly P/N: SEP-CTB-60\"",\""CT secondary cable 2.5mm² (4m)\"",\""CT shorting links\""]"",""preventive_action"":""Implemented monthly visual inspection of CT terminal blocks and semi-annual torque verification. Added vibration dampening to relay panel mounting."",""resolution_date"":""2024-01-29"",""resolution_details"":""Found open circuit in CT secondary wiring due to failed terminal block. Phase C CT secondary circuit had intermittent connection causing dangerous open-circuit condition. Replaced damaged terminal block and CT secondary cable section (4m). Installed enhanced CT short-circuiting terminal blocks with test switches. Recalibrated relay CT inputs and verified protection settings."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""Critical safety issue - open CT secondary can produce dangerous voltages. Customer experienced nuisance tripping before fault alarm. Vibration from nearby equipment likely contributed to terminal failure. Upgraded to industrial-grade terminal blocks rated for high-vibration environments.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Energy Solutions"",""days_to_resolve"":3,""equipment_model"":""Sepam Series 60"",""issue_date"":""2024-03-15"",""issue_description"":""CT secondary supervision alarm - phase B current asymmetry 13.8%. Alarm occurring during high load conditions on feeder protection relay."",""parts_used"":""[\""CT secondary cable 2.5mm² (12m)\"",\""Junction box IP65\""]"",""preventive_action"":""Documented CT burden calculations for all protection CTs. Established procedure requiring engineering review before adding any devices to CT secondary circuits."",""resolution_date"":""2024-03-18"",""resolution_details"":""Investigation revealed CT burden exceeded due to excessive secondary cable length (85m) and additional metering devices on same CT core. CT saturation occurring at high load currents causing asymmetry. Reconfigured CT secondary distribution - removed non-essential burden, shortened cable routing where possible. Verified CT burden calculations and updated protection settings to account for actual burden."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Design issue from original installation. CT burden was 18VA but rated for only 15VA at 5A secondary. Asymmetry only appeared above 80% load. Educated customer on proper CT burden management. Provided CT burden calculation spreadsheet for future modifications.""}]"
SE-SNCF-009,SNCF,Transport,PowerLogic PM8000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-PM-2847"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""THD voltage readings exceeding IEEE 519 limits at 6.2%, causing power quality alerts and potential equipment stress"",""parts_used"":""None for PM8000 unit"",""preventive_action"":""Recommended quarterly power quality audits and load balancing review"",""resolution_date"":""2023-09-21"",""resolution_details"":""Harmonic analysis revealed non-linear loads on circuit causing distortion. Installed harmonic filters on upstream equipment. Recalibrated PM8000 measurement parameters and verified readings returned to normal range (THD voltage 2.1%)"",""resolution_type"":""Configuration & External Fix"",""severity"":""Medium"",""technician_notes"":""PM8000 functioning correctly - issue was external power quality problem. Customer advised to monitor THD trends and consider additional filtering if new loads added. Verified all harmonic measurement functions operating within spec.""},{""case_id"":""CS-PM-3192"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Facility"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss between PM8000 and SCADA system, unable to retrieve harmonic analysis data remotely"",""parts_used"":""None"",""preventive_action"":""Scheduled firmware updates every 18 months and network health checks quarterly"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed Modbus TCP communication timeout issues. Updated PM8000 firmware from v2.4.1 to v2.6.3. Reconfigured network settings and increased polling interval to prevent buffer overflow. Restored full data connectivity."",""resolution_type"":""Firmware Update & Network Fix"",""severity"":""High"",""technician_notes"":""Firmware update resolved known bug with high-frequency data polling. Tested all communication protocols (Modbus TCP, Ethernet/IP). All harmonic measurement and logging functions verified operational post-update.""}]"
SE-SNCF-009,SNCF,Transport,PowerLogic PM8000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-PM8-2847"",""case_status"":""Closed"",""customer_name"":""Metro Manufacturing Ltd"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""Voltage unbalance alarm triggered at 3.2%, exceeding threshold. Customer reported intermittent equipment shutdowns on Phase B."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly voltage balance monitoring and annual terminal inspection"",""resolution_date"":""2023-09-15"",""resolution_details"":""Investigation revealed loose connection on Phase B input terminal. Tightened all phase connections, verified voltage balance returned to 0.8%. Recalibrated voltage sensing circuits."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had recent electrical work done by third-party contractor. Recommended annual connection inspection. All three phases now reading within 0.5% variance.""},{""case_id"":""CS-PM8-3192"",""case_status"":""Closed"",""customer_name"":""Riverside Data Center"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""PM8000 displaying erratic frequency readings fluctuating between 49.1-50.8 Hz. Power quality data logging corrupted."",""parts_used"":""[\""Frequency Sensing Module FSM-PM8\"",\""Firmware Update Kit v2.8.4\""]"",""preventive_action"":""Installed humidity sensor in electrical room, recommended enclosure upgrade to IP65 rating"",""resolution_date"":""2023-11-24"",""resolution_details"":""Diagnosed faulty frequency measurement module. Replaced frequency sensing board and updated firmware to version 2.8.4. Restored historical data from backup."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Module showed signs of moisture ingress. Customer's HVAC system had been leaking near electrical room. Advised environmental monitoring and sealed enclosure.""}]"
SE-SNCF-009,SNCF,Transport,PowerLogic PM8000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-15"",""issue_description"":""Power factor dropped to 0.79, triggering PF_LOW alarm. Customer reported increased utility penalties on monthly bill."",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly power quality audits and load balancing reviews"",""resolution_date"":""2024-01-22"",""resolution_details"":""Identified undersized capacitor bank for current load profile. Recommended installation of 150 kVAR capacitor bank. Adjusted PM8000 alarm threshold to 0.88 temporarily until capacitor installation."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Load analysis showed significant inductive load from new motor installations. Customer added equipment without power factor correction. Capacitor bank installation scheduled for following month.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent PF_LOW alarms with power factor fluctuating between 0.81-0.85. PM8000 showing intermittent warnings during peak operational hours."",""parts_used"":""[\""Capacitor Contactor LC1D80\"",\""Control Relay RXZE2M114M\""]"",""preventive_action"":""Implemented monthly capacitor bank inspection schedule and annual thermographic survey"",""resolution_date"":""2023-11-10"",""resolution_details"":""Discovered failed capacitor bank contactor causing automatic power factor correction system to malfunction. Replaced contactor and verified capacitor bank operation. Power factor restored to 0.94."",""resolution_type"":""Equipment Repair"",""severity"":""Medium"",""technician_notes"":""Contactor showed signs of overheating and pitting on contacts. Customer's maintenance team was unaware capacitor bank required periodic inspection. Provided maintenance checklist.""},{""case_id"":""CASE-73891"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":3,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-22"",""issue_description"":""Power factor alarm triggered at 0.83. Customer concerned about utility power factor penalties and potential equipment efficiency issues."",""parts_used"":""[]"",""preventive_action"":""Recommended power quality study before future equipment additions and installation of active harmonic filter"",""resolution_date"":""2023-09-25"",""resolution_details"":""Investigation revealed recent installation of welding equipment and VFD-driven systems without corresponding power factor correction. PM8000 functioning correctly. Provided load analysis and recommendations for harmonic filtering and additional capacitor banks."",""resolution_type"":""Customer Education"",""severity"":""Low"",""technician_notes"":""PM8000 accurately reporting power factor degradation due to facility expansion. Customer needs 200 kVAR additional correction capacity. Harmonic distortion at 8.2% THD also contributing to issues.""}]"
SE-SNCF-009,SNCF,Transport,PowerLogic PM8000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-PM8-2847"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""Demand logging synchronization failure - peak demand values not recording properly, load profile data showing gaps"",""parts_used"":""[]"",""preventive_action"":""Recommended enabling automatic firmware update notifications and quarterly demand logging verification"",""resolution_date"":""2023-09-16"",""resolution_details"":""Updated firmware to version 2.8.4 to resolve synchronization timing issue with demand interval logging. Recalibrated demand calculation parameters and verified data integrity."",""resolution_type"":""Software Update"",""severity"":""Medium"",""technician_notes"":""Customer reported intermittent demand logging failures over 3-week period. Root cause identified as firmware bug affecting demand interval synchronization when load changes exceed 15% within single interval. Firmware update resolved issue completely.""},{""case_id"":""CS-PM8-3192"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""Inaccurate peak demand readings - system reporting values 20-25% higher than actual measured load"",""parts_used"":""[\""CT Interface Module PM8-CTI-02\"",\""Calibration Kit\""]"",""preventive_action"":""Scheduled annual calibration verification and CT interface module inspection every 6 months"",""resolution_date"":""2023-11-24"",""resolution_details"":""Replaced faulty current transformer interface module that was causing signal amplification errors. Recalibrated all CT inputs and validated accuracy against portable power analyzer."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""CT interface module showing drift in signal conditioning circuit. Customer facing utility demand charge penalties due to inaccurate reporting. Replaced module and performed full system calibration. Accuracy now within 0.5% specification.""}]"
SE-SNCF-009,SNCF,Transport,PowerLogic PM8000,Power Monitoring System,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-15"",""issue_description"":""PM8000 reporting intermittent voltage sag events on Phase B - voltage dropping to 198V for 0.8-1.5 seconds during peak load periods"",""parts_used"":""[]"",""preventive_action"":""Recommended quarterly inspection of all power connections and annual utility power quality survey"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connection at main distribution panel causing voltage instability. Tightened all phase connections and verified torque specifications. Recalibrated voltage monitoring thresholds to account for normal grid fluctuations."",""resolution_type"":""Field Service"",""severity"":""Medium"",""technician_notes"":""Customer's facility experiences normal utility voltage variations during high demand periods. PM8000 sensitivity was set too tight. Adjusted alarm threshold from 210V to 205V to reduce nuisance alarms while maintaining protection.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":14,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple voltage sag events logged on all three phases over 48-hour period. Phase A showing 201V, Phase B 199V, Phase C 202V for durations of 1-3 seconds"",""parts_used"":""[]"",""preventive_action"":""Established monthly power quality reporting and direct communication channel with utility for faster issue resolution"",""resolution_date"":""2023-11-22"",""resolution_details"":""Coordinated with local utility company who identified transformer tap setting issue at substation. Utility adjusted transformer taps and replaced aging voltage regulator. PM8000 confirmed stable voltage after utility work completed."",""resolution_type"":""Utility Coordination"",""severity"":""High"",""technician_notes"":""PM8000 event logs were critical in documenting power quality issues for utility investigation. System performed as designed. No equipment fault found. Customer provided with detailed power quality report from PM8000 memory.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":13,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-22"",""issue_description"":""PM8000 voltage sag alarms correlating with equipment shutdowns. Phase A voltage dropping to 195V during sag events lasting 2-4 seconds"",""parts_used"":""[\""Soft Starter 75HP\"",\""Power Factor Correction Capacitor Bank 50kVAR\""]"",""preventive_action"":""Scheduled load analysis study and recommended staggered motor starting sequence to prevent simultaneous high-current draws"",""resolution_date"":""2023-10-05"",""resolution_details"":""Investigation revealed large motor starting on same circuit causing voltage drop. Installed soft starter on motor and added power factor correction capacitors. Upgraded PM8000 firmware to v2.8.4 for improved event analysis capabilities."",""resolution_type"":""Field Service + Parts"",""severity"":""High"",""technician_notes"":""PM8000 accurately detected inrush current from 75HP motor causing voltage sag. Customer's electrical system undersized for load. Recommended electrical system assessment. PM8000 trending data showed pattern of sags during motor starts.""}]"
