equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-SNCF-010,SNCF,Transport,Masterpact MTZ3 32H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-09-14"",""issue_description"":""Micrologic 7.0 control unit displaying intermittent communication errors. Trip unit losing connection with SCADA system during peak load periods above 2300A."",""parts_used"":""Micrologic 7.0 COM module (P/N: LV434063), Firmware update kit"",""preventive_action"":""Schedule quarterly communication diagnostics and thermal imaging of control units on high-load breakers"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced Micrologic 7.0 communication module. Firmware updated to version 2.8.4. Verified stable communication under full load conditions."",""resolution_type"":""Component Replacement"",""severity"":""Medium"",""technician_notes"":""Communication module showed signs of thermal stress. Recommended improving ventilation around control cabinet. Load current was consistently above 2200A which may have contributed to elevated temperatures.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-01-22"",""issue_description"":""Thermal capacity alarm triggered at 89%. Breaker operating at 2680A continuous load. Customer reported unusual warming of bus connections."",""parts_used"":""Contact cleaner, Anti-oxidant compound (Noalox)"",""preventive_action"":""Implement annual thermographic surveys and connection torque verification for all breakers operating above 70% capacity"",""resolution_date"":""2024-01-23"",""resolution_details"":""Thermographic inspection revealed hot spots on phase B connection. Torque verification showed loose bus bar connections (15% below spec). Re-torqued all connections to manufacturer specifications. Cleaned contact surfaces and applied anti-oxidant compound."",""resolution_type"":""Maintenance & Adjustment"",""severity"":""High"",""technician_notes"":""Thermal capacity returned to 71% after corrections. Bus bar connections likely loosened due to thermal cycling. Customer was operating near rated capacity for extended periods.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-03-08"",""issue_description"":""Micrologic 7.0 self-test failure code E47. Breaker failed to close on remote command. Local control panel unresponsive."",""parts_used"":""Motor operator assembly (P/N: LV434800), Micrologic 7.0 trip unit (P/N: LV434020)"",""preventive_action"":""Install dehumidification system in breaker room. Schedule bi-annual inspection of motor mechanisms in coastal installations"",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnosed failed motor charging mechanism and corrupted trip unit memory. Replaced motor operator assembly and Micrologic 7.0 trip unit. Performed full functional testing including 5 open/close cycles under load."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Equipment located in high-humidity coastal environment. Evidence of corrosion on motor contacts. Recommended upgrading to conformal-coated components for marine environments.""}]"
SE-SNCF-010,SNCF,Transport,Masterpact MTZ3 32H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-09-14"",""issue_description"":""Ground fault protection triggering intermittently during normal operations. LSI settings appear to drift from calibrated values."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly LSI calibration verification checks"",""resolution_date"":""2023-09-16"",""resolution_details"":""Trip unit recalibrated. Ground fault threshold was found at 22% In instead of configured 30% In. Performed full LSI protection verification and reset to proper parameters."",""resolution_type"":""Calibration & Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer reported nuisance tripping over 3-week period. Trip unit firmware version 2.4 - recommended monitoring for drift. No hardware faults detected. Advised quarterly verification checks.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-11-22"",""issue_description"":""Trip unit display showing erratic readings. Ground fault protection settings not responding to configuration changes."",""parts_used"":""[\""Micrologic 7.0 Control Board\"",\""Configuration Module\""]"",""preventive_action"":""Relocated breaker panel away from moisture source, installed environmental monitoring"",""resolution_date"":""2023-11-23"",""resolution_details"":""Trip unit Micrologic control board replaced due to memory corruption. Full recalibration performed post-replacement. All LSI and ground fault parameters restored to customer specifications."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Control board showed signs of moisture ingress affecting memory chip. Breaker located near HVAC condensate line. Recommended environmental assessment. New unit tested under load - all protection zones verified.""}]"
SE-SNCF-010,SNCF,Transport,Masterpact MTZ3 32H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":7,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-01-15"",""issue_description"":""Contact wear indicator reached 82% threshold. Customer reported occasional arcing sounds during switching operations. Preventive maintenance requested before critical failure."",""parts_used"":""Contact Kit MTZ3-CK01, Auxiliary Contact Block CA1-DN22"",""preventive_action"":""Implemented quarterly contact wear monitoring and added to predictive maintenance schedule at 70% threshold"",""resolution_date"":""2024-01-22"",""resolution_details"":""Replaced main contact assembly and auxiliary contacts. Performed full electrical testing and calibration. Contact resistance measured within specification at 45 microohms."",""resolution_type"":""Scheduled Maintenance"",""severity"":""Medium"",""technician_notes"":""Contact wear was at 82% as indicated. Visual inspection showed pitting on silver-tungsten contacts. No damage to arc chutes. Reset wear indicator counter after contact replacement. Recommended monitoring cycle count more frequently.""},{""case_id"":""CASE-104562"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-09-28"",""issue_description"":""Contact wear alarm triggered at 85%. Breaker experienced increased trip times and higher operating temperature. Customer concerned about potential unplanned outage during peak production."",""parts_used"":""Enhanced Contact Kit MTZ3-ECK02, Contact Wear Indicator Module, Lubrication Kit LK-MTZ"",""preventive_action"":""Customer enrolled in annual preventive maintenance contract with automatic contact inspection at 70% wear indicator"",""resolution_date"":""2023-10-02"",""resolution_details"":""Emergency service dispatched within 24 hours. Complete contact system replacement performed during scheduled production downtime. Upgraded to enhanced contact kit for extended life cycle."",""resolution_type"":""Emergency Maintenance"",""severity"":""High"",""technician_notes"":""Contacts showed severe erosion beyond 85% wear level. Customer had delayed maintenance past recommended interval. Breaker had exceeded 15,000 operations since last service. Educated customer on importance of proactive maintenance at 75% wear threshold.""},{""case_id"":""CASE-091847"",""case_status"":""Closed"",""customer_name"":""Coastal Data Center Operations"",""days_to_resolve"":8,""equipment_model"":""Masterpact MTZ2 25H1"",""issue_date"":""2023-11-10"",""issue_description"":""Contact wear indicator at 76% with 1,800 operations remaining before recommended service. Customer requested proactive replacement during planned maintenance window to avoid future emergency."",""parts_used"":""Contact Kit MTZ2-CK01, Contact Lubricant CL-500"",""preventive_action"":""Established baseline for contact life expectancy. Recommended contact inspection every 10,000 operations or when wear indicator reaches 70%"",""resolution_date"":""2023-11-18"",""resolution_details"":""Scheduled contact replacement during planned facility maintenance. Replaced contact assembly, performed insulation resistance testing, and verified all mechanical operations. All parameters within normal range."",""resolution_type"":""Preventive Maintenance"",""severity"":""Low"",""technician_notes"":""Proactive replacement performed before critical wear level. Contacts showed normal wear patterns consistent with operation count. Customer following best practices for predictive maintenance. Breaker performance excellent after service.""}]"
SE-SNCF-010,SNCF,Transport,Masterpact MTZ3 32H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor dropped to 0.78, causing efficiency concerns and potential utility penalties. PowerLogic metering showing reactive power imbalance."",""parts_used"":""None - external capacitor bank installation"",""preventive_action"":""Schedule quarterly power quality audits and monitor power factor trends via PowerLogic dashboard"",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified inadequate power factor correction capacitors in facility. Recommended and installed additional capacitor bank. Recalibrated PowerLogic metering thresholds."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""MTZ3 breaker operating normally. Issue was facility-level power factor, not breaker malfunction. Verified metering accuracy at 99.2%.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":3,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-01-22"",""issue_description"":""THD-I spiked to 18.7% with harmonic alarms triggering. Customer reported intermittent tripping under heavy server loads."",""parts_used"":""Harmonic filter kit HFK-MTZ3, Trip unit firmware update"",""preventive_action"":""Install permanent harmonic monitoring and implement load distribution strategy for new server racks"",""resolution_date"":""2024-01-25"",""resolution_details"":""Discovered harmonic distortion from non-linear loads (UPS systems and server PSUs). Installed harmonic filter module and upgraded trip unit firmware to v3.42 for better harmonic tolerance."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Breaker contacts showed minimal wear. PowerLogic metering accurately captured harmonic events. Recommended load balancing across phases.""}]"
SE-SNCF-010,SNCF,Transport,Masterpact MTZ3 32H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2024-01-15"",""issue_description"":""Thermal overload pre-alarm triggered on main distribution breaker. Load measured at 2845A, 89% of Ir setting. Customer reported intermittent nuisance tripping during peak production hours."",""parts_used"":""[]"",""preventive_action"":""Scheduled quarterly thermal imaging and load monitoring. Advised customer to conduct load study before adding additional equipment."",""resolution_date"":""2024-01-17"",""resolution_details"":""Performed load analysis and discovered unbalanced phase loading. Redistributed loads across phases and adjusted Micrologic trip unit Ir setting from 3200A to 3400A based on actual load requirements and cable ratings. Verified thermal capacity within breaker specifications."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had added two new production lines without load study. Breaker was undersized for current demand. Recommended load monitoring and potential breaker upgrade to MTZ3 40H1 within 6 months if expansion continues.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":4,""equipment_model"":""Masterpact MTZ2 32H1"",""issue_date"":""2023-11-08"",""issue_description"":""Repeated thermal pre-alarms on feeder breaker serving UPS system. Load at 2920A, 91% of rated current. Ambient temperature in electrical room measured at 38°C."",""parts_used"":""[\""Contact cleaning kit\"",\""Thermal compound\""]"",""preventive_action"":""Installed permanent temperature monitoring in electrical room. Recommended annual thermographic inspection and connection retorquing every 2 years."",""resolution_date"":""2023-11-12"",""resolution_details"":""Root cause identified as inadequate ventilation in electrical room causing elevated ambient temperature. Coordinated with facility team to install additional HVAC capacity. Cleaned breaker contacts and connections. Verified all torque specifications. Ambient temperature reduced to 28°C."",""resolution_type"":""Environmental Correction"",""severity"":""High"",""technician_notes"":""Breaker operating within specifications but ambient conditions were degrading performance. All connections showed slight discoloration indicating elevated temperatures over time. Post-repair thermal scan showed 15°C reduction in hotspot temperatures.""},{""case_id"":""CS-94782"",""case_status"":""Closed"",""customer_name"":""Coastal Steel Processing"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ3 32H1"",""issue_date"":""2023-09-22"",""issue_description"":""Thermal overload alarm followed by unexpected trip during normal operations. Load was at 2750A when trip occurred. Production line shutdown for 3 hours."",""parts_used"":""[\""Micrologic sensor module\"",\""Bus bar hardware kit\"",\""Anti-corrosion compound\"",\""Main lug connectors\""]"",""preventive_action"":""Upgraded to conformal-coated hardware for coastal environment. Implemented quarterly connection inspection and annual trip unit calibration verification. Applied protective enclosure sealing."",""resolution_date"":""2023-09-24"",""resolution_details"":""Inspection revealed corroded bus bar connections and loose torque on main lugs due to high-humidity coastal environment. Replaced corroded hardware, cleaned and treated all connections with anti-corrosion compound. Replaced Micrologic trip unit sensor that showed calibration drift."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Corrosion created high resistance connections causing localized heating. Trip unit sensor had drifted 7% low, causing premature thermal protection activation. Coastal environment requires enhanced maintenance protocol.""}]"
SE-BYT-001,Bouygues Telecom,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""M580 CPU scan time degraded to 45ms, intermittent I/O module communication faults on slot 3"",""parts_used"":""BMXCRA31200 Communication Adapter"",""preventive_action"":""Schedule quarterly thermal imaging inspection of backplane components"",""resolution_date"":""2023-09-15"",""resolution_details"":""Diagnosed failing BMXCRA31200 communication adapter in slot 3. Replaced adapter and verified backplane connections. Scan time returned to normal 10ms range after replacement."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Customer reported gradual performance degradation over 2 weeks. Adapter showed signs of overheating. Recommended improving cabinet ventilation.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""M580 CPU fault light active, system halted, no communication with HMI"",""parts_used"":""BMEP582040 CPU Module"",""preventive_action"":""Install dedicated UPS for PLC system, implement weekly automated configuration backups"",""resolution_date"":""2023-11-23"",""resolution_details"":""CPU module BMEP582040 experienced firmware corruption. Attempted firmware reload unsuccessful. Replaced CPU module and restored configuration from backup. System operational."",""resolution_type"":""Replacement"",""severity"":""Critical"",""technician_notes"":""Root cause traced to power surge during electrical maintenance. Customer's UPS failed to protect PLC rack. Configuration backup was 3 months old, required minor reprogramming.""}]"
SE-BYT-001,Bouygues Telecom,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2847-M580"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Unity Loader firmware update failed during installation, PLC entered safe mode. BMENOC0321 Ethernet module lost communication with control network."",""parts_used"":""[]"",""preventive_action"":""Provided customer with firmware compatibility checklist and recommended scheduling updates during planned maintenance windows"",""resolution_date"":""2023-09-15"",""resolution_details"":""Rolled back to previous firmware version 3.20, verified module compatibility, performed clean firmware update to version 3.30 with proper initialization sequence. Synchronized BMENOC0321 module after successful update."",""resolution_type"":""Firmware Rollback and Re-update"",""severity"":""High"",""technician_notes"":""Customer attempted firmware update without verifying compatibility matrix. Recommend following Schneider Electric firmware update procedure SE-FW-M580-001. No hardware failure detected.""},{""case_id"":""CS-3192-M580"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""BMENOC0321 Ethernet module intermittent synchronization failures after Unity Loader firmware update. Network timeouts occurring every 4-6 hours."",""parts_used"":""[]"",""preventive_action"":""Created post-update configuration checklist for M580 controllers to verify Ethernet module parameters after firmware changes"",""resolution_date"":""2023-11-24"",""resolution_details"":""Identified timing parameter mismatch between firmware version and Ethernet module settings. Adjusted network scan rate and timeout parameters in Unity Pro. Reconfigured BMENOC0321 module with optimized settings for new firmware version."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Post-firmware update configuration not optimized. Module was using legacy timing parameters incompatible with new firmware. Stability restored after parameter adjustment.""}]"
SE-BYT-001,Bouygues Telecom,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""M580 PLC experiencing intermittent CPU overheating with temperatures reaching 72°C. System triggering thermal warnings and occasional safety shutdowns during peak production hours."",""parts_used"":""Air filter kit (BMXXSP0400), Cabinet fan assembly (NSYCVF425M230PF)"",""preventive_action"":""Implemented quarterly cooling system inspection schedule and relocated cabinet 2 meters from heat source"",""resolution_date"":""2024-01-17"",""resolution_details"":""Discovered blocked air intake vents due to accumulated dust and debris. Cleaned cooling fans and replaced clogged air filters. Installed additional ventilation in control cabinet. Verified ambient temperature reduced to 38°C and CPU stabilized at 58°C."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had not performed preventive maintenance on cooling system for 18 months. Recommended quarterly filter inspections for this high-dust environment. Cabinet was located near heat-generating equipment without adequate clearance.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":4,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-08"",""issue_description"":""M580 controller reporting elevated CPU temperatures of 70°C with TEMP_HIGH alarms. Rack ambient temperature measured at 48°C, exceeding recommended operating conditions."",""parts_used"":""Rack cooling fan (BMXXCR120), Thermal sensor kit (BMXART0814)"",""preventive_action"":""Established fan replacement schedule every 5 years and added temperature monitoring dashboards"",""resolution_date"":""2023-11-12"",""resolution_details"":""Remote diagnostics indicated failing cooling fan in main control rack. Dispatched replacement fan unit. Customer's maintenance team installed new fan under remote guidance. Added thermal monitoring to SCADA system for early warning."",""resolution_type"":""Remote Support + Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Original cooling fan had been running for 6 years beyond recommended service life. Fan bearing failure caused reduced airflow. Customer now tracking fan runtime hours for proactive replacement.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Texas"",""days_to_resolve"":14,""equipment_model"":""Modicon M580"",""issue_date"":""2023-08-22"",""issue_description"":""Multiple M580 PLCs in production line showing thermal warnings. CPU temperatures ranging 65-69°C during summer months. Facility HVAC system struggling to maintain control room temperatures below 42°C."",""parts_used"":""High-temp power supply modules (BMXCPS3020H), Active cooling system (NSYCU850), Temperature controller (NSYCCOTHC)"",""preventive_action"":""Installed environmental monitoring system and scheduled HVAC capacity upgrade for Q4 2024"",""resolution_date"":""2023-09-05"",""resolution_details"":""Conducted thermal analysis of control room environment. Installed supplemental air conditioning unit dedicated to control equipment area. Upgraded to high-temperature rated power supplies. Implemented active cooling solution with temperature-controlled fans."",""resolution_type"":""Engineering Consultation + Upgrade"",""severity"":""Medium"",""technician_notes"":""Facility located in high-ambient environment with inadequate climate control for sensitive electronics. Solution included both immediate cooling improvements and long-term HVAC upgrade recommendations. Customer planning control room insulation upgrade for next shutdown.""}]"
SE-BYT-001,Bouygues Telecom,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Hot standby redundancy switchover failure - secondary controller not responding during scheduled failover test, system remained on primary"",""parts_used"":""BMEP582040 processor module, redundancy cable"",""preventive_action"":""Implement quarterly hot standby testing and monitor switchover times as KPI. Alert if switchover exceeds 100ms."",""resolution_date"":""2023-09-15"",""resolution_details"":""Secondary BMEP582040 processor module failed to synchronize. Replaced faulty secondary controller module and re-established redundancy link. Performed full switchover test cycle - switchover time restored to 42ms."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer reported switchover times had been gradually increasing from 40ms to 180ms over past 3 months before failure. Recommended quarterly redundancy health checks. Firmware was at v2.80 - updated both controllers to v3.10.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - Basel"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-22"",""issue_description"":""Redundancy synchronization errors logged, primary and secondary controllers showing intermittent communication loss on redundancy network"",""parts_used"":""Fiber optic redundancy cables (2x)"",""preventive_action"":""Inspect redundancy cable routing during annual maintenance. Use proper cable management to prevent stress on fiber connections."",""resolution_date"":""2024-01-23"",""resolution_details"":""Discovered redundancy fiber optic cable had micro-bending damage near cable management bracket. Replaced redundancy network cables and verified signal integrity. Cleared synchronization errors and confirmed stable redundancy operation."",""resolution_type"":""Configuration & Maintenance"",""severity"":""Medium"",""technician_notes"":""Cable damage likely caused by improper installation during recent cabinet modification. Switchover time was erratic (45-250ms). After cable replacement, consistent 38ms switchover achieved. Educated customer on proper cable routing for redundancy links.""}]"
SE-BYT-001,Bouygues Telecom,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Corp"",""days_to_resolve"":3,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""Intermittent Modbus TCP communication failures on port 502, causing production line stoppages. PLC losing connection to HMI and remote I/O modules every 2-3 hours."",""parts_used"":""Cisco IE-3300-8T2S switch, CAT6A ethernet cables"",""preventive_action"":""Implement separate VLAN for PLC communications, schedule quarterly network health checks"",""resolution_date"":""2024-01-18"",""resolution_details"":""Identified network switch with failing ports causing packet loss. Replaced managed switch and implemented QoS settings to prioritize PLC traffic. Configured network monitoring to alert on latency above 50ms."",""resolution_type"":""Network Infrastructure"",""severity"":""High"",""technician_notes"":""Customer had mixed industrial and office traffic on same network segment. Recommended VLAN segmentation for OT network isolation. Network latency reduced from 120ms average to 8ms after switch replacement.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Food Processing"",""days_to_resolve"":3,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""COMM_TIMEOUT alarms on Modbus TCP port 502 during peak production hours. Multiple retry attempts before connection recovery. Affecting data logging to SCADA system."",""parts_used"":""None"",""preventive_action"":""Disable unused ethernet ports, implement MAC filtering, document baseline network performance metrics"",""resolution_date"":""2023-11-25"",""resolution_details"":""Analyzed network traffic and found broadcast storms from non-industrial devices. Adjusted Modbus TCP timeout parameters from 1000ms to 3000ms and reduced polling frequency on non-critical tags. Implemented network filtering rules."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""PLC firmware was up to date (v3.20). Issue was environmental - excessive network traffic during shift changes when workers connected personal devices. Customer implemented MAC address filtering and disabled unused switch ports.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""MidWest Energy Solutions"",""days_to_resolve"":3,""equipment_model"":""Modicon M580"",""issue_date"":""2024-02-08"",""issue_description"":""Persistent Modbus communication timeouts between M580 PLC and remote RTU units. Connection drops requiring manual resets. Error logs showing port 502 access failures."",""parts_used"":""BMENOC0321 Ethernet Module, Firmware v2.08"",""preventive_action"":""Install cabinet environmental monitoring, implement 6-month inspection schedule for ethernet connections, apply conformal coating to exposed connectors"",""resolution_date"":""2024-02-11"",""resolution_details"":""Discovered faulty ethernet module (BMENOC0321) with degraded RJ45 connector causing intermittent connectivity. Replaced NOC module and updated firmware to latest version. Tested under load for 48 hours with no recurrence."",""resolution_type"":""Hardware Replacement"",""severity"":""Critical"",""technician_notes"":""Physical inspection revealed corrosion on ethernet port pins likely due to humidity in control cabinet. Recommended installing dehumidifier and sealing cable entry points. Customer had no preventive maintenance schedule for control cabinet environmental conditions.""}]"
SE-BYT-002,Bouygues Telecom,Telecom,Galaxy VX 500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""UPS failed to transfer to battery backup during utility power interruption, remained in bypass mode"",""parts_used"":""Inverter Control Module (P/N: 10121692), Control Board Firmware Update"",""preventive_action"":""Recommended quarterly transfer testing and firmware updates every 6 months"",""resolution_date"":""2023-09-15"",""resolution_details"":""Inverter control board failure detected. Replaced main inverter control module and recalibrated transfer logic. Performed full load bank test to verify proper operation."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Customer reported critical load was unprotected during 3-second power dip. Found inverter fault code 0x4A2 indicating control board communication loss. After replacement, all transfer modes tested successfully under simulated conditions.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Battery runtime significantly reduced, only 8 minutes at full load instead of expected 15 minutes"",""parts_used"":""Battery Module 12V 9Ah (Qty: 40, P/N: VRLA-12-9)"",""preventive_action"":""Implemented annual battery impedance testing and temperature monitoring with alerts above 75°F"",""resolution_date"":""2023-11-24"",""resolution_details"":""Battery impedance testing revealed 12 battery modules exceeded acceptable resistance thresholds. Replaced entire battery string (40 modules). Performed discharge test confirming 16.2 minutes runtime at rated load."",""resolution_type"":""Battery Replacement"",""severity"":""High"",""technician_notes"":""Batteries were 6.5 years old, approaching end of design life. Customer had not performed annual battery maintenance. Temperature logs showed ambient temps occasionally exceeded 77°F which accelerates aging.""},{""case_id"":""CASE-83901"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Cooling fan alarm, UPS displaying high temperature warning on display panel"",""parts_used"":""Cooling Fan Assembly (P/N: 10121847), Air Filter Set"",""preventive_action"":""Increased filter replacement schedule from annual to quarterly, installed pre-filter in room HVAC system"",""resolution_date"":""2024-01-09"",""resolution_details"":""Found cooling fan #3 running at reduced RPM due to dust accumulation and bearing wear. Replaced failed fan and cleaned all air filters and heat sinks. Internal temperature returned to normal operating range."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""UPS located in dusty warehouse environment without adequate air filtration. Fan filters were 80% blocked. Recommended environmental improvements and more frequent filter changes.""}]"
SE-BYT-002,Bouygues Telecom,Telecom,Galaxy VX 500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Input THD alarm triggered at 7.2%, causing UPS to operate harmonic filter continuously. Customer reported increased fan noise and slight temperature elevation."",""parts_used"":""Passive harmonic filter assembly (12-pulse), input contactor relay"",""preventive_action"":""Quarterly power quality monitoring, annual harmonic analysis, coordinate with facility management on major electrical load additions"",""resolution_date"":""2023-09-18"",""resolution_details"":""Performed power quality analysis revealing upstream transformer saturation during peak load. Installed external passive harmonic filter on input side. Reconfigured UPS input THD threshold to 6% to prevent nuisance alarms. Verified THD reduced to 4.1% after filter installation."",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Building added new MRI equipment 3 months ago without power quality assessment. Recommended customer perform facility-wide harmonic study. UPS internal filters were functioning correctly but overwhelmed by upstream distortion.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":7,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Recurring INPUT_THD_HIGH alarms (6.5-7.8%) during business hours. UPS operating normally but customer concerned about long-term impact on equipment reliability."",""parts_used"":""None"",""preventive_action"":""Monitor THD trends monthly, schedule utility transformer assessment, plan for K-rated transformer upgrade during next maintenance window"",""resolution_date"":""2024-01-29"",""resolution_details"":""Remote analysis showed THD spikes correlated with HVAC system startup. On-site inspection revealed aging building transformer and poor power factor correction. Adjusted UPS input filter settings and enabled advanced harmonic compensation mode. Recommended utility company evaluate transformer."",""resolution_type"":""Remote Support + On-site Visit"",""severity"":""Low"",""technician_notes"":""UPS performing as designed. Issue is facility power quality, not equipment fault. Harmonic levels within UPS tolerance but above optimal threshold. Customer opted to defer external filtering until next facility upgrade.""},{""case_id"":""CASE-83901"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2024-03-05"",""issue_description"":""Input THD alarm at 8.3% with intermittent input breaker trips. Critical production line experiencing brief power interruptions during UPS transfer to battery mode."",""parts_used"":""Input circuit breaker (3-pole, 600A), line reactor (5%), input terminal lugs, thermal imaging inspection"",""preventive_action"":""Bi-annual thermographic inspection of all power connections, quarterly THD monitoring, evaluate active harmonic filtering solution for facility-wide deployment"",""resolution_date"":""2024-03-07"",""resolution_details"":""Found combination of high THD and loose input terminal connections causing voltage instability. Tightened all input connections, replaced input circuit breaker showing signs of arcing. Installed line reactor to reduce harmonic current. Performed full input power analysis and load bank test."",""resolution_type"":""Emergency On-site Service"",""severity"":""High"",""technician_notes"":""Loose connections likely caused by thermal cycling from harmonic currents. Customer has significant VFD load from CNC machines. Recommended 6-month thermal inspection schedule and consideration of active harmonic filter for facility.""}]"
SE-BYT-002,Bouygues Telecom,Telecom,Galaxy VX 500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery self-test failure detected. System reported elevated internal resistance on battery string 2, estimated runtime dropped to 8.2 minutes at full load."",""parts_used"":""Battery Module 500kVA (Qty: 12), Part# GVX-BAT-500-MOD"",""preventive_action"":""Scheduled quarterly battery health assessments and recommended full battery bank replacement planning"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced 12 battery modules in string 2 showing high internal resistance. Performed full system test and calibration. Runtime restored to 19.1 minutes at full load."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Battery modules were 6.2 years old, approaching end of design life. Customer advised to budget for complete battery replacement within 12 months. All other UPS parameters normal.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""UPS alarm: Battery runtime below threshold. Self-test shows 11.3 minutes runtime at full load, below customer's 15-minute requirement."",""parts_used"":""None"",""preventive_action"":""Customer to evaluate adding second UPS unit or extended battery cabinet to meet runtime requirements at current load levels"",""resolution_date"":""2023-11-23"",""resolution_details"":""Investigation revealed actual load was 420kW vs expected 350kW due to recent server expansion. Battery health confirmed normal. Customer educated on runtime calculations and load management."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""No hardware issues found. Runtime reduction due to increased load from Q3 datacenter expansion. Batteries tested at 94% capacity, within normal range. Recommended load balancing or battery capacity upgrade.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Battery self-test did not complete. System fault code indicates communication error with battery monitoring system. Runtime estimation unavailable."",""parts_used"":""Battery Monitoring Card, Part# GVX-BMC-01"",""preventive_action"":""Added battery monitoring system health check to monthly preventive maintenance routine"",""resolution_date"":""2024-01-09"",""resolution_details"":""Replaced faulty battery monitoring card. Firmware updated to latest version. Self-test completed successfully post-repair with 17.8 minutes runtime confirmed."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Monitoring card showed intermittent communication failures. Issue isolated to hardware fault on CAN bus interface. Battery strings physically healthy. Performed comprehensive system diagnostics post-repair.""}]"
SE-BYT-002,Bouygues Telecom,Telecom,Galaxy VX 500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metro General Hospital"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""UPS ambient temperature reached 31.2°C, multiple high temperature alarms triggered, cooling fans at maximum speed, system approaching thermal shutdown threshold"",""parts_used"":""[]"",""preventive_action"":""Installed remote temperature monitoring sensor with alert thresholds. Advised customer to maintain UPS room temperature between 20-25°C and implement regular HVAC preventive maintenance schedule."",""resolution_date"":""2023-09-15"",""resolution_details"":""Facility HVAC system malfunction identified - cooling capacity reduced due to clogged air filters and refrigerant leak. Coordinated with facility management to repair HVAC unit and restore proper cooling. UPS room temperature stabilized at 22°C after repairs."",""resolution_type"":""Environmental Correction"",""severity"":""High"",""technician_notes"":""UPS operating normally, thermal issue entirely environmental. Customer HVAC maintenance contract had lapsed. Recommended quarterly HVAC inspections and UPS room temperature monitoring. Cabinet fans and heat exchangers inspected - no dust buildup found.""},{""case_id"":""CASE-104562"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Elevated temperature warnings during peak load periods, ambient temperature fluctuating between 27-29°C, cooling fan speed cycling between 75-90%"",""parts_used"":""[\""Air Filter Kit - P/N GVX-FILT-500\""]"",""preventive_action"":""Provided customer with updated installation clearance requirements. Recommended load balancing review to reduce peak thermal output. Scheduled quarterly filter replacement and semi-annual thermal imaging inspection."",""resolution_date"":""2024-01-24"",""resolution_details"":""Performed comprehensive thermal assessment. Found inadequate air circulation due to equipment rack placement blocking UPS exhaust vents. Worked with customer to relocate nearby server racks and improve airflow clearance. Cleaned cabinet air filters and verified all cooling fans operational."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""UPS was operating at 78% capacity during peak hours generating significant heat. Room layout did not provide adequate ventilation clearance per installation guidelines (minimum 1 meter). Temperature stabilized at 24°C after airflow improvements.""},{""case_id"":""CASE-119847"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Persistent high temperature alarms, ambient temperature 30°C, two of six cabinet cooling fans showing reduced RPM, thermal shutdown risk"",""parts_used"":""[\""Cooling Fan Assembly - P/N GVX-FAN-120MM (Qty: 2)\"",\""Cabinet Seal Kit - P/N GVX-SEAL-500\""]"",""preventive_action"":""Recommended annual fan replacement program for dusty environments. Installed enhanced air filtration system. Added fan RPM monitoring to preventive maintenance checks every 6 months."",""resolution_date"":""2024-03-09"",""resolution_details"":""Diagnosed two failed cooling fan assemblies in main power cabinet. Fans had accumulated dust and bearings showed wear after 6 years of operation. Replaced both fan assemblies and performed full cabinet cleaning. Verified proper airflow and temperature returned to normal operating range."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Fans had not been replaced since installation in 2018. Dust accumulation significant despite filtered environment. Customer's facility has high ambient dust from manufacturing operations. Temperature dropped to 23°C after repairs with fans operating at 65% speed under normal load.""}]"
SE-BYT-002,Bouygues Telecom,Telecom,Galaxy VX 500kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Bypass static switch failed to synchronize during routine transfer test, system remained on inverter but redundancy compromised"",""parts_used"":""Static Switch Control Board P/N: 10121549, Sync Module P/N: 10121632"",""preventive_action"":""Implement quarterly bypass transfer testing and annual static switch inspection"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced faulty static switch control board and recalibrated synchronization parameters. Performed full transfer sequence testing under load conditions."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Control board showed signs of capacitor degradation. Sync lock failure occurred intermittently during testing. Replaced board and verified all transfer modes operational. Customer advised to schedule quarterly transfer tests.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Colocation Facility"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 500kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Parallel redundancy N+1 configuration lost one module due to internal fault alarm, system operating at reduced redundancy"",""parts_used"":""IGBT Assembly P/N: 10125847, Gate Driver Board P/N: 10123456"",""preventive_action"":""Monthly thermal scans of power modules and verification of load sharing balance"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed failed IGBT in power module 3. Replaced IGBT assembly and gate driver board. Reintegrated module into parallel system and verified load sharing across all modules."",""resolution_type"":""Module Repair"",""severity"":""Medium"",""technician_notes"":""Module showed internal fault code F042 indicating IGBT overcurrent. Thermal imaging revealed hotspot on module 3. After replacement, all modules sharing load evenly at 25% each in N+1 config. Recommended thermal monitoring.""}]"
