equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-BYT-003,Bouygues Telecom,Telecom,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-PM-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting intermittent communication loss with SCADA system, data logging gaps detected in energy consumption records"",""parts_used"":""[]"",""preventive_action"":""Recommend network infrastructure change notifications to include power monitoring equipment review"",""resolution_date"":""2023-09-16"",""resolution_details"":""Ethernet communication module firmware updated from v2.1.3 to v2.3.1. Network timeout parameters adjusted. Modbus TCP polling rate optimized to reduce communication overhead."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer network had recent switch upgrade that changed QoS settings. Meter communication settings needed adjustment to match new network configuration. Verified 48-hour stable operation before closing case.""},{""case_id"":""CASE-PM-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""Phase voltage measurement drift detected during routine calibration check, readings showing 0.3% deviation beyond Class 0.2S specification"",""parts_used"":""[\""Voltage Input Module PM8M22\"",\""Calibration Certificate\""]"",""preventive_action"":""Schedule calibration verification every 18 months for units in harsh environments instead of standard 24-month interval"",""resolution_date"":""2023-11-24"",""resolution_details"":""Voltage sensing module replaced due to component aging. Full recalibration performed and IEC 61557 compliance verified. All phase measurements now within 0.15% tolerance."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Unit had been in service for 7 years in high-temperature environment (ambient 45°C). Accelerated component aging likely cause. Recommended environmental controls improvement.""}]"
SE-BYT-003,Bouygues Telecom,Telecom,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-PM-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-15"",""issue_description"":""Total Harmonic Distortion (THD) alarm triggered on Phase B at 7.2%, exceeding IEEE 519 recommended limits. Customer reported flickering LED lighting and intermittent VFD faults."",""parts_used"":""Passive Harmonic Filter 150kVAR (P/N: HF-150-480), Line Reactor 3% (P/N: LR-03-480)"",""preventive_action"":""Quarterly power quality monitoring and load balancing assessment recommended. Consider active harmonic filter if additional non-linear loads planned."",""resolution_date"":""2024-01-22"",""resolution_details"":""Identified non-linear loads from multiple VFDs causing harmonic distortion. Installed passive harmonic filter bank rated at 150 kVAR. Reconfigured power distribution to balance loads across phases. THD reduced to 3.1% after mitigation."",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Customer had recently added 6 new VFD-driven motors without harmonic mitigation. Recommended power quality audit for future expansions. PM8000 accurately detected and logged THD events.""},{""case_id"":""CASE-PM-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Facility"",""days_to_resolve"":20,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent THD warnings on all three phases ranging 5.8-6.5%. UPS systems showing reduced efficiency and increased heat generation."",""parts_used"":""K-13 Rated Transformer 500kVA (P/N: K13-500-480), Tuned Harmonic Filter Set (P/N: THF-5-7-480), Input Line Reactors 5% (P/N: ILR-05-480)"",""preventive_action"":""Implemented continuous THD monitoring with automated alerts. Established baseline power quality metrics for future capacity additions."",""resolution_date"":""2023-11-28"",""resolution_details"":""Conducted comprehensive power quality study revealing harmonic resonance at 5th and 7th order. Installed K-rated transformers and tuned harmonic filters. Upgraded UPS input line reactors to 5% impedance. THD levels stabilized below 4%."",""resolution_type"":""Engineering Analysis + Service"",""severity"":""Medium"",""technician_notes"":""Data center environment with high concentration of switch-mode power supplies. PM8000 trending data was crucial for identifying resonance patterns. Customer satisfied with resolution.""},{""case_id"":""CASE-PM-79812"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":3,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-02-03"",""issue_description"":""THD alarm Phase A at 8.1%, accompanied by voltage notching events. CNC machines experiencing occasional positioning errors and servo drive faults."",""parts_used"":""APFC Panel 300kVAR with Detuned Reactors (P/N: APFC-300-DR), Isolation Transformer 75kVA (P/N: ISO-75-480), PM8000 Firmware Update"",""preventive_action"":""Established preventive maintenance schedule for power factor correction equipment. Installed redundant monitoring on critical circuits. Customer enrolled in predictive maintenance program."",""resolution_date"":""2024-02-06"",""resolution_details"":""Discovered aging capacitor bank creating harmonic amplification. Disconnected faulty capacitor bank immediately. Installed new automatic power factor correction system with detuned reactors. Added isolation transformer for sensitive CNC equipment. THD reduced to 2.8%."",""resolution_type"":""Emergency Service"",""severity"":""High"",""technician_notes"":""Critical production impact required rapid response. Old capacitor bank had failed cells causing resonance. PM8000 waveform capture feature helped diagnose issue quickly. Recommended replacement schedule for remaining capacitor banks.""}]"
SE-BYT-003,Bouygues Telecom,Telecom,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-PM-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting erratic demand interval readings with sudden spikes to 1200kW when actual load was approximately 650kW. Customer reported billing discrepancies."",""parts_used"":""[]"",""preventive_action"":""Enrolled customer in automatic firmware update notifications. Scheduled quarterly remote health checks."",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified firmware bug in demand calculation algorithm version 3.2.1. Updated firmware to version 3.4.0 which corrects demand interval calculation logic. Recalibrated CT inputs and verified accuracy against secondary metering."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Customer had not updated firmware in 18 months. Recommend quarterly firmware checks. Verified all historical data integrity - only 2-week period affected. Provided corrected demand data to customer for billing adjustment.""},{""case_id"":""CASE-PM-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""PM8000 display showing communication fault alarm. Unable to access meter data remotely via Modbus TCP. Local display functional but network connectivity lost."",""parts_used"":""[\""Ethernet Communication Module - Part# PM8-ETHMOD\"",\""RJ45 Connector\""]"",""preventive_action"":""Installed network surge protectors on all metering communication lines. Added UPS backup for critical metering infrastructure."",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed failed Ethernet communication module. Replaced communication card and restored network connectivity. Reconfigured IP settings and verified data logging continuity."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Communication module failure likely due to nearby lightning strike that caused power surge on network infrastructure. Customer's network switches also required replacement. Recommended surge protection on communication lines.""}]"
SE-BYT-003,Bouygues Telecom,Telecom,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-14"",""issue_description"":""Modbus TCP communication intermittent failures causing data gaps in energy monitoring system. ION Enterprise showing connection timeouts every 15-20 minutes."",""parts_used"":""[]"",""preventive_action"":""Document network configuration requirements for PM8000 installations. Add network diagnostics to preventive maintenance checklist."",""resolution_date"":""2023-09-16"",""resolution_details"":""Network switch port experiencing packet loss due to duplex mismatch. Reconfigured switch port to force full-duplex mode and adjusted Modbus TCP timeout parameters in PM8000 from 5s to 10s. Updated ION Enterprise polling interval from 1s to 2s to reduce network load."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had recently upgraded network infrastructure. Switch auto-negotiation was causing half-duplex connection. Verified stable communication for 4 hours post-fix. Recommended quarterly network health checks.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-22"",""issue_description"":""Power meter stopped logging energy data. Display functional but no data transmission to SCADA system. ION Enterprise showing device offline status."",""parts_used"":""[\""PMCM2210 - Ethernet Communication Module\""]"",""preventive_action"":""Install dedicated UPS for power monitoring equipment. Implement automated backup of meter configurations monthly."",""resolution_date"":""2023-11-23"",""resolution_details"":""Ethernet communication module failure identified. Replaced internal COM module (part# PMCM2210). Restored configuration from backup. Verified data logging resumed at 1-second intervals."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Module failed after electrical storm in area despite surge protection. Customer lost 18 hours of energy data. Recommended UPS installation for critical monitoring equipment.""}]"
SE-BYT-003,Bouygues Telecom,Telecom,PowerLogic PM8000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2024-01-15"",""issue_description"":""Voltage unbalance alarm triggered at 4.1% between L1 and L3 phases. Customer reported intermittent equipment shutdowns on connected machinery."",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly power quality monitoring and annual connection torque verification"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified loose connection on L3 phase busbar causing increased resistance. Tightened all phase connections to manufacturer torque specifications. Verified voltage balance returned to 1.2% after correction."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had recent electrical work done by third-party contractor. Recommended annual thermal imaging inspection of all power connections. Voltage unbalance can cause motor overheating and premature failure.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-11-08"",""issue_description"":""PM8000 reporting voltage unbalance of 3.8% with elevated neutral current readings. Concern about potential impact to sensitive IT equipment."",""parts_used"":""None"",""preventive_action"":""Implemented load planning procedure requiring phase balance review before equipment additions"",""resolution_date"":""2023-11-10"",""resolution_details"":""Performed load analysis across all three phases. Found significant single-phase load imbalance due to recent server rack additions on L2 phase only. Redistributed loads across phases to achieve better balance. Final unbalance reduced to 1.5%."",""resolution_type"":""Load Balancing"",""severity"":""Medium"",""technician_notes"":""Customer adding equipment without considering phase distribution. Provided load balancing guidelines for future expansions. Neutral current dropped from 87A to 23A after rebalancing.""},{""case_id"":""CASE-85902"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":13,""equipment_model"":""PowerLogic PM8000"",""issue_date"":""2023-09-22"",""issue_description"":""Persistent voltage unbalance warnings at 3.5-4.2% range. PM8000 also showing harmonic distortion on L2 phase."",""parts_used"":""Harmonic filter assembly HF-600A"",""preventive_action"":""Established monthly power quality reporting and direct communication channel with utility provider"",""resolution_date"":""2023-10-05"",""resolution_details"":""Investigation revealed utility transformer tap setting issue affecting L2 phase voltage. Coordinated with utility company to adjust transformer taps. Also installed harmonic filter for VFD loads contributing to distortion."",""resolution_type"":""Utility Coordination"",""severity"":""High"",""technician_notes"":""Issue was combination of utility-side voltage problem and customer-side harmonic loads. Utility adjusted taps from position 3 to position 5. Voltage unbalance now consistently below 2%. Customer should monitor after any utility maintenance.""}]"
SE-BYT-004,Bouygues Telecom,Telecom,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor starter M2 channel intermittent communication loss, digital twin synchronization failing every 4-6 hours"",""parts_used"":""[]"",""preventive_action"":""Recommended firmware updates for all TeSys Island units in facility, scheduled quarterly sync health checks"",""resolution_date"":""2024-01-17"",""resolution_details"":""Updated TeSys Island firmware from v2.3.1 to v2.4.5 to resolve communication protocol timing issue. Recalibrated digital twin sync parameters."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue traced to firmware bug affecting Modbus TCP polling rate under high load conditions. Customer running 82% load balancing when issue occurred. Post-update monitoring shows stable sync.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Chicago"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-22"",""issue_description"":""Load balancing degraded to 45%, M3 and M4 channels showing elevated temperature readings, system performance reduced"",""parts_used"":""[\""Thermal Management Module TMM-450\"",\""Cooling Fan Assembly CFA-120\""]"",""preventive_action"":""Implemented monthly thermal inspection protocol, installed environmental monitoring sensors, recommended quarterly preventive maintenance"",""resolution_date"":""2023-11-23"",""resolution_details"":""Replaced thermal management module and reconfigured load distribution algorithm. Discovered dust accumulation affecting cooling efficiency in harsh environment."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Customer operates in high-humidity, high-particulate environment. Installed additional IP67 protective enclosure and enhanced air filtration. Load balancing restored to 89% post-repair.""}]"
SE-BYT-004,Bouygues Telecom,Telecom,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Co"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Wireless mesh network instability - 3 of 8 motor modules intermittently dropping from network causing communication timeouts"",""parts_used"":""[]"",""preventive_action"":""Recommend quarterly wireless health checks and maintain updated interference map"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified RF interference from nearby WiFi access point on overlapping frequency. Reconfigured mesh network to alternate channel, updated firmware to v3.2.1 for improved interference rejection"",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had recently installed new WiFi infrastructure. Performed site survey and recommended maintaining 15ft minimum separation between TeSys Island modules and WiFi APs. All modules now stable with RSSI >-65dBm""},{""case_id"":""CS-3192"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":14,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-08"",""issue_description"":""Predictive maintenance score dropped from 92 to 67 on module 5, indicating potential motor bearing degradation"",""parts_used"":""[\""Motor bearing set SKF 6308\"",\""Thermal grease\""]"",""preventive_action"":""Continue monitoring predictive scores, investigate any drops below 75"",""resolution_date"":""2023-11-22"",""resolution_details"":""Vibration analysis confirmed early-stage bearing wear on connected motor. Scheduled maintenance performed during planned downtime, motor bearings replaced before failure occurred"",""resolution_type"":""Preventive Maintenance"",""severity"":""Low"",""technician_notes"":""TeSys Island predictive analytics successfully identified issue 3-4 weeks before critical failure would have occurred. System prevented unplanned downtime. Recalibrated baseline after motor service - score returned to 95""}]"
SE-BYT-004,Bouygues Telecom,Telecom,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor module M1 thermal class 10A exceeded temperature threshold at 78°C, system triggered automatic shutdown to prevent damage"",""parts_used"":""Thermal sensor kit (LULC0TEMP01), cleaning supplies"",""preventive_action"":""Implement quarterly preventive maintenance for cooling system inspection and cleaning. Install temperature monitoring alerts at 70°C threshold."",""resolution_date"":""2024-01-17"",""resolution_details"":""Inspection revealed blocked ventilation ports and accumulated dust on heat sinks. Cleaned cooling system, replaced thermal sensors, verified ambient temperature within specifications. Motor load profile showed continuous operation at 95% capacity."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer running equipment in enclosed space with inadequate ventilation. Recommended installing additional cooling fans and reducing duty cycle to 80% maximum. Provided maintenance schedule for quarterly cleaning.""},{""case_id"":""CS-2901-44782"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple motor modules (M2, M4, M5) showing elevated winding temperatures between 65-72°C during peak production hours, TEMP_APPROACH warnings recurring daily"",""parts_used"":""None"",""preventive_action"":""Seasonal HVAC assessment recommended. Configure load scheduling to prevent simultaneous peak demand on all modules. Enable advanced thermal derating features."",""resolution_date"":""2023-11-10"",""resolution_details"":""Remote diagnostics showed motors operating within specifications but ambient temperature in facility reached 42°C during summer months. Adjusted thermal class settings and implemented load balancing across modules. Configured predictive alerts at 65°C."",""resolution_type"":""Remote Support + Configuration"",""severity"":""Medium"",""technician_notes"":""No hardware failure detected. Issue related to environmental conditions and continuous high-load operation. Customer agreed to stagger motor startup times and reduce simultaneous peak loads. Firmware updated to v3.2.1 for improved thermal management algorithms.""},{""case_id"":""CS-2756-33091"",""case_status"":""Closed"",""customer_name"":""Apex Automation Ltd"",""days_to_resolve"":2,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-22"",""issue_description"":""Motor module M6 thermal class 10A experienced intermittent overheating events, temperatures spiking to 82°C causing emergency stops during production runs"",""parts_used"":""Motor module 10A (LU9GC3), power connection kit (LUFC00), insulation tape"",""preventive_action"":""Annual insulation resistance testing for all motor modules in high-humidity environments. Upgrade to IP67 enclosures where applicable. Monthly visual inspection for moisture intrusion."",""resolution_date"":""2023-09-24"",""resolution_details"":""Thermal imaging revealed hot spot on motor winding due to partial short circuit in one phase. Replaced motor module and associated power connections. Load testing confirmed normal thermal profile post-replacement. Root cause: insulation degradation from moisture ingress."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""Equipment located near steam cleaning station. Moisture protection inadequate for environment. Installed IP67-rated enclosure and rerouted cable paths away from moisture sources. Tested all other modules - no similar degradation found.""}]"
SE-BYT-004,Bouygues Telecom,Telecom,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CS-2847-9012"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":4,""equipment_model"":""TeSys Island"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor dropped to 0.68, causing inefficient energy consumption and increased utility costs. Motor management system reporting reactive power warnings."",""parts_used"":""Capacitor Bank 50kVAR (Part# CAP-50K-480V), Mounting Hardware Kit"",""preventive_action"":""Schedule quarterly power factor monitoring and annual capacitor bank inspection"",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified undersized power factor correction capacitors. Installed additional capacitor bank rated at 50 kVAR. Reconfigured TeSys Island power monitoring thresholds and alarm settings."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer was running multiple inductive loads without adequate power factor correction. After capacitor installation, power factor improved to 0.94. Recommended quarterly power quality audits.""},{""case_id"":""CS-3156-4421"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-22"",""issue_description"":""Base unit firmware v2.8.4 causing intermittent communication loss with remote monitoring system. Energy metering data gaps observed over 3-day period."",""parts_used"":""None"",""preventive_action"":""Implement firmware update notifications and maintain minimum v3.2.x across all installations"",""resolution_date"":""2024-01-23"",""resolution_details"":""Updated base unit firmware from v2.8.4 to v3.2.1. Resolved known bug affecting Modbus TCP communication stability. Verified data logging continuity after update."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Firmware v2.8.4 had documented issues with network stack under high traffic conditions. v3.2.1 includes communication protocol improvements and enhanced buffer management. System stable after 72-hour monitoring period.""}]"
SE-BYT-004,Bouygues Telecom,Telecom,TeSys Island,Motor Management System,SE-PRODUCT-A9F94116,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-01-15"",""issue_description"":""Motor starter M3 phase imbalance detected at 5.2%, current differential L1:18.4A L2:17.3A L3:17.5A, motor running hot"",""parts_used"":""Terminal block TB-350, Contact cleaner"",""preventive_action"":""Implemented quarterly connection torque verification program"",""resolution_date"":""2024-01-16"",""resolution_details"":""Found loose connection on L1 phase terminal causing increased resistance. Tightened all phase connections and replaced damaged terminal block. Verified phase balance returned to 1.8% after repair."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported intermittent motor overheating prior to alarm. Thermal imaging showed hot spot at L1 connection. Recommend quarterly thermal scans for critical motors.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":1,""equipment_model"":""TeSys Island"",""issue_date"":""2024-02-22"",""issue_description"":""Phase imbalance alarm on starter M12, reading 6.1% imbalance with L2 phase showing 2.1A lower than L1 and L3"",""parts_used"":""Contactor LC1D32, Contact tips (set of 3)"",""preventive_action"":""Added contactor replacement to PM schedule at 50,000 hour intervals"",""resolution_date"":""2024-02-23"",""resolution_details"":""Diagnosed faulty contactor on L2 phase with degraded contact surface. Replaced contactor assembly and performed full electrical testing. Phase balance restored to 1.2%."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Contactor showed signs of arcing and pitting. Unit had 47,000 operating hours. Motor draw was within spec after replacement. Checked other starters in same panel - all within tolerance.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Apex Automation Ltd"",""days_to_resolve"":4,""equipment_model"":""TeSys Island"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent phase imbalance warnings on motor starter M5, fluctuating between 4.2% and 5.8%, causing nuisance alarms"",""parts_used"":""Replacement motor 15HP 3-phase, Mounting hardware"",""preventive_action"":""Scheduled annual insulation resistance testing for all motors over 10 years old"",""resolution_date"":""2023-11-12"",""resolution_details"":""Investigation revealed motor winding degradation causing uneven current draw. Motor was nearing end of life with insulation resistance below acceptable limits. Replaced motor and recalibrated protection settings."",""resolution_type"":""Corrective Maintenance"",""severity"":""Medium"",""technician_notes"":""Original motor had 12 years of service in harsh environment with temperature cycling. Megger test showed 0.8 MΩ on one winding (spec >2 MΩ). New motor running balanced at 0.9% variance. Updated asset records.""}]"
SE-BYT-005,Bouygues Telecom,Telecom,Galaxy VS 100kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro General Hospital"",""days_to_resolve"":2,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery autonomy dropped to 12 minutes at full load, below expected 15-minute minimum threshold"",""parts_used"":""Battery Module 40kW (Qty: 4), Battery Interconnect Cables"",""preventive_action"":""Scheduled quarterly battery impedance testing and annual battery replacement planning"",""resolution_date"":""2023-09-16"",""resolution_details"":""Battery string assessment revealed 4 cells with elevated internal resistance. Replaced affected battery modules to restore full autonomy capacity."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Battery string was 4.5 years old, within expected replacement cycle. Customer advised to schedule full battery replacement within 6 months. All other UPS parameters normal.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Inverter efficiency degraded to 92.8%, input power factor dropped to 0.94, unit running warmer than baseline"",""parts_used"":""Air Filter Kit, Cooling Fan (Qty: 2)"",""preventive_action"":""Upgraded to semi-annual preventive maintenance schedule with enhanced air filtration monitoring"",""resolution_date"":""2023-11-23"",""resolution_details"":""Inspection revealed dust accumulation on cooling fans and heat sinks. Performed deep cleaning of internal components, replaced air filters, verified thermal management system operation."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Unit located in high-dust environment. Efficiency returned to 96.1% after cleaning. Recommended increasing PM frequency from annual to semi-annual.""}]"
SE-BYT-005,Bouygues Telecom,Telecom,Galaxy VS 100kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metro Data Center LLC"",""days_to_resolve"":2,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery temperature alarm triggered at 29.1°C with ambient temperature at 27.3°C. Cooling system operating at maximum capacity but unable to maintain optimal battery temperature range."",""parts_used"":""Cooling Fan Assembly (P/N: 34567-FAN-02) x2, Air Filter Kit (P/N: 12890-FILT)"",""preventive_action"":""Implemented quarterly air filter inspection schedule and recommended facility HVAC assessment"",""resolution_date"":""2023-09-16"",""resolution_details"":""Discovered HVAC system in battery room was undersized for heat load. Cleaned battery cabinet air filters which were 60% blocked with dust. Replaced two failed cooling fans in battery module 3. Recommended customer upgrade facility HVAC capacity."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Battery temperature returned to normal range (23-24°C) after fan replacement and filter cleaning. Customer facility ambient was contributing factor - room temp consistently above 26°C. Advised quarterly filter maintenance.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Medical Center"",""days_to_resolve"":2,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2024-01-22"",""issue_description"":""Recurring battery high temperature warnings. Temperature readings fluctuating between 27.8°C and 30.2°C. System cycling cooling fans between 70-100% speed."",""parts_used"":""Battery Module 12V/9Ah (P/N: BAT-12V9-GVS) x40, Temperature Sensor (P/N: 45123-TEMP) x2"",""preventive_action"":""Enrolled customer in proactive battery monitoring program with 6-month health assessments"",""resolution_date"":""2024-01-24"",""resolution_details"":""Found battery string imbalance causing excessive heat generation in cells 15-18. One battery module showing early signs of thermal runaway. Replaced entire battery string per safety protocol. Recalibrated temperature sensors and verified cooling system operation."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Battery string was 4.5 years old, approaching end of service life. Thermal imaging revealed hot spots in affected modules. Post-replacement testing shows all parameters normal. Recommended battery monitoring service enrollment.""},{""case_id"":""CASE-83901"",""case_status"":""Closed"",""customer_name"":""TechHub Colocation Services"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Battery temperature alarm at 28.7°C during routine operation. Cooling fans running continuously at elevated speed. Customer reported alarm frequency increasing over past 3 weeks."",""parts_used"":""None"",""preventive_action"":""Added unit to priority firmware update list for future releases. Scheduled follow-up temperature monitoring check in 30 days"",""resolution_date"":""2024-03-09"",""resolution_details"":""Remote diagnostics revealed cooling fan controller firmware issue causing delayed fan response to temperature changes. Deployed firmware update v4.2.8 remotely. Adjusted temperature threshold parameters and fan curve settings. Monitored system for 48 hours post-update with no recurrence."",""resolution_type"":""Remote Resolution"",""severity"":""Medium"",""technician_notes"":""Firmware bug in v4.1.3 caused 200ms delay in fan speed adjustment. Update resolved issue immediately. Battery temperatures now stable at 23-24°C. No hardware replacement required. Customer satisfied with remote resolution.""}]"
SE-BYT-005,Bouygues Telecom,Telecom,Galaxy VS 100kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metro General Hospital"",""days_to_resolve"":2,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery test failure alert - internal resistance elevated to 1.45mΩ per string, capacity dropped to 78%"",""parts_used"":""Battery String Module (x4), Battery Interconnect Cables"",""preventive_action"":""Enrolled customer in annual battery health monitoring program with automatic replacement scheduling at 7-year mark"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced aging battery string. Battery set had exceeded 7-year service life. New battery strings installed and tested successfully. Post-replacement test showed 0.79mΩ resistance and 99.1% capacity."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer had deferred battery replacement beyond recommended interval. Advised on importance of proactive battery maintenance schedule. Updated battery installation date in system.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2024-01-22"",""issue_description"":""UPS failed to complete automatic battery test - test aborted with error code E-BAT-012, battery temperature sensor fault"",""parts_used"":""Battery Temperature Sensor (x1)"",""preventive_action"":""Recommended quarterly inspection of battery cabinet environmental conditions and sensor connections"",""resolution_date"":""2024-01-23"",""resolution_details"":""Diagnosed faulty battery temperature sensor on string 2. Sensor cable had corroded connection at terminal block. Cleaned terminals, replaced temperature sensor, recalibrated monitoring system. Battery test completed successfully after repair."",""resolution_type"":""Component Repair"",""severity"":""Medium"",""technician_notes"":""Environmental humidity in battery cabinet was higher than recommended. Advised customer to improve HVAC performance in UPS room. All battery parameters normal after sensor replacement.""},{""case_id"":""CS-85903"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Group"",""days_to_resolve"":3,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2024-03-08"",""issue_description"":""Battery test showing declining capacity trend - current test at 82% capacity with internal resistance at 1.18mΩ, down from 91% capacity three months prior"",""parts_used"":""None"",""preventive_action"":""Implemented monthly air filter inspection schedule and quarterly thermal imaging of battery strings"",""resolution_date"":""2024-03-11"",""resolution_details"":""Performed comprehensive battery assessment. Found uneven cell temperatures due to blocked ventilation. Cleaned battery cabinet ventilation system, rebalanced airflow. Conducted equalization charge cycle. Follow-up test showed capacity improved to 89%."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Battery degradation was accelerated by thermal stress. Cabinet air filters were 80% blocked. Recommended more frequent filter maintenance. Batteries still within acceptable range but monitoring closely.""}]"
SE-BYT-005,Bouygues Telecom,Telecom,Galaxy VS 100kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Galaxy VS detected input voltage THD at 7.2%, system automatically transferred to bypass mode. Customer reported brief power quality alarm before transfer."",""parts_used"":""Input harmonic filter kit (P/N: 9PX-HARM-FILTER), THD monitoring module firmware update"",""preventive_action"":""Quarterly power quality audits scheduled, THD monitoring alerts configured at 5.5% threshold"",""resolution_date"":""2023-09-16"",""resolution_details"":""Investigated upstream power quality issues. Found harmonic distortion from customer's variable frequency drives on same electrical bus. Installed input harmonic filter and adjusted THD threshold settings. Verified THD reduced to 3.1% after filter installation."",""resolution_type"":""Site Visit"",""severity"":""High"",""technician_notes"":""Customer has multiple VFDs and non-linear loads causing harmonics. Recommended dedicated electrical feed for UPS or additional power conditioning. System operating normally after filter installation. Trained facility team on THD monitoring.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":13,""equipment_model"":""Galaxy VS 80kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Repeated INPUT_THD_EXCEED alarms over 48-hour period, THD measurements ranging 6.5-8.1%. UPS transferred to bypass three times. Customer concerned about load protection."",""parts_used"":""None - configuration adjustment only"",""preventive_action"":""Installed permanent power quality meter at service entrance, established baseline THD monitoring with utility coordination protocol"",""resolution_date"":""2023-12-05"",""resolution_details"":""Power quality analysis revealed utility supply issues during peak demand hours. Coordinated with utility company who identified transformer saturation at substation. Temporarily adjusted UPS THD alarm threshold to 8% while utility replaced transformer. Restored normal threshold after utility work completed."",""resolution_type"":""Site Visit with Engineering Support"",""severity"":""Critical"",""technician_notes"":""Issue was external to UPS system. Utility confirmed transformer upgrade resolved harmonics at source. Customer's UPS performed correctly by detecting poor input quality and protecting load. Documented baseline power quality measurements for future reference.""},{""case_id"":""CASE-103421"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Inc"",""days_to_resolve"":3,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Galaxy VS showing INPUT_THD_EXCEED alarm at 6.9%, maintenance bypass transfer occurred during production hours causing brief disruption to clean room equipment."",""parts_used"":""Active harmonic filter 100A (P/N: AHF-100-3P), input reactor upgrade kit"",""preventive_action"":""Established change management process requiring power quality review before new equipment installations, monthly THD trend reporting implemented"",""resolution_date"":""2024-01-11"",""resolution_details"":""Root cause identified as new CNC machinery installation creating harmonic distortion. Customer was unaware of power quality impact. Installed active harmonic filter and reconfigured UPS input filtering. Coordinated with customer's electrical contractor to add isolation transformer for CNC equipment."",""resolution_type"":""Site Visit"",""severity"":""High"",""technician_notes"":""Customer added significant non-linear load without power quality assessment. Post-installation THD measured at 2.8%. Provided customer with load planning guidelines for future equipment additions. Recommended pre-installation power quality impact studies.""}]"
SE-BYT-005,Bouygues Telecom,Telecom,Galaxy VS 100kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-09-14"",""issue_description"":""UPS output voltage regulation degraded to ±2.1%, exceeding acceptable tolerance. Customer reported flickering on sensitive medical imaging equipment during peak load conditions."",""parts_used"":""Voltage regulation PCB (P/N: 10121452), Output sensing module (P/N: 10121089)"",""preventive_action"":""Schedule voltage regulation verification every 12 months for high-runtime units"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced aging voltage regulation control board and recalibrated output voltage sensing circuits. Performed full load bank test to verify ±0.3% regulation across 0-100% load range."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Unit had 47,000 operating hours. Control board showed signs of capacitor aging. Recommended annual calibration checks for units exceeding 40,000 hours.""},{""case_id"":""CS-2024-012389"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Ltd"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2024-01-22"",""issue_description"":""UPS failed to maintain double conversion mode, repeatedly switching to bypass mode under loads above 55kW. Alarm code E047 - Inverter overtemperature warning."",""parts_used"":""Cooling fan assembly x2 (P/N: 10098734), Air filter kit (P/N: 10087621)"",""preventive_action"":""Implement quarterly preventive maintenance with filter inspection and replacement schedule"",""resolution_date"":""2024-01-23"",""resolution_details"":""Found blocked air intake filters and two failed cooling fans in inverter compartment. Replaced fans, cleaned heat exchangers, and cleared debris from air pathways. Inverter temperatures returned to normal operating range."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Customer had not performed quarterly filter maintenance per service manual. Inverter heat sinks had significant dust accumulation. No permanent damage to inverter modules detected.""},{""case_id"":""CS-2023-104523"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Center"",""days_to_resolve"":1,""equipment_model"":""Galaxy VS 100kVA"",""issue_date"":""2023-11-08"",""issue_description"":""Frequency drift detected during utility power fluctuations. Output frequency varied between 49.92Hz and 50.08Hz instead of maintaining locked 50.00Hz. Trading floor equipment experienced timing synchronization issues."",""parts_used"":""None"",""preventive_action"":""Ensure all Galaxy VS units are updated to firmware v4.2.8 or later"",""resolution_date"":""2023-11-09"",""resolution_details"":""Applied firmware update v4.2.8 addressing PLL frequency lock algorithm. Recalibrated internal frequency reference oscillator and verified phase-lock performance under simulated utility disturbances."",""resolution_type"":""Firmware Update & Calibration"",""severity"":""Medium"",""technician_notes"":""Firmware v4.1.3 had known issue with frequency lock under rapid utility voltage changes. Update resolved issue completely. Verified ±0.01Hz stability over 24-hour monitoring period.""}]"
