equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-BYT-006,Bouygues Telecom,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""M580 CPU scan time degraded to 45ms causing intermittent communication timeouts with remote I/O racks. Production line experiencing random stops."",""parts_used"":""[]"",""preventive_action"":""Established scan time monitoring alerts at 25ms threshold and scheduled quarterly logic optimization reviews"",""resolution_date"":""2023-09-15"",""resolution_details"":""Analyzed ladder logic and identified inefficient data handling in multiple function blocks. Optimized scan cycle by restructuring program tasks and reducing unnecessary data moves. Scan time reduced to 15ms."",""resolution_type"":""Configuration Optimization"",""severity"":""High"",""technician_notes"":""Customer had added significant logic over time without optimization. Recommended quarterly performance reviews and implementing task prioritization.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""Ethernet/IP port 3 connection instability. Intermittent loss of communication with HMI and SCADA system. Port status LED showing amber intermittently."",""parts_used"":""[\""BMEP582040\"",\""Ethernet Cable CAT6\""]"",""preventive_action"":""Installed industrial-grade network surge protectors on all Ethernet connections and implemented redundant network paths"",""resolution_date"":""2023-11-24"",""resolution_details"":""Diagnosed faulty Ethernet port on M580 CPU module. Replaced CPU module under warranty. Restored all connections and verified network stability across all ports."",""resolution_type"":""Hardware Replacement"",""severity"":""Medium"",""technician_notes"":""Port hardware failure likely due to power surge event reported 2 weeks prior. Verified surge protection on network infrastructure.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Water Treatment Facility - Phoenix"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-08"",""issue_description"":""I/O health dropped to 73% with multiple distributed I/O modules showing communication errors. System reporting CRC errors on backplane."",""parts_used"":""[\""BMXCPS3020\"",\""BMXAMI0810\"",\""BMXDDI1602\""]"",""preventive_action"":""Implemented 5-year replacement cycle for all power supply modules and monthly I/O health monitoring reports"",""resolution_date"":""2024-01-09"",""resolution_details"":""Identified failed power supply module causing voltage fluctuations to I/O rack. Replaced power supply and two damaged I/O modules. System restored to 100% I/O health."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Power supply showed signs of capacitor degradation. Unit was 6 years old. Recommended proactive replacement schedule for power supplies.""}]"
SE-BYT-006,Bouygues Telecom,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Hot standby synchronization failure between primary and secondary M580 controllers. System remained operational on primary but redundancy lost."",""parts_used"":""[]"",""preventive_action"":""Implement network monitoring for hot standby links and set alert thresholds for sync delays"",""resolution_date"":""2023-09-15"",""resolution_details"":""Identified timing mismatch in hot standby configuration parameters. Updated sync timeout values and verified network latency between controller pairs. Performed full synchronization test."",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""Customer had modified network switch settings which introduced latency. Recommended dedicated network for hot standby communication. Sync restored successfully after parameter adjustment.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Facility - Houston"",""days_to_resolve"":5,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""BMEP584040 processor load consistently above 85%, causing scan time overruns and intermittent I/O communication delays on backplane."",""parts_used"":""[]"",""preventive_action"":""Establish processor load monitoring with alerts at 70% threshold and implement code review process for application changes"",""resolution_date"":""2023-11-27"",""resolution_details"":""Analyzed application code and identified inefficient loop structures and excessive diagnostic polling. Optimized PLC program logic, consolidated redundant function blocks, and adjusted task priorities."",""resolution_type"":""Software Optimization"",""severity"":""Medium"",""technician_notes"":""Processor load reduced to 42% after optimization. Customer had added multiple new features without code review. Recommended quarterly performance audits and code optimization reviews.""},{""case_id"":""CASE-83912"",""case_status"":""Closed"",""customer_name"":""Water Treatment Plant - Phoenix"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-08"",""issue_description"":""Backplane communication errors on slot 4, intermittent loss of I/O module communication causing process interruptions."",""parts_used"":""[\""BMXDDI1602\"",\""Backplane cleaning kit\""]"",""preventive_action"":""Install NEMA 4X rated enclosure with positive pressure and schedule quarterly backplane inspection and cleaning"",""resolution_date"":""2024-01-09"",""resolution_details"":""Diagnosed faulty backplane connector on slot 4. Replaced I/O module and cleaned backplane contacts. Verified all slot communications and performed full system diagnostics."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Environmental dust accumulation contributed to poor contact. Module showed signs of corrosion on connector pins. Recommended improved enclosure sealing and quarterly maintenance inspections.""}]"
SE-BYT-006,Bouygues Telecom,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-2024-087432"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""M580 PLC battery voltage dropped to 2.65V causing intermittent memory retention issues and unexpected program resets during power cycles"",""parts_used"":""TSXPLP01 Battery Pack"",""preventive_action"":""Scheduled quarterly battery health monitoring and annual replacement cycle for all M580 controllers"",""resolution_date"":""2024-01-16"",""resolution_details"":""Replaced depleted lithium battery pack. Verified backup memory integrity and tested power cycle operations. No data loss detected."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Battery was at 2.65V, well below 2.9V warning threshold. Customer had ignored low battery alarm for approximately 60 days. Recommended implementing quarterly battery voltage checks as preventive measure.""},{""case_id"":""CS-2023-104521"",""case_status"":""Closed"",""customer_name"":""Pharmaceutical Manufacturing - New Jersey"",""days_to_resolve"":6,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-22"",""issue_description"":""BATT_LOW alarm triggered on M580 controller. Battery voltage measured at 2.91V with estimated 30 days remaining before critical threshold"",""parts_used"":""TSXPLP01 Battery Pack"",""preventive_action"":""Added M580 battery replacement to 4-year preventive maintenance schedule"",""resolution_date"":""2023-09-28"",""resolution_details"":""Proactive battery replacement performed during planned maintenance window. System backup created before replacement. All configurations restored successfully."",""resolution_type"":""Scheduled Maintenance"",""severity"":""Medium"",""technician_notes"":""Customer responded promptly to low battery warning. Replacement completed during scheduled downtime with no production impact. Battery life was approximately 4.2 years, within expected range.""},{""case_id"":""CS-2023-076189"",""case_status"":""Closed"",""customer_name"":""Food Processing Facility - Wisconsin"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-06-08"",""issue_description"":""Complete battery failure on M580 PLC resulted in loss of program and configuration data after facility power outage. Controller failed to restart properly."",""parts_used"":""TSXPLP01 Battery Pack, Emergency Service Fee"",""preventive_action"":""Implemented SCADA alarm notification system for all critical PLC warnings and established backup procedures"",""resolution_date"":""2023-06-09"",""resolution_details"":""Emergency dispatch to site. Replaced failed battery and restored program from customer backup files. Reconfigured network settings and validated all I/O modules."",""resolution_type"":""Emergency Service"",""severity"":""Critical"",""technician_notes"":""Battery had completely failed (0.8V reading). Customer had no record of previous battery replacement since 2017 installation. Low battery warnings were not monitored. Resulted in 14 hours production downtime. Strongly recommended implementing alarm monitoring system.""}]"
SE-BYT-006,Bouygues Telecom,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant - Detroit"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-14"",""issue_description"":""Unity Loader firmware update failed mid-process, BMENOS0300 module unresponsive, racks 2 and 3 offline"",""parts_used"":""None"",""preventive_action"":""Implement pre-update network stability check, schedule firmware updates during maintenance windows"",""resolution_date"":""2023-09-15"",""resolution_details"":""Performed firmware rollback procedure, reseated BMENOS0300 module, restored communication to all racks, completed firmware update using alternate method"",""resolution_type"":""Firmware Recovery"",""severity"":""High"",""technician_notes"":""Firmware update interrupted due to network instability. Recommend ensuring stable network connection before future updates. Verified all rack communications post-recovery.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Chemical Processing Facility - Houston"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-22"",""issue_description"":""BMENOS0300 Ethernet module intermittent connectivity after firmware update, causing sporadic rack communication loss"",""parts_used"":""BMENOS0300 Ethernet Module"",""preventive_action"":""Added BMENOS0300 module to critical spares inventory, documented firmware compatibility matrix"",""resolution_date"":""2023-11-24"",""resolution_details"":""Diagnosed corrupted firmware on BMENOS0300 module. Replaced module and applied latest stable firmware version. Tested all network paths and confirmed stable operation."",""resolution_type"":""Module Replacement"",""severity"":""Medium"",""technician_notes"":""Module showed signs of firmware corruption post-update. New module installed with firmware v3.20. Customer advised to monitor network traffic and implement redundant communication paths.""}]"
SE-BYT-006,Bouygues Telecom,Telecom,Modicon M580,PLC Controller,SE-PRODUCT-BMEP584040,"[{""case_id"":""CS-104782"",""case_status"":""Closed"",""customer_name"":""Midwest Automotive Assembly"",""days_to_resolve"":2,""equipment_model"":""Modicon M580"",""issue_date"":""2024-01-15"",""issue_description"":""Intermittent Modbus TCP communication failures on BMENOC0321 Ethernet module. Remote I/O rack losing connection every 15-20 minutes causing production line stops."",""parts_used"":""BMENOC0321 Ethernet Module, CAT6A shielded cables (2x 5m)"",""preventive_action"":""Implement quarterly inspection of Ethernet module connections and monitor humidity levels in control room"",""resolution_date"":""2024-01-17"",""resolution_details"":""Replaced faulty BMENOC0321 Ethernet module. Discovered corrosion on RJ45 connector pins due to humidity. Updated firmware to v3.20 on replacement module and verified network cable integrity."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Customer had inadequate environmental controls near control cabinet. Recommended installing dehumidifier and cable strain relief. Tested communication stability for 4 hours post-replacement with no timeouts.""},{""case_id"":""CS-098341"",""case_status"":""Closed"",""customer_name"":""Pacific Coast Refinery"",""days_to_resolve"":1,""equipment_model"":""Modicon M580"",""issue_date"":""2023-11-08"",""issue_description"":""COMM_TIMEOUT alarms on remote I/O rack 5. Modbus TCP retries escalating, affecting distributed control system response time. Network diagnostics showing packet loss of 12%."",""parts_used"":""Hirschmann RS20 Industrial Switch"",""preventive_action"":""Separate industrial control network from IT network, implement network monitoring with SNMP alerts"",""resolution_date"":""2023-11-09"",""resolution_details"":""Identified network switch port auto-negotiation conflict causing intermittent speed/duplex mismatches. Configured BMENOC0321 and switch ports to fixed 100Mbps full-duplex. Replaced aging network switch with industrial-grade managed switch supporting QoS."",""resolution_type"":""Network Configuration"",""severity"":""Critical"",""technician_notes"":""Network was shared with office traffic causing bandwidth contention. Segregated control network onto dedicated VLAN. Packet loss reduced to 0%. Recommended network audit for other M580 installations.""},{""case_id"":""CS-091256"",""case_status"":""Closed"",""customer_name"":""Northern Pulp & Paper Mill"",""days_to_resolve"":3,""equipment_model"":""Modicon M580"",""issue_date"":""2023-09-22"",""issue_description"":""Recurring Modbus TCP timeouts on rack 2 BMENOC0321 module. Communication errors increase during high production periods. Retry count reaching 15 per minute."",""parts_used"":""None"",""preventive_action"":""Review and optimize all SCADA polling configurations, implement network bandwidth monitoring"",""resolution_date"":""2023-09-25"",""resolution_details"":""Analyzed network traffic and discovered excessive broadcast storms from misconfigured SCADA polling rates. Optimized Modbus TCP timeout parameters from 500ms to 1000ms. Reduced SCADA poll frequency from 100ms to 250ms for non-critical tags."",""resolution_type"":""Configuration Optimization"",""severity"":""Medium"",""technician_notes"":""No hardware failure detected. Issue was network congestion due to aggressive polling. Updated Unity Pro application to implement exception-based reporting instead of continuous polling. CPU load decreased from 78% to 42%.""}]"
SE-BYT-007,Bouygues Telecom,Telecom,PowerLogic ION8650,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847-PWR"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""THD voltage readings exceeding IEEE 519 limits at 6.2%, causing power quality alerts and potential equipment stress on connected loads"",""parts_used"":""Harmonic filter capacitors (3x), reactor coils"",""preventive_action"":""Conduct power quality assessment before adding non-linear loads; implement harmonic mitigation strategy"",""resolution_date"":""2023-09-21"",""resolution_details"":""Identified harmonic distortion from variable frequency drives on HVAC system. Installed passive harmonic filter bank to reduce THD. Recalibrated ION8650 measurement parameters and verified readings within spec."",""resolution_type"":""On-site Repair"",""severity"":""Medium"",""technician_notes"":""Customer had recently added new VFD equipment without harmonic mitigation. THD reduced to 2.1% after filter installation. Recommended quarterly power quality audits.""},{""case_id"":""CS-3192-PWR"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-22"",""issue_description"":""ION8650 communication loss and intermittent data logging failures. Modbus TCP connection dropping every 2-4 hours requiring manual reset."",""parts_used"":""Shielded Cat6 Ethernet cable (25ft)"",""preventive_action"":""Implement firmware update schedule; use shielded cabling in high-EMI environments; enable SNMP monitoring for proactive alerts"",""resolution_date"":""2024-01-24"",""resolution_details"":""Updated firmware from v4.2.1 to v4.5.3 to resolve known Modbus TCP stability issue. Replaced Ethernet cable with shielded Cat6. Configured network switch port settings for optimal performance."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Firmware bug caused memory leak affecting network stack. Cable replacement addressed EMI interference from nearby motor controllers. System stable for 72-hour monitoring period.""}]"
SE-BYT-007,Bouygues Telecom,Telecom,PowerLogic ION8650,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847-9012"",""case_status"":""Closed"",""customer_name"":""Metro Hospital Network"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor readings inconsistent and fluctuating between 0.65-0.92. Customer reported inaccurate billing data and unable to track power quality issues effectively."",""parts_used"":""None"",""preventive_action"":""Schedule annual calibration verification and enable remote monitoring alerts for measurement drift"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full calibration of CT inputs and voltage reference circuits. Updated firmware from v4.2.1 to v4.5.3 which included power factor calculation improvements. Verified accuracy against portable power analyzer."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""CT secondary connections were secure but found minor drift in analog input calibration. Post-calibration testing showed PF accuracy within ±0.5% specification. Recommended quarterly verification checks.""},{""case_id"":""CS-3156-4421"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Loss of communication with SCADA system. ION8650 display showing normal readings but Modbus TCP connection dropping every 15-20 minutes causing data gaps in energy management system."",""parts_used"":""None"",""preventive_action"":""Implement static IP reservations and separate VLAN for power monitoring equipment to prevent future conflicts"",""resolution_date"":""2023-11-23"",""resolution_details"":""Identified network switch port auto-negotiation conflict causing intermittent disconnects. Reconfigured ION8650 Ethernet settings to fixed 100Mbps full-duplex. Also discovered IP address conflict with newly added device on same subnet."",""resolution_type"":""Configuration"",""severity"":""High"",""technician_notes"":""Customer IT had recently added equipment without updating network documentation. Worked with facility network admin to implement proper IP management and VLAN segmentation for critical monitoring devices.""}]"
SE-BYT-007,Bouygues Telecom,Telecom,PowerLogic ION8650,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-15"",""issue_description"":""PowerLogic ION8650 reported recurring voltage sag events on phase A - voltage dropped to 198V for 2.3 seconds during peak load periods, triggering multiple alarms"",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly connection inspections and thermal imaging scans to detect early signs of connection degradation"",""resolution_date"":""2024-01-18"",""resolution_details"":""Investigation revealed loose connection at main distribution panel causing voltage instability. Tightened all phase connections, verified torque specifications, and recalibrated voltage monitoring thresholds. Performed 48-hour monitoring to confirm stability."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent equipment resets coinciding with voltage sag events. Found oxidation on phase A terminal. Cleaned and treated all connections. Recommended quarterly thermal imaging inspections.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-11-22"",""issue_description"":""Multiple voltage sag alarms on phases A and B - ION8650 logging events showing voltage drops below 205V during morning startup sequences"",""parts_used"":""None"",""preventive_action"":""Implemented staggered motor start sequence to reduce inrush current impact on power quality"",""resolution_date"":""2023-11-23"",""resolution_details"":""Analysis showed voltage sags were within acceptable utility variance during high inrush current from motor starts. Adjusted alarm thresholds from 207V to 200V based on site power quality baseline study. Configured time delay of 3 seconds to filter transient events."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Voltage sags were normal for this facility due to large motor loads. Customer experiencing nuisance alarms. Performed 7-day power quality survey showing typical sags to 202V. Threshold adjustment eliminated false alarms while maintaining protection.""},{""case_id"":""CASE-85092"",""case_status"":""Closed"",""customer_name"":""TechCore Data Center"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-08"",""issue_description"":""ION8650 detecting voltage sag events on phase A correlating with UPS transfer events - voltage dropping to 195V for 0.8 seconds during utility-to-generator transitions"",""parts_used"":""Voltage regulator module (Generator AVR-2400)"",""preventive_action"":""Added ION8650 monitoring integration with UPS system for coordinated alarming and monthly generator transfer testing protocol"",""resolution_date"":""2023-09-12"",""resolution_details"":""Coordinated with UPS vendor to optimize transfer timing. Adjusted ION8650 voltage sag detection window to 1.5 seconds to accommodate normal transfer characteristics. Verified backup generator voltage regulation and improved synchronization settings."",""resolution_type"":""System Integration"",""severity"":""High"",""technician_notes"":""Generator voltage regulator was slow to respond during transfers causing extended sag duration. Replaced aging AVR module and fine-tuned generator governor settings. Transfer now completes in 0.4 seconds with minimal voltage deviation.""}]"
SE-BYT-007,Bouygues Telecom,Telecom,PowerLogic ION8650,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital District"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2023-09-14"",""issue_description"":""Excessive 5th harmonic distortion detected at 8.2%, exceeding IEEE 519 limits. Customer reported flickering LED lighting in critical care units."",""parts_used"":""Harmonic filter bank (350kVAR), CT recalibration kit"",""preventive_action"":""Quarterly harmonic analysis reports, load balancing review before adding high-power equipment"",""resolution_date"":""2023-09-21"",""resolution_details"":""Identified non-linear loads from older UPS systems causing harmonic injection. Installed passive harmonic filter bank rated for 5th and 7th harmonics. Recalibrated ION8650 harmonic monitoring thresholds."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer had recently added medical imaging equipment without load analysis. Recommended power quality audit for future expansions. 5th harmonic reduced to 2.8% post-installation.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Precision Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2024-01-22"",""issue_description"":""ION8650 communication loss with SCADA system. Harmonic data not updating for 18 hours. No local alarm indication on device."",""parts_used"":""None"",""preventive_action"":""Disabled automatic firmware updates, scheduled manual updates during maintenance windows"",""resolution_date"":""2024-01-23"",""resolution_details"":""Ethernet port configuration had reverted to default settings after firmware auto-update. Reconfigured network parameters and disabled auto-update feature. Restored Modbus TCP communication."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Firmware version 3.2.1 had known issue with network retention. Upgraded to 3.2.3 which resolved bug. Verified 24-hour data logging continuity post-fix.""}]"
SE-BYT-007,Bouygues Telecom,Telecom,PowerLogic ION8650,Power Monitoring,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2025-089234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2025-11-15"",""issue_description"":""Power monitoring system reporting inaccurate demand readings - showing peak demand values 15-20% lower than actual consumption verified by utility meter"",""parts_used"":""[]"",""preventive_action"":""Schedule annual CT ratio verification and meter calibration check"",""resolution_date"":""2025-11-17"",""resolution_details"":""CT ratio configuration was incorrect in meter settings. Recalibrated current transformer ratio from 1000:5 to 1200:5 to match actual installation. Verified accuracy against utility meter readings over 24-hour period."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had replaced CTs during facility upgrade 3 months ago but failed to update meter configuration. Recommend annual calibration verification against utility billing data.""},{""case_id"":""CS-2026-001456"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION8650"",""issue_date"":""2026-01-09"",""issue_description"":""Demand interval reset function not completing - meter stuck in reset mode, unable to record new peak demand values"",""parts_used"":""[]"",""preventive_action"":""Implement UPS backup for critical power monitoring equipment to prevent incomplete operations during power events"",""resolution_date"":""2026-01-11"",""resolution_details"":""Identified firmware bug in version 3.2.1 causing demand reset lockup under specific timing conditions. Upgraded firmware to version 3.4.0 which includes fix for demand interval processing. Performed factory reset and reconfigured all demand parameters."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Issue occurred after power outage caused incomplete demand reset cycle. New firmware includes improved error handling for interrupted reset operations. Tested multiple reset cycles to confirm resolution.""}]"
SE-BYT-008,Bouygues Telecom,Telecom,Galaxy VX 250kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro General Hospital"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery autonomy degraded to 12 minutes at full load, below expected 15-minute minimum threshold"",""parts_used"":""Battery Module 250kVA (Qty: 4), Battery Terminal Connectors"",""preventive_action"":""Implement quarterly battery impedance testing and monthly autonomy verification"",""resolution_date"":""2023-09-16"",""resolution_details"":""Battery string assessment revealed 4 cells with elevated internal resistance. Replaced affected battery modules to restore full autonomy capacity."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported gradual decline over 6 months. Battery logs showed uneven cell voltages. Replaced modules 3, 7, 11, and 14. Post-replacement autonomy test confirmed 19.2 minutes at full load. Recommended quarterly battery health checks.""},{""case_id"":""CS-81205"",""case_status"":""Closed"",""customer_name"":""DataCore Colocation Facility"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Inverter efficiency dropped to 92.1%, accompanied by elevated operating temperature and increased cooling fan activity"",""parts_used"":""Air Filter Kit Galaxy VX (Qty: 2), Thermal Compound"",""preventive_action"":""Increase filter replacement frequency to every 3 months due to environmental conditions, install pre-filtration system"",""resolution_date"":""2023-11-23"",""resolution_details"":""Inspection revealed dust accumulation on inverter heat sinks and air filters. Performed comprehensive cleaning, replaced air filters, and recalibrated thermal management system."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Unit located in high-dust environment. Heat sink fins were 60% obstructed. After cleaning and filter replacement, efficiency returned to 96.8%. Ambient temperature within normal range. Advised customer on environmental controls.""}]"
SE-BYT-008,Bouygues Telecom,Telecom,Galaxy VX 250kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Data Center"",""days_to_resolve"":7,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2024-01-15"",""issue_description"":""Galaxy VX battery module 5 showing elevated internal resistance at 1.92 mΩ, triggering BATT_RESIST_HIGH alarm"",""parts_used"":""Galaxy VX Battery Module (P/N: GVX-BATT-MOD-250), Battery Module Connector Kit"",""preventive_action"":""Implemented quarterly battery resistance testing and annual thermal imaging inspection"",""resolution_date"":""2024-01-22"",""resolution_details"":""Replaced battery module 5 after confirming elevated resistance readings. Tested all other modules - within normal range. System returned to normal operation."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Customer reported alarm 3 weeks prior but delayed service. Resistance had increased from 1.78 to 1.92 mΩ. Recommended quarterly battery testing going forward. No signs of thermal damage.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""Pacific Healthcare Systems"",""days_to_resolve"":4,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2023-11-08"",""issue_description"":""Multiple battery modules (2, 4, and 7) showing gradual resistance increase, module 4 at 1.88 mΩ exceeded threshold"",""parts_used"":""Galaxy VX Battery Module (P/N: GVX-BATT-MOD-250) x3, Temperature Monitoring Sensor"",""preventive_action"":""Installed dedicated temperature monitoring with alerts, customer committed to maintaining proper HVAC in UPS room"",""resolution_date"":""2023-11-12"",""resolution_details"":""Replaced three affected battery modules. Root cause analysis revealed ambient temperature in battery cabinet was 5°C above specification due to HVAC issue. Coordinated with facility team to resolve cooling."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Battery cabinet temperature was 32°C, spec is 25°C max. Accelerated aging of batteries. Customer's HVAC system had failed damper. All modules were 18 months old, expected life 3-5 years under proper conditions.""},{""case_id"":""CASE-103892"",""case_status"":""Closed"",""customer_name"":""Riverside Financial Group"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2023-08-22"",""issue_description"":""BATT_RESIST_HIGH alarm on module 6, resistance measured at 2.1 mΩ during routine maintenance check"",""parts_used"":""Galaxy VX Battery Module (P/N: GVX-BATT-MOD-250)"",""preventive_action"":""Scheduled battery string replacement for all modules at 5-year mark as preventive measure"",""resolution_date"":""2023-08-24"",""resolution_details"":""Proactive replacement of battery module 6 during scheduled maintenance window. Performed full battery string test and load bank test post-replacement. All parameters nominal."",""resolution_type"":""Parts Replacement"",""severity"":""Medium"",""technician_notes"":""Module was 4 years old, approaching end of service life. Customer has good maintenance practices with annual load testing. No other modules showing degradation. Clean installation environment.""}]"
SE-BYT-008,Bouygues Telecom,Telecom,Galaxy VX 250kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Battery test failure - discharge capacity dropped to 72%, multiple cell imbalance warnings detected during automatic test cycle"",""parts_used"":""Battery Module String (P/N: GVXBAT-250-12C), Battery Management Controller Firmware Update"",""preventive_action"":""Scheduled quarterly battery health monitoring, environmental temperature monitoring system installed"",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced battery string module 2 (12 cells) due to premature aging and cell imbalance. Performed full system battery test post-replacement, capacity restored to 96.8%"",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported UPS was in high-temperature environment (28°C ambient) for extended period. Recommended improved HVAC in UPS room. Battery warranty covered replacement.""},{""case_id"":""CASE-091556"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Automatic battery test did not initiate as scheduled, system logs show battery test service suspended with error code BT-403"",""parts_used"":""None"",""preventive_action"":""Enabled automatic firmware update notifications, documented proper update procedures for customer"",""resolution_date"":""2023-11-23"",""resolution_details"":""Battery test scheduler module had corrupted configuration file. Reset battery management system parameters, updated firmware to version 4.2.8 which includes battery test scheduler fixes"",""resolution_type"":""Software/Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue caused by incomplete firmware update performed by customer IT staff. Provided training on proper firmware update procedures. Manual battery test completed successfully - 94.1% capacity.""}]"
SE-BYT-008,Bouygues Telecom,Telecom,Galaxy VX 250kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-087234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Galaxy VX bypass voltage exceeded upper threshold at 245.2V, static switch transfer disabled, system operating on inverter only mode"",""parts_used"":""Bypass voltage sensing board (P/N: 10134567), Capacitor kit (P/N: 10134890)"",""preventive_action"":""Install external AVR on bypass input feed, schedule quarterly bypass voltage monitoring"",""resolution_date"":""2023-09-15"",""resolution_details"":""Bypass voltage regulator circuit found faulty due to aging capacitors. Replaced bypass input voltage sensing board and recalibrated voltage thresholds to 230V ±10%. Verified static switch transfer functionality restored."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported utility voltage fluctuations in area. Recommended installing external voltage regulator on bypass input. Bypass voltage tolerance settings were at factory defaults - adjusted to accommodate local grid conditions.""},{""case_id"":""CASE-091456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions Inc"",""days_to_resolve"":6,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2023-11-22"",""issue_description"":""BYPASS_VOLT_HIGH alarm triggered at 244.1V, static switch inhibited, UPS unable to transfer to bypass for maintenance"",""parts_used"":""None"",""preventive_action"":""Quarterly utility voltage quality assessment, coordinate with utility provider on voltage regulation"",""resolution_date"":""2023-11-28"",""resolution_details"":""Investigation revealed utility supply voltage consistently running high during off-peak hours. Coordinated with facility electrical team to adjust building transformer tap settings from +2.5% to neutral position. Bypass voltage stabilized to 238V average."",""resolution_type"":""Remote Support + On-site"",""severity"":""Medium"",""technician_notes"":""No UPS component failure. Root cause was building transformer tap setting inappropriate for current load conditions. Customer's electrical contractor adjusted transformer taps. Monitored bypass voltage for 48 hours post-adjustment - remained within acceptable range.""},{""case_id"":""CASE-103782"",""case_status"":""Closed"",""customer_name"":""Pacific Financial Services"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Bypass overvoltage condition detected at 243.5V during evening hours, static switch transfer blocked, redundancy compromised"",""parts_used"":""Bypass contactor assembly (P/N: 10135221), Firmware update kit"",""preventive_action"":""Annual firmware review and updates, semi-annual bypass circuit inspection and calibration verification"",""resolution_date"":""2024-01-10"",""resolution_details"":""Bypass input voltage sensor calibration drift identified during diagnostics. Recalibrated voltage sensing circuits and updated firmware to version 5.2.1 which includes improved bypass voltage monitoring algorithms. Replaced aging bypass contactor showing signs of contact degradation."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Unit had not received firmware updates since installation in 2019. New firmware provides better tolerance to voltage transients and improved bypass voltage filtering. Performed full functional test including simulated utility voltage variations.""}]"
SE-BYT-008,Bouygues Telecom,Telecom,Galaxy VX 250kVA,UPS System,SE-PRODUCT-GVMSB225KGS,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2023-09-14"",""issue_description"":""Parallel redundancy fault - system dropped from N+1 to N configuration, alarm triggered during routine operation at 58% load"",""parts_used"":""Parallel Control Board (P/N: 10131234), Communication Cable Kit"",""preventive_action"":""Schedule quarterly parallel configuration verification and communication card inspection"",""resolution_date"":""2023-09-15"",""resolution_details"":""Communication card failure between parallel modules prevented proper load sharing. Replaced defective parallel control board and reconfigured redundancy settings."",""resolution_type"":""Part Replacement"",""severity"":""High"",""technician_notes"":""Module 2 communication card had intermittent connection causing redundancy loss. Verified all modules synchronized properly after replacement. Load sharing within 2% variance across all units. Recommended quarterly parallel system health checks.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2023-11-22"",""issue_description"":""Output THD increased to 4.2% under 70% load with non-linear loads, exceeding acceptable threshold of 3%"",""parts_used"":""None"",""preventive_action"":""Customer to notify service team before adding loads >20kW, annual harmonic analysis recommended"",""resolution_date"":""2023-11-23"",""resolution_details"":""High harmonic content from customer's server power supplies. Adjusted output filter settings and enabled enhanced harmonic compensation mode. THD reduced to 1.6%."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer added 45kW of new blade servers without notification. Load profile changed significantly with high 5th and 7th harmonics. System capable of handling but required filter tuning. Educated customer on importance of notifying us before major load additions.""},{""case_id"":""CASE-84092"",""case_status"":""Closed"",""customer_name"":""Pacific Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""Galaxy VX 250kVA"",""issue_date"":""2024-01-08"",""issue_description"":""Battery runtime test showed 18% capacity degradation, estimated runtime at full load reduced from 15 minutes to 12.3 minutes"",""parts_used"":""Battery Cabinet Module x4 (P/N: 10140567), Battery Management Card"",""preventive_action"":""Implement semi-annual battery capacity testing, improve battery room cooling to extend service life"",""resolution_date"":""2024-01-10"",""resolution_details"":""Battery strings at end of service life (installed 2019). Replaced all battery modules with new high-performance battery cabinets. Runtime restored to 16 minutes at full load."",""resolution_type"":""Part Replacement"",""severity"":""Medium"",""technician_notes"":""Batteries were 5 years old, within expected replacement window. Several cells showing elevated internal resistance. Customer operates in warm ambient (28°C average) which accelerates aging. Recommended temperature-controlled battery room.""}]"
SE-BYT-009,Bouygues Telecom,Telecom,ConneXium TCSESM,Network Switch,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2023-09-14"",""issue_description"":""Network switch experiencing intermittent ring redundancy failures, recovery time exceeding 200ms during failover events"",""parts_used"":""[]"",""preventive_action"":""Schedule firmware updates during planned maintenance windows, monitor ring redundancy metrics monthly"",""resolution_date"":""2023-09-16"",""resolution_details"":""Updated firmware from v3.2.1 to v3.4.5 to address ring redundancy protocol timing issues. Reconfigured redundancy parameters and verified failover performance under load."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Customer reported production line communication delays during network failover. Testing confirmed recovery times between 180-250ms. Post-firmware update, recovery times consistently below 15ms. Recommended quarterly firmware reviews.""},{""case_id"":""CS-2901-44782"",""case_status"":""Closed"",""customer_name"":""Pacific Industrial Solutions"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2023-11-22"",""issue_description"":""Ports 12-16 showing link instability with frequent disconnect/reconnect cycles, causing packet loss on production network"",""parts_used"":""[\""Port Module Assembly P/N: TCSESM-PM16\"",\""Fiber Optic Transceiver SFP x2\""]"",""preventive_action"":""Install air filtration on enclosure, implement quarterly preventive cleaning, monitor port error counters weekly"",""resolution_date"":""2023-11-24"",""resolution_details"":""Diagnosed faulty port module affecting ports 12-16. Replaced internal switching module under warranty. All ports tested and verified operational with stable link status."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Environmental inspection revealed excessive dust accumulation in switch enclosure. Port module showed signs of thermal stress. Cleaned enclosure, improved ventilation, replaced module. Customer advised to implement quarterly cleaning schedule in high-dust environment.""}]"
SE-BYT-009,Bouygues Telecom,Telecom,ConneXium TCSESM,Network Switch,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2023-09-14"",""issue_description"":""Network switch experiencing intermittent port failures on ports 6-8. Port mirroring functionality stopped working. Multiple MAC addresses being dropped from address table."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly firmware reviews and enable MAC address aging to prevent table overflow"",""resolution_date"":""2023-09-16"",""resolution_details"":""Applied firmware patch v3.2.1 to resolve port mirroring stability issue. Reset MAC address learning table and reconfigured port mirroring on port 8. Verified IGMP snooping functionality restored."",""resolution_type"":""Firmware Update"",""severity"":""High"",""technician_notes"":""Known issue with firmware v3.1.x causing port mirroring conflicts with IGMP snooping when MAC table exceeds 200 addresses. Recommend monitoring MAC table size and enabling aging timer.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Pacific Distribution Systems"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2023-11-22"",""issue_description"":""IGMP snooping causing multicast traffic flooding across all ports. Network performance degraded significantly during peak operations."",""parts_used"":""[]"",""preventive_action"":""Implement VLAN segmentation and monitor IGMP querier status weekly"",""resolution_date"":""2023-11-23"",""resolution_details"":""Disabled and re-enabled IGMP snooping with proper querier configuration. Adjusted IGMP query interval from default to 60 seconds. Cleared multicast group table and allowed proper relearning."",""resolution_type"":""Configuration Change"",""severity"":""Medium"",""technician_notes"":""IGMP snooping misconfiguration led to multicast flooding. Customer had 230+ MAC addresses learned which complicated multicast handling. Recommended VLAN segmentation to reduce MAC table size per broadcast domain.""}]"
