equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-BYT-009,Bouygues Telecom,Telecom,ConneXium TCSESM,Network Switch,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-91023"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":3,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2024-01-15"",""issue_description"":""Port 8 bandwidth utilization consistently above 85%, network performance degradation reported by customer. CRC errors detected on multiple ports."",""parts_used"":""[\""CAT6A Ethernet Cable - 3m\""]"",""preventive_action"":""Scheduled quarterly bandwidth utilization reviews and port health checks"",""resolution_date"":""2024-01-18"",""resolution_details"":""Implemented QoS policies to prioritize critical traffic. Redistributed network load across available ports. Identified faulty cable on port 8 causing CRC errors - cable replaced."",""resolution_type"":""Configuration Change"",""severity"":""Medium"",""technician_notes"":""Customer was running high-bandwidth video surveillance through single port. Recommended network segmentation and VLAN configuration. CRC errors resolved after cable replacement. Advised customer to monitor bandwidth trends.""},{""case_id"":""CS-2956-84512"",""case_status"":""Closed"",""customer_name"":""Pacific Logistics Hub"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2023-11-22"",""issue_description"":""Intermittent network connectivity issues. Port 3 showing elevated CRC error count (over 200 errors). Packet loss reported on connected devices."",""parts_used"":""[\""TCSESM Port Module Assembly\"",\""Fiber Optic Patch Cable - 5m\""]"",""preventive_action"":""Customer installed dedicated UPS for network infrastructure. Added surge protection monitoring."",""resolution_date"":""2023-11-24"",""resolution_details"":""Diagnosed faulty port module causing CRC errors and packet corruption. Replaced switch port module under warranty. Tested all ports post-replacement - all within normal parameters."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""Port hardware failure likely due to power surge event customer reported 2 weeks prior. Recommended UPS installation for network equipment. All firmware updated to latest version during service.""},{""case_id"":""CS-3104-77845"",""case_status"":""Closed"",""customer_name"":""Automotive Assembly Plant 7"",""days_to_resolve"":4,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2023-09-08"",""issue_description"":""High bandwidth utilization alert on ports 10-14, approaching 90% capacity during peak production hours. Network slowdowns affecting SCADA communications."",""parts_used"":""[\""ConneXium TCSESM Switch (additional unit)\"",\""Fiber Trunk Cable Kit\""]"",""preventive_action"":""Implemented bandwidth monitoring dashboard with alerting thresholds at 75%. Scheduled annual network capacity assessment."",""resolution_date"":""2023-09-12"",""resolution_details"":""Analyzed traffic patterns and identified bandwidth bottleneck due to increased IoT sensor deployment. Upgraded switch configuration and added secondary switch to distribute load. Implemented link aggregation for critical connections."",""resolution_type"":""Network Upgrade"",""severity"":""Medium"",""technician_notes"":""Customer expanded production line adding 45 new IoT devices without network capacity planning. Configured redundant paths for critical SCADA traffic. Provided network capacity planning guidelines for future expansions.""}]"
SE-BYT-009,Bouygues Telecom,Telecom,ConneXium TCSESM,Network Switch,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2023-09-14"",""issue_description"":""Network switch experiencing slow RSTP convergence times exceeding 5 seconds, causing brief network interruptions during topology changes"",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly network topology reviews and RSTP optimization checks"",""resolution_date"":""2023-09-16"",""resolution_details"":""Adjusted RSTP priority values and optimized port path costs. Updated firmware from v3.1.8 to v3.2.1 which includes improved RSTP algorithm. Convergence time reduced to 1.9s"",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Customer had default RSTP settings which were not optimal for their network topology with 8 switches. Recommended periodic review of spanning tree configuration as network grows.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Pacific Distribution Systems"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2023-11-22"",""issue_description"":""QoS policies not properly prioritizing critical SCADA traffic, resulting in intermittent delays in control system communications"",""parts_used"":""[]"",""preventive_action"":""Implement QoS monitoring and alerting for critical traffic classes"",""resolution_date"":""2023-11-23"",""resolution_details"":""Reconfigured QoS DSCP markings and queue assignments. SCADA traffic now mapped to highest priority queue with strict priority scheduling. Verified traffic classification with packet captures"",""resolution_type"":""Configuration Update"",""severity"":""High"",""technician_notes"":""QoS configuration was incomplete after initial deployment. Customer was unaware that application-specific policies needed manual configuration beyond defaults. Provided QoS configuration guide.""}]"
SE-BYT-009,Bouygues Telecom,Telecom,ConneXium TCSESM,Network Switch,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-89234"",""case_status"":""Closed"",""customer_name"":""Midwest Manufacturing Corp"",""days_to_resolve"":2,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2024-01-15"",""issue_description"":""Network switch reporting elevated internal temperature at 71°C with intermittent port failures on ports 5 and 6. Multiple link drops causing production line communication disruptions."",""parts_used"":""Cooling Fan Assembly (P/N: TCSESM-FAN-01), Thermal Paste"",""preventive_action"":""Implement quarterly cleaning schedule and install protective enclosure with filtered ventilation"",""resolution_date"":""2024-01-17"",""resolution_details"":""Cooling fan assembly had accumulated dust and debris reducing airflow efficiency. Performed thorough cleaning of internal components and replaced aging cooling fan. Verified ambient temperature within acceptable range. Applied firmware update v3.2.1 to address port stability issues."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Switch located in dusty environment near grinding operations. Recommended quarterly preventive maintenance and installation of external air filter. All ports tested successfully post-repair with temperature stabilized at 52°C.""},{""case_id"":""CS-91567"",""case_status"":""Closed"",""customer_name"":""Pacific Distribution Systems"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2023-11-08"",""issue_description"":""Port 2 experiencing continuous link flapping with 15+ disconnects per hour. Temperature readings normal but network stability severely impacted affecting warehouse management system connectivity."",""parts_used"":""None (customer-supplied fiber cable)"",""preventive_action"":""Install protective cable conduit and relocate vulnerable cable runs away from traffic areas"",""resolution_date"":""2023-11-09"",""resolution_details"":""Diagnosed faulty fiber optic cable connection at port 2. Customer replaced damaged fiber patch cable and reseated SFP module. Performed remote diagnostics confirming port statistics returned to normal. Issue traced to forklift damage to cable routing."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Link flapping caused by intermittent physical connection rather than switch hardware failure. Recommended cable protection conduit installation. Monitored port for 24 hours post-fix with zero errors detected.""},{""case_id"":""CS-87012"",""case_status"":""Closed"",""customer_name"":""AutoTech Assembly Plant"",""days_to_resolve"":1,""equipment_model"":""ConneXium TCSESM"",""issue_date"":""2023-09-22"",""issue_description"":""Critical temperature alarm at 74°C with automatic thermal shutdown occurring during peak production hours. Switch serving robotic welding cell network segment."",""parts_used"":""ConneXium TCSESM Switch (P/N: TCSESM083F2CU0), Mounting Kit"",""preventive_action"":""Schedule proactive replacement of network switches exceeding 6 years of continuous operation in critical applications"",""resolution_date"":""2023-09-23"",""resolution_details"":""Investigation revealed internal power supply degradation causing excessive heat generation. Due to age of unit (7 years) and criticality of application, performed emergency replacement with new TCSESM unit. Transferred configuration and verified all 8 ports operational."",""resolution_type"":""Equipment Replacement"",""severity"":""Critical"",""technician_notes"":""Original unit showed signs of capacitor aging in power supply circuit. Failed unit returned for failure analysis. New unit operating at 48°C under same load conditions. Customer added to proactive replacement program for aging network infrastructure.""}]"
SE-BYT-010,Bouygues Telecom,Telecom,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-PM-78234"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting inaccurate voltage readings on Phase B, measurements drifting beyond Class 0.2S tolerance limits"",""parts_used"":""[]"",""preventive_action"":""Schedule annual calibration verification for high-precision applications"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full calibration procedure per IEC 61557 standards. Phase B voltage sensor required adjustment. Verified all measurements within Class 0.2S tolerance after calibration."",""resolution_type"":""Calibration"",""severity"":""Medium"",""technician_notes"":""Customer reported discrepancies during routine accuracy audit. Environmental conditions within spec. Recommended annual calibration verification instead of biennial.""},{""case_id"":""CASE-PM-81456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss with PM5560, Modbus RTU connection intermittent, unable to retrieve metering data"",""parts_used"":""[\""RS-485 Communication Module - Part# METSEPM5560COMM\""]"",""preventive_action"":""Install communication line surge protection on all PM5560 installations near high-voltage switching equipment"",""resolution_date"":""2023-11-23"",""resolution_details"":""Diagnosed faulty RS-485 communication module. Replaced communication card and verified Modbus connectivity. All metering functions operational."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Communication card showed signs of electrical stress, possibly from nearby switching equipment. Installed surge suppression on communication lines.""}]"
SE-BYT-010,Bouygues Telecom,Telecom,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78432"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2024-01-15"",""issue_description"":""High total harmonic distortion detected on Phase B - THD measured at 7.2%, exceeding 5% threshold. H5 and H7 harmonics elevated."",""parts_used"":""Harmonic Filter Bank HFB-150, Line Reactor LR-75"",""preventive_action"":""Schedule quarterly power quality monitoring and annual filter maintenance"",""resolution_date"":""2024-01-22"",""resolution_details"":""Identified VFD drives on same circuit causing harmonic injection. Installed passive harmonic filter bank rated for 150A. Verified THD reduced to 3.8% post-installation."",""resolution_type"":""On-site Service"",""severity"":""Medium"",""technician_notes"":""Customer running multiple variable frequency drives without harmonic mitigation. Recommended power quality audit for entire facility. Filter installation successful, THD now within IEEE 519 limits.""},{""case_id"":""CASE-81256"",""case_status"":""Closed"",""customer_name"":""Metro Data Center 3"",""days_to_resolve"":11,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-08"",""issue_description"":""Persistent THD warnings on all three phases. Phase A THD at 6.5%, Phase B at 6.9%, Phase C at 6.3%. H3 and H5 harmonics primary contributors."",""parts_used"":""Active Harmonic Filter AHF-300, CT Sensors (3)"",""preventive_action"":""Monitor harmonic levels monthly, reassess filter capacity with future load additions"",""resolution_date"":""2023-11-19"",""resolution_details"":""Power quality analysis revealed UPS systems and server power supplies generating harmonics. Reconfigured load distribution across panels. Installed active harmonic filter AHF-300 on main bus."",""resolution_type"":""Remote Configuration + On-site"",""severity"":""Medium"",""technician_notes"":""Data center expansion added significant non-linear loads. Active filter dynamically compensates for harmonic currents. Post-installation THD averaging 2.8% across all phases. Customer satisfied with solution.""},{""case_id"":""CASE-84901"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":6,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-22"",""issue_description"":""THD alarm triggered on Phase C - reading 8.1% THD with dominant H5 harmonic at 5.1%. Equipment reporting intermittent voltage distortion events."",""parts_used"":""K-13 Rated Transformer 75kVA, Line Reactors (3), Capacitor Bank CB-50"",""preventive_action"":""Replace legacy CNC drives within 12 months, conduct semi-annual power quality assessments"",""resolution_date"":""2023-09-28"",""resolution_details"":""Traced harmonic source to aging CNC machine drives. Installed K-rated transformer and line reactors. Replaced faulty capacitor bank that was amplifying resonance at 5th harmonic frequency."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Old capacitor bank creating resonance condition amplifying 5th harmonic. K-rated transformer prevents overheating from harmonic currents. THD reduced to 4.2%. Recommended upgrading older CNC drives to newer models with built-in harmonic suppression.""}]"
SE-BYT-010,Bouygues Telecom,Telecom,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-2847"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":4,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-14"",""issue_description"":""Power factor dropped to 0.72 lagging, causing inefficiency penalties from utility company. Customer reported increased electricity costs."",""parts_used"":""[]"",""preventive_action"":""Schedule quarterly power factor monitoring and review capacitor bank operation during facility load changes"",""resolution_date"":""2023-09-18"",""resolution_details"":""Investigated power factor issue. Found capacitor bank not switching properly due to incorrect PM5560 relay settings. Recalibrated power factor correction thresholds and verified capacitor bank operation."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer had recently added inductive loads without adjusting PFC settings. Recommended quarterly power quality reviews. Meter functioning correctly after configuration update.""},{""case_id"":""CS-3192"",""case_status"":""Closed"",""customer_name"":""Metro Data Center"",""days_to_resolve"":5,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-22"",""issue_description"":""Voltage unbalance alarm triggered at 3.2%, exceeding NEMA standards. Concerns about potential equipment damage to sensitive IT loads."",""parts_used"":""[]"",""preventive_action"":""Enabled continuous voltage unbalance monitoring with 2% threshold alarm for early warning"",""resolution_date"":""2023-11-27"",""resolution_details"":""PM5560 accurately detected voltage unbalance originating from utility transformer. Coordinated with utility company who identified failed phase on distribution transformer. Utility replaced transformer."",""resolution_type"":""External Issue Identified"",""severity"":""High"",""technician_notes"":""Meter performed as designed - early detection prevented potential damage to customer's UPS systems. Verified all three phases balanced after utility repair. Voltage unbalance now 0.6%.""}]"
SE-BYT-010,Bouygues Telecom,Telecom,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-PM-2847"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-14"",""issue_description"":""Energy accumulation registers showing inconsistent values, reactive energy readings frozen at last value"",""parts_used"":""[]"",""preventive_action"":""Recommend firmware updates for all PM5560 units in fleet to prevent similar register synchronization issues"",""resolution_date"":""2023-09-15"",""resolution_details"":""Applied firmware patch v2.8.3 to resolve register synchronization bug. Performed manual register reset and verification of energy accumulation accuracy against secondary metering."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Issue traced to firmware bug in energy calculation module. After update, monitored for 4 hours to confirm proper accumulation. Customer advised to schedule quarterly register verification checks.""},{""case_id"":""CS-PM-3192"",""case_status"":""Closed"",""customer_name"":""Metro Distribution Center"",""days_to_resolve"":0,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-22"",""issue_description"":""Demand peak logging failure, historical demand data not recording despite active power flow"",""parts_used"":""[]"",""preventive_action"":""Implement configuration backup protocol and parameter verification checklist after any maintenance activity"",""resolution_date"":""2023-11-22"",""resolution_details"":""Demand interval window was incorrectly configured to 0 minutes. Reconfigured to standard 15-minute demand interval, cleared corrupted demand log buffer, and reinitialized demand tracking module."",""resolution_type"":""Configuration Adjustment"",""severity"":""Low"",""technician_notes"":""Configuration likely changed during previous maintenance. Verified all other metering parameters were within spec. Demand logging resumed immediately after configuration correction.""}]"
SE-BYT-010,Bouygues Telecom,Telecom,PowerLogic PM5560,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-09-14"",""issue_description"":""Multiple voltage sag events detected on Phase A and Phase C. Voltage dropped to 195V for 2.3 seconds, triggering alarm conditions and affecting production line equipment."",""parts_used"":""Terminal lugs, copper anti-oxidant compound"",""preventive_action"":""Scheduled quarterly power quality audits and thermal imaging of all connections"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified loose connections on incoming power terminals. Inspected upstream transformer tap settings and found suboptimal configuration. Tightened all phase connections, adjusted transformer taps, and recalibrated voltage monitoring thresholds."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Customer reported intermittent equipment shutdowns correlating with voltage sag events. Found oxidation on Phase A and C terminals causing high resistance. Recommended quarterly thermal imaging inspections.""},{""case_id"":""CS-81256"",""case_status"":""Closed"",""customer_name"":""Metro Data Center"",""days_to_resolve"":2,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2023-11-22"",""issue_description"":""Recurring voltage sag alarms on Phase B during peak load hours. Voltage dropping to 201V for 0.8-1.5 seconds multiple times daily."",""parts_used"":""None"",""preventive_action"":""Implemented continuous power quality monitoring dashboard and utility coordination protocol"",""resolution_date"":""2023-11-24"",""resolution_details"":""Analysis revealed utility-side voltage fluctuations during peak demand periods. Adjusted PM5560 alarm thresholds from 207V to 200V to match actual site conditions and utility service agreement specifications. Coordinated with utility company for voltage regulation improvements."",""resolution_type"":""Remote Configuration"",""severity"":""Medium"",""technician_notes"":""Power quality logging showed consistent pattern tied to utility grid conditions, not equipment failure. Customer's UPS systems handling transients appropriately. Threshold adjustment eliminated nuisance alarms while maintaining protection.""},{""case_id"":""CS-84901"",""case_status"":""Closed"",""customer_name"":""Precision Machining Corp"",""days_to_resolve"":1,""equipment_model"":""PowerLogic PM5560"",""issue_date"":""2024-01-08"",""issue_description"":""Voltage sag event on Phase B recorded at 192V for 3.1 seconds causing CNC machine emergency stops and production delays."",""parts_used"":""Power factor correction capacitors (3x 50kVAR), capacitor contactors (3x), fuses"",""preventive_action"":""Established annual power factor correction system maintenance and PM5560 power quality trend analysis"",""resolution_date"":""2024-01-09"",""resolution_details"":""Discovered failing capacitor bank in facility power factor correction system causing voltage instability. Replaced defective capacitors and associated contactors. Verified phase balance and power quality across all three phases post-repair."",""resolution_type"":""On-site Repair"",""severity"":""Critical"",""technician_notes"":""Capacitor failure was causing reactive power issues leading to voltage sags under load. PM5560 correctly identified and logged events. Customer's sensitive CNC equipment requires stable voltage within 5% tolerance.""}]"
SE-RTE-001,RTE,Energie,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Micrologic 7.0 trip unit displaying intermittent communication errors with SCADA system. Error code E-COM-07 appearing on display."",""parts_used"":""[]"",""preventive_action"":""Schedule firmware audits every 6 months for all Micrologic units"",""resolution_date"":""2023-09-16"",""resolution_details"":""Updated Micrologic 7.0 firmware from v2.11 to v2.14. Reconfigured Modbus communication parameters. Verified stable communication over 48-hour monitoring period."",""resolution_type"":""Firmware Update"",""severity"":""Medium"",""technician_notes"":""Customer was running outdated firmware v2.11 which had known communication stability issues. Firmware v2.14 resolves these issues. Recommended customer implement quarterly firmware checks.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-11-22"",""issue_description"":""Electronic trip unit self-test failure. Display showing 'SELF-TEST FAIL - SENSOR ERROR'. Breaker operational but monitoring functions compromised."",""parts_used"":""[\""Micrologic 7.0 Trip Unit Assembly\"",\""Current Sensor Module - Phase B\""]"",""preventive_action"":""Install surge protection devices upstream; inspect all trip units after surge events"",""resolution_date"":""2023-11-24"",""resolution_details"":""Diagnosed faulty current sensor module in phase B. Replaced Micrologic 7.0 trip unit assembly. Performed full calibration and self-test verification. All parameters within specification."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Sensor failure likely due to electrical surge event reported 3 days prior. Trip unit maintained protective functions but lost metering accuracy. Replacement unit loaded with firmware v2.14.""}]"
SE-RTE-001,RTE,Energie,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Circuit breaker thermal capacity exceeded 95%, frequent nuisance tripping under normal load conditions. Customer reported three unplanned shutdowns in 48 hours affecting production line."",""parts_used"":""Trip Unit Assembly MTZ2-TU16, Thermal Sensor Kit"",""preventive_action"":""Scheduled quarterly thermal imaging and load monitoring. Recommended upgrading to MTZ3 20H1 model if load growth continues."",""resolution_date"":""2023-09-16"",""resolution_details"":""Thermal magnetic trip unit recalibrated and found faulty. Replaced trip unit assembly. Verified load balance across all three phases. Conducted full operational testing at 80% rated capacity."",""resolution_type"":""Component Replacement"",""severity"":""High"",""technician_notes"":""Load imbalance of 8% between phases contributed to thermal stress. Recommended customer review load distribution. All phases now within 2% variance. Breaker operating normally at 1580A.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Facility"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-22"",""issue_description"":""Abnormal heating detected on L2 phase busbar connection. Thermal scan showed 45°C temperature differential compared to L1 and L3. No tripping but customer concerned about fire risk."",""parts_used"":""Contact Cleaner, Anti-oxidant Compound, Torque Washers"",""preventive_action"":""Added to annual preventive maintenance schedule for connection torque verification. Customer advised to perform quarterly thermal imaging."",""resolution_date"":""2024-01-23"",""resolution_details"":""Inspection revealed loose busbar connection torque at 60% of specification. Re-torqued all phase connections to manufacturer spec (150 Nm). Cleaned contact surfaces and applied anti-oxidant compound."",""resolution_type"":""Maintenance Service"",""severity"":""Medium"",""technician_notes"":""Connection loosening likely due to thermal cycling over 3 years of operation. No damage to busbar or breaker contacts. Post-service thermal scan shows uniform temperature across all phases within 3°C.""}]"
SE-RTE-001,RTE,Energie,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Water District"",""days_to_resolve"":7,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-15"",""issue_description"":""Contact wear indicator reached 85%, customer reported occasional arcing sounds during switching operations. 15,892 operations logged since last maintenance."",""parts_used"":""Contact Kit MTZ2-CK16, Arc Chute Cleaning Kit, Lubrication Kit LK-MTZ"",""preventive_action"":""Implemented quarterly thermal imaging inspections and set contact wear monitoring threshold at 75% for earlier intervention."",""resolution_date"":""2024-01-22"",""resolution_details"":""Performed complete contact replacement and mechanical inspection. Contacts showed significant erosion and pitting. Replaced main and arcing contacts, cleaned arc chutes, verified operating mechanism timing and travel distances."",""resolution_type"":""Scheduled Maintenance"",""severity"":""Medium"",""technician_notes"":""Contact wear was at 87% upon inspection. Customer was operating near rated capacity frequently which accelerated wear. Recommended load analysis and possible upgrade to higher capacity unit. Reset operation counter after maintenance.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-08"",""issue_description"":""High contact wear alarm triggered at 79%. Customer requested expedited service due to critical production line dependency. 13,445 operations recorded."",""parts_used"":""Contact Kit MTZ2-CK16, Alignment Shims AS-MTZ-02, Contact Grease CG-150"",""preventive_action"":""Installed vibration monitoring sensor and recommended anti-vibration mounting pads. Reduced maintenance interval to 18 months or 12,000 operations."",""resolution_date"":""2023-09-10"",""resolution_details"":""Emergency maintenance performed during planned production shutdown. Full contact assembly replacement completed. Discovered contacts had uneven wear pattern indicating possible misalignment. Adjusted mechanism alignment and performed full electrical testing."",""resolution_type"":""Emergency Maintenance"",""severity"":""High"",""technician_notes"":""Uneven contact wear suggested mechanical misalignment from installation or vibration. Verified mounting and checked for environmental factors. Customer facility has significant vibration from nearby equipment. Recommended vibration dampening measures.""},{""case_id"":""CS-78912"",""case_status"":""Closed"",""customer_name"":""Northpoint Data Center"",""days_to_resolve"":11,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-11-20"",""issue_description"":""Contact wear reached 81% with 16,234 operations. Customer also reported increased operating temperature readings on infrared scan. Requested assessment before winter peak load season."",""parts_used"":""Contact Kit MTZ2-CK16, Terminal Lugs TL-MTZ-600A, Insulation Tape IT-HV, Contact Cleaner Spray"",""preventive_action"":""Added breaker to quarterly thermographic inspection program. Recommended contact wear monitoring integration with facility SCADA system for real-time alerts."",""resolution_date"":""2023-12-01"",""resolution_details"":""Replaced contact assemblies and performed comprehensive breaker overhaul. Thermal imaging confirmed elevated temperatures due to contact resistance increase. Cleaned all bus connections, retorqued all terminations, replaced contacts, and performed insulation resistance testing."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Contact resistance had increased to 142 micro-ohms (spec: <100). Temperature rise was 15°C above ambient at rated current. All connections cleaned and retorqued to specification. Post-maintenance resistance measured at 68 micro-ohms. Customer educated on importance of thermal scanning correlation with contact wear.""}]"
SE-RTE-001,RTE,Energie,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-09-14"",""issue_description"":""Ground fault protection triggering intermittently, residual current readings fluctuating between 18-45mA, nuisance tripping occurring during peak load periods"",""parts_used"":""Ground fault sensor module (LV434063), insulation repair kit"",""preventive_action"":""Implement quarterly ground fault monitoring and annual cable insulation testing"",""resolution_date"":""2023-09-16"",""resolution_details"":""Identified degraded insulation on feeder cable causing leakage current. Ground fault sensor recalibrated after cable repair. Micrologic settings adjusted to account for normal leakage in aging installation."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer had extended cable runs in humid environment contributing to insulation degradation. Recommended quarterly thermal imaging and annual insulation resistance testing. Residual current now stable at 8mA.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center East"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-22"",""issue_description"":""Micrologic trip unit displaying ground fault alarm, residual current reading elevated at 28mA but below trip threshold, customer concerned about potential equipment damage"",""parts_used"":""None"",""preventive_action"":""Monthly residual current trending and documentation to establish baseline for facility"",""resolution_date"":""2024-01-23"",""resolution_details"":""Comprehensive ground fault analysis performed. Discovered multiple UPS units with Y-capacitor leakage contributing to elevated residual current. No breaker malfunction found. Ground fault trip threshold verified at 30mA setting per design."",""resolution_type"":""Inspection"",""severity"":""Medium"",""technician_notes"":""Breaker operating correctly. Elevated residual current due to cumulative leakage from downstream IT equipment, which is normal for data center environments. Customer educated on expected leakage currents. Recommended monitoring trend over time.""},{""case_id"":""CS-103782"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-03-08"",""issue_description"":""Ground fault protection system failure, residual current sensor not detecting test fault, Micrologic display showing sensor communication error"",""parts_used"":""Ground fault protection module (LV434063), Micrologic communication module (LV434020), conformal coating kit"",""preventive_action"":""Install environmental protection enclosure, implement bi-annual ground fault system functional testing"",""resolution_date"":""2024-03-09"",""resolution_details"":""Ground fault protection module failed due to corrosion from salt air exposure. Replaced entire ground fault detection assembly and Micrologic communication module. Tested with calibrated ground fault simulator at 15mA, 30mA, and 50mA levels."",""resolution_type"":""Replacement"",""severity"":""Critical"",""technician_notes"":""Coastal environment accelerated corrosion on sensor connections. Applied conformal coating to replacement parts. Strongly recommended enclosure upgrade with better sealing for marine environment. Breaker now fully functional with residual current monitoring at 6mA.""}]"
SE-RTE-001,RTE,Energie,Masterpact MTZ2 16H1,Circuit Breaker,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-87234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2024-01-15"",""issue_description"":""Auxiliary contact temperature reached 72°C with thermal trip at 94%. Customer reported intermittent tripping during peak load hours."",""parts_used"":""Auxiliary contact block (P/N: MTZ2-AUX-16), Contact cleaner spray"",""preventive_action"":""Scheduled quarterly thermal imaging inspections and load balancing review"",""resolution_date"":""2024-01-17"",""resolution_details"":""Replaced degraded auxiliary contact block. Found carbon buildup on contact surfaces causing increased resistance. Cleaned main contact assembly and verified thermal calibration."",""resolution_type"":""On-site Repair"",""severity"":""High"",""technician_notes"":""Ambient temperature was 42°C. Recommended improving ventilation around breaker enclosure. Load profile showed sustained operation at 85% capacity contributing to heat buildup.""},{""case_id"":""CS-91456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-11-08"",""issue_description"":""Temperature alarm triggered at 65°C on auxiliary contacts. Thermal compensation active but customer concerned about potential failure during critical operations."",""parts_used"":""Contact treatment compound, Thermal paste"",""preventive_action"":""Added to enhanced monitoring program with monthly temperature checks"",""resolution_date"":""2023-11-09"",""resolution_details"":""Performed comprehensive inspection. Contacts within acceptable wear limits but showing early signs of oxidation. Applied contact treatment and adjusted trip unit sensitivity. Verified cooling airflow paths were unobstructed."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""No immediate replacement needed. Temperature elevation likely due to high ambient (38°C) and continuous 80% load. All parameters returned to normal range after maintenance.""},{""case_id"":""CS-78912"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Works - Facility 7"",""days_to_resolve"":2,""equipment_model"":""Masterpact MTZ2 16H1"",""issue_date"":""2023-08-22"",""issue_description"":""Repeated temperature warnings on auxiliary contacts reaching 70°C. Breaker tripped twice under load due to thermal protection activation."",""parts_used"":""Auxiliary contact assembly (P/N: MTZ2-AUX-16), Thermal trip unit (P/N: MTZ2-TM-16H), Connection hardware kit"",""preventive_action"":""Implemented annual connection torque verification and biannual contact inspection program"",""resolution_date"":""2023-08-24"",""resolution_details"":""Complete auxiliary contact assembly replacement required due to excessive wear and pitting. Also replaced thermal trip unit as calibration had drifted. Discovered inadequate torque on main bus connections contributing to heat generation."",""resolution_type"":""Component Replacement"",""severity"":""Critical"",""technician_notes"":""Equipment had been in service for 7 years without major maintenance. Bus bar connections re-torqued to specification. Post-repair thermal scan showed 15°C temperature reduction under equivalent load.""}]"
SE-RTE-002,RTE,Energie,SM6-36 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-08847"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-06-15"",""issue_description"":""SF6 gas pressure dropped to 1.15 bar, below minimum threshold of 1.2 bar. Low pressure alarm triggered on switchgear panel."",""parts_used"":""O-ring gasket kit (P/N: 24KV-SEAL-036), SF6 gas cylinder 10kg"",""preventive_action"":""Schedule annual SF6 gas pressure inspection and seal condition assessment"",""resolution_date"":""2023-06-17"",""resolution_details"":""Identified micro-leak in SF6 gas compartment seal. Replaced degraded O-ring gasket and recharged SF6 gas to 1.45 bar at 20°C. Performed leak test with SF6 detector - no leaks detected."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Gasket showed signs of aging and compression set. Recommended annual SF6 pressure monitoring for similar vintage equipment. Customer advised to maintain ambient temperature control in switchgear room.""},{""case_id"":""CS-2023-11234"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-09-22"",""issue_description"":""Circuit breaker failed to close on command. Operations count at 1580. Control circuit malfunction suspected."",""parts_used"":""Closing coil assembly (P/N: DM1D-CC-24V), Auxiliary contact block (P/N: AUX-CB-04)"",""preventive_action"":""Implement operation counter-based maintenance at 1500 operation intervals. Schedule comprehensive breaker mechanism overhaul."",""resolution_date"":""2023-09-23"",""resolution_details"":""Diagnosed worn closing coil contacts and degraded auxiliary switch. Circuit breaker mechanism showed signs of wear due to high operation count. Replaced closing coil assembly and auxiliary contact block. Performed 10 mechanical operation tests successfully."",""resolution_type"":""Repair"",""severity"":""Critical"",""technician_notes"":""Equipment approaching recommended maintenance interval at 1500 operations. Mechanism lubrication was insufficient. Applied recommended lubricant to all moving parts. Customer operating breaker more frequently than typical duty cycle.""},{""case_id"":""CS-2024-02156"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2024-01-18"",""issue_description"":""DM1-D disconnector position indicator showing inconsistent status. Visual inspection shows closed position but control panel indicates open."",""parts_used"":""None - adjustment only"",""preventive_action"":""Install vibration dampening measures and verify position indicator alignment during annual maintenance"",""resolution_date"":""2024-01-19"",""resolution_details"":""Position indicator microswitch misaligned due to mechanical vibration. Adjusted microswitch mounting bracket and verified proper actuation through full disconnector travel. Tested position indication 20 cycles - all successful."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Switchgear located near heavy machinery causing continuous vibration. Recommended vibration dampening pads for switchgear foundation. Applied thread-locking compound to microswitch mounting hardware.""}]"
SE-RTE-002,RTE,Energie,SM6-36 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-08847"",""case_status"":""Closed"",""customer_name"":""Metropolitan Water District"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-09-14"",""issue_description"":""Busbar temperature alarm triggered at 68°C during peak load operation. Customer reported unusual heating in compartment."",""parts_used"":""Contact compound, cleaning materials"",""preventive_action"":""Added to quarterly thermographic inspection schedule. Customer advised to monitor busbar temperatures during peak loads."",""resolution_date"":""2023-09-15"",""resolution_details"":""Inspection revealed loose busbar connection causing increased resistance and heat generation. Tightened all busbar connections to specified torque values. Cleaned contact surfaces and applied contact compound."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Torque values were 30% below specification on L2 phase. Likely due to thermal cycling over time. Recommended annual thermographic inspection. All phases now within normal temperature range under load test.""},{""case_id"":""CS-2024-01293"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Complex"",""days_to_resolve"":3,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2024-01-22"",""issue_description"":""Vacuum interrupter integrity test failure during routine maintenance. Loss of vacuum detected in phase L3 circuit breaker."",""parts_used"":""Vacuum interrupter bottle (P/N: VI-36-250), contact assembly hardware kit"",""preventive_action"":""Scheduled proactive replacement of L1 and L2 vacuum interrupters at next maintenance window. Implemented operation counter monitoring."",""resolution_date"":""2024-01-25"",""resolution_details"":""Replaced failed vacuum interrupter bottle on L3 phase. Conducted high-voltage withstand test and contact resistance measurements. All parameters within specification after replacement."",""resolution_type"":""Parts Replacement"",""severity"":""Critical"",""technician_notes"":""Interrupter had 87,000 operations logged, approaching rated life of 100,000. Micro-leak in ceramic seal detected. Recommended monitoring operation count on remaining phases. Customer has heavy switching duty cycle.""}]"
SE-RTE-002,RTE,Energie,SM6-36 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2024-087432"",""case_status"":""closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2024-01-15"",""issue_description"":""SF6 gas pressure dropped to 1.15 bar at 16°C, triggering low pressure alarm. Equipment locked out to prevent unsafe operation."",""parts_used"":""O-ring gasket kit (P/N: 24-356-89), SF6 gas refill 2.5kg"",""preventive_action"":""Schedule annual SF6 pressure checks and gasket inspection every 5 years"",""resolution_date"":""2024-01-17"",""resolution_details"":""Identified micro-leak in SF6 gas compartment seal. Replaced degraded O-ring gasket on gas compartment cover. Evacuated remaining SF6, performed vacuum test, and refilled to 1.45 bar at 20°C per specifications."",""resolution_type"":""repair"",""severity"":""high"",""technician_notes"":""Gasket showed signs of aging and compression set. Recommended annual SF6 pressure monitoring for all units over 8 years old. Leak rate was approximately 0.02 bar/month.""},{""case_id"":""CS-2023-104567"",""case_status"":""closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-09-22"",""issue_description"":""Earthing switch contact resistance measured at 178 µΩ during routine maintenance, exceeding 150 µΩ threshold. Potential overheating risk identified."",""parts_used"":""Contact cleaning compound, silver-based contact lubricant (P/N: 18-442-12)"",""preventive_action"":""Reduce contact resistance inspection interval to 18 months in high-humidity environments"",""resolution_date"":""2023-09-23"",""resolution_details"":""Performed contact cleaning and resurfacing of earthing switch contacts. Removed oxidation and carbon deposits. Applied contact lubricant. Post-service resistance measured at 42 µΩ, well within acceptable range."",""resolution_type"":""maintenance"",""severity"":""medium"",""technician_notes"":""Contacts showed moderate pitting and discoloration consistent with normal arcing wear. Customer operates in high-humidity coastal environment which accelerates oxidation. No structural damage to contact surfaces.""},{""case_id"":""CS-2023-076234"",""case_status"":""closed"",""customer_name"":""Northgate Distribution Center"",""days_to_resolve"":2,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-06-08"",""issue_description"":""Combined issues: SF6 pressure at 1.22 bar (low warning) and earthing switch contact resistance at 162 µΩ. Equipment remained operational but flagged for urgent service."",""parts_used"":""Pressure relief valve assembly (P/N: 24-389-45), SF6 gas refill 1.8kg, contact maintenance kit"",""preventive_action"":""Recommend comprehensive switchgear overhaul at 12-year service interval including all seals and contact systems"",""resolution_date"":""2023-06-10"",""resolution_details"":""Addressed both issues during single service visit. Replaced leaking pressure relief valve and refilled SF6 to specification. Cleaned and serviced earthing switch mechanism. Performed full functional testing."",""resolution_type"":""repair"",""severity"":""medium"",""technician_notes"":""Pressure relief valve showed internal seal degradation. Contact resistance issue was maintenance-related, not component failure. Both issues common in units with 10+ years service life without major overhaul.""}]"
