equipment_id,ENTREPRISE,CATEGORIE,model,type,product_ref,case_history
SE-RTE-002,RTE,Energie,SM6-36 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-MV"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-09-14"",""issue_description"":""SF6 gas pressure dropped to 1.15 bar, triggering low pressure alarm. Annual maintenance inspection detected slow leak in gas compartment seal."",""parts_used"":""O-ring seal kit (P/N: SM6-SEAL-036), SF6 gas cylinder 5kg"",""preventive_action"":""Added seal condition check to annual maintenance protocol for all SM6 units at this site"",""resolution_date"":""2023-09-15"",""resolution_details"":""Replaced degraded O-ring seal on SF6 gas compartment. Evacuated remaining gas, replaced seal, pressure tested, and refilled to 1.50 bar. Conducted leak test - no leaks detected after 24hr monitoring."",""resolution_type"":""Repair"",""severity"":""Medium"",""technician_notes"":""Seal showed signs of aging and compression set. Recommended customer to include seal inspection in annual PM schedule. All other compartments tested normal.""},{""case_id"":""CS-3192-MV"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":3,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-11-22"",""issue_description"":""Partial discharge activity detected at 45pC during routine testing. Customer reported occasional crackling sounds from cable compartment during load switching."",""parts_used"":""36kV cable termination kit, cable entry seal, desiccant packs"",""preventive_action"":""Issued service bulletin to verify proper cable seal installation on all SM6-36 units commissioned in 2022-2023"",""resolution_date"":""2023-11-25"",""resolution_details"":""Detailed PD mapping identified discharge source at cable termination. Found moisture ingress in cable compartment due to damaged cable entry seal. Replaced cable termination, dried compartment, replaced seals. Post-repair PD test showed <3pC."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Cable entry seal was improperly installed during initial commissioning. Moisture had accumulated over 18 months causing insulation degradation. Insulation resistance was 850 MΩ before repair, restored to 15000 MΩ after.""}]"
SE-RTE-002,RTE,Energie,SM6-36 DM1-D,Medium Voltage Switchgear,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2847-MV"",""case_status"":""Closed"",""customer_name"":""Metro Transit Authority"",""days_to_resolve"":2,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2023-09-14"",""issue_description"":""Motorized operating mechanism spring failed to charge after multiple attempts. Auxiliary contacts showing intermittent continuity. Equipment unable to perform switching operations."",""parts_used"":""Spring charging motor assembly (P/N: SM6-MCM-036), Auxiliary contact block (P/N: SM6-ACB-12)"",""preventive_action"":""Schedule inspection of spring charging mechanism every 5000 cycles. Monitor charge time - should complete within 8-12 seconds."",""resolution_date"":""2023-09-16"",""resolution_details"":""Replaced motorized spring charging mechanism motor and auxiliary contact block. Performed full mechanical cycle test and verified proper operation through 50 cycles."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Motor showed signs of wear at 6800 cycles, below expected 10000 cycle rating. Recommended monitoring spring charge time on similar units. Contact block had carbon buildup causing intermittent operation.""},{""case_id"":""CS-3192-MV"",""case_status"":""Closed"",""customer_name"":""Industrial Park Services Ltd"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2024-01-22"",""issue_description"":""DM1-D disconnector mechanical binding during operation. Increased operating force required. Cycle counter at 8200/10000."",""parts_used"":""Guide roller set (P/N: DM1D-GR-04), High-temperature lubricant (P/N: LUB-HT-500)"",""preventive_action"":""Reduce maintenance interval to 4000 cycles in high-dust environments. Install protective covers on mechanism housing."",""resolution_date"":""2024-01-23"",""resolution_details"":""Performed complete mechanical overhaul of disconnector mechanism. Cleaned and re-lubricated all pivot points and contact surfaces. Replaced worn guide rollers and adjusted mechanical stops."",""resolution_type"":""Preventive Maintenance"",""severity"":""Medium"",""technician_notes"":""Mechanism showed excessive wear due to dusty environment. Customer facility has high particulate levels. Binding was caused by contaminated lubricant and worn guide rollers. Recommended more frequent maintenance intervals.""},{""case_id"":""CS-3756-MV"",""case_status"":""Closed"",""customer_name"":""Coastal Manufacturing Inc"",""days_to_resolve"":1,""equipment_model"":""SM6-36 DM1-D"",""issue_date"":""2024-03-08"",""issue_description"":""Auxiliary contacts not providing proper feedback signal to control system. Spring charge indicator showing false positive. Actual spring status uncertain."",""parts_used"":""Marine-grade auxiliary contact block (P/N: SM6-ACB-12M), Contact sealing kit (P/N: SM6-SEAL-AUX)"",""preventive_action"":""Use marine-grade components in coastal environments. Apply protective coating to all exposed metal surfaces. Quarterly inspection of contact integrity."",""resolution_date"":""2024-03-09"",""resolution_details"":""Replaced complete auxiliary contact assembly. Contacts had corroded due to coastal environment exposure. Upgraded to marine-grade contact block with enhanced sealing."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Coastal location with high humidity and salt air caused accelerated corrosion of standard contact block. Equipment only at 2100 cycles but environmental factors critical. Recommended marine-grade components for all coastal installations.""}]"
SE-RTE-004,RTE,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Hospital Network"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter reporting THD voltage exceeding 5% threshold, triggering IEEE 519 compliance alerts. Facility experiencing power quality issues affecting sensitive medical equipment."",""parts_used"":""Harmonic filter assembly, updated firmware v4.2.1"",""preventive_action"":""Scheduled quarterly power quality monitoring and recommended harmonic mitigation study before adding additional high-power medical equipment"",""resolution_date"":""2023-09-18"",""resolution_details"":""Identified upstream harmonic distortion from variable frequency drives in HVAC system. Installed harmonic filters on main distribution panel. Recalibrated ION9000 measurement parameters and verified THD readings returned to normal range (1.5% voltage, 2.8% current)."",""resolution_type"":""On-site Service"",""severity"":""High"",""technician_notes"":""Customer had recently added new MRI equipment which increased harmonic load. Recommended power quality audit for future expansions. ION9000 performed correctly - issue was facility power distribution.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""DataCore Solutions"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-22"",""issue_description"":""Communication loss between ION9000 and building management system. No data logging for 18 hours. Power measurements appear normal but remote monitoring unavailable."",""parts_used"":""None"",""preventive_action"":""Configured firmware updates to occur during scheduled maintenance windows only. Added network health monitoring to BMS system."",""resolution_date"":""2024-01-23"",""resolution_details"":""Ethernet module firmware corrupted during automatic update. Performed remote firmware rollback to v4.1.8, then clean installation of v4.2.3. Restored Modbus TCP communication and verified data logging resumed."",""resolution_type"":""Remote Support"",""severity"":""Medium"",""technician_notes"":""Network switch had intermittent packet loss during firmware update causing corruption. Customer IT team resolved switch issue. All historical data preserved in meter's internal memory.""}]"
SE-RTE-004,RTE,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CS-78234"",""case_status"":""Closed"",""customer_name"":""Metropolitan Transit Authority"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Revenue metering accuracy drift detected during quarterly verification - readings showing 0.3% deviation from reference standard, exceeding Class 0.2S tolerance"",""parts_used"":""None"",""preventive_action"":""Scheduled semi-annual accuracy verification and environmental monitoring of meter installation location"",""resolution_date"":""2023-09-16"",""resolution_details"":""Performed full calibration procedure per IEC 62053-22 standards. Adjusted voltage and current measurement circuits. Recalibrated energy registers and verified against certified reference meter. All parameters now within Class 0.2S specifications (±0.2% accuracy)."",""resolution_type"":""Calibration"",""severity"":""High"",""technician_notes"":""Drift likely caused by ambient temperature variations in meter room. Customer advised to improve HVAC control. Recommended semi-annual verification instead of quarterly given critical revenue application.""},{""case_id"":""CS-81456"",""case_status"":""Closed"",""customer_name"":""Coastal Energy Distribution"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Energy register synchronization failure - cumulative kWh values not matching between primary and backup registers, 0.8 MWh discrepancy detected"",""parts_used"":""None"",""preventive_action"":""Firmware upgrade deployed to all ION9000 units in customer network, enhanced UPS backup recommended for critical revenue meters"",""resolution_date"":""2023-11-25"",""resolution_details"":""Identified firmware bug in register synchronization routine (version 3.2.1). Upgraded firmware to version 3.2.4 which includes synchronization fix. Performed manual register alignment using audit trail data to reconcile discrepancy. Verified synchronization over 72-hour monitoring period."",""resolution_type"":""Software Reset"",""severity"":""Medium"",""technician_notes"":""Discrepancy occurred after brief power interruption on 2023-11-18. Firmware update resolves known issue with register sync after power events. Customer's revenue data integrity maintained through audit logs.""}]"
SE-RTE-004,RTE,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":7,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""Repeated voltage sag events detected on phase B, dropping to 85.7% nominal during morning production startup. Multiple waveform captures showing distortion."",""parts_used"":""[]"",""preventive_action"":""Implemented power quality monitoring dashboard with trend analysis. Scheduled quarterly review of voltage event logs with facility maintenance team."",""resolution_date"":""2024-01-22"",""resolution_details"":""Investigated upstream power distribution. Found inadequate capacitor bank switching causing transient voltage sags. Coordinated with facility electrical team to adjust capacitor bank control settings and implement soft-start on large motor loads. Recalibrated meter alarm thresholds to 82% to reduce nuisance alarms."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer has several large induction motors (250HP+) that draw significant inrush current on startup. Recommended staggered startup sequence and consideration of variable frequency drives for future upgrades. Meter functioning correctly - issue was power quality from facility loads.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":2,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-08"",""issue_description"":""Power quality alarm triggered - voltage sag to 79.2% on all three phases for 0.8 seconds. UPS systems activated. Customer concerned about potential equipment damage and data integrity."",""parts_used"":""[]"",""preventive_action"":""Configured email alerts to facility management and utility liaison for future voltage events exceeding 15% deviation. Added weather monitoring integration to correlate power events with environmental conditions."",""resolution_date"":""2023-11-10"",""resolution_details"":""Analyzed captured waveform data and event timestamps. Correlated with utility company records showing momentary fault on transmission line 2.3 miles from facility due to tree contact during windstorm. Verified meter accuracy and alarm functionality operating within specifications. Confirmed UPS systems responded appropriately."",""resolution_type"":""External Utility Issue"",""severity"":""High"",""technician_notes"":""ION9000 performed exactly as designed - captured detailed waveform and provided early warning. Customer's backup systems worked correctly. Provided detailed power quality report for customer's insurance documentation. Recommended enhanced coordination with utility for advance storm notifications.""},{""case_id"":""CASE-85092"",""case_status"":""Closed"",""customer_name"":""Precision Machining Solutions"",""days_to_resolve"":14,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-22"",""issue_description"":""Intermittent voltage sag alarms on phase C over 3-week period, ranging from 86-91% nominal, duration 0.5-2.3 seconds. Customer reporting occasional CNC machine faults coinciding with events."",""parts_used"":""[]"",""preventive_action"":""Recommended annual thermographic inspection of all electrical connections. Added monitoring for phase imbalance as early warning indicator. Trained customer maintenance staff on interpreting power quality reports from ION9000."",""resolution_date"":""2023-10-06"",""resolution_details"":""Comprehensive power quality analysis revealed pattern of voltage sags during specific time periods. Physical inspection of facility electrical infrastructure identified loose connection on phase C busbar in main distribution panel. Coordinated shutdown window with customer, tightened all connections, performed thermographic scan showing temperature normalization."",""resolution_type"":""Hardware Repair"",""severity"":""Medium"",""technician_notes"":""Loose connection was creating high resistance, causing voltage drop under load. ION9000 trending data was instrumental in identifying the pattern and ruling out utility-side issues. Customer very satisfied with diagnostic capabilities. No meter issues - hardware performed flawlessly in detecting the problem.""}]"
SE-RTE-004,RTE,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-14"",""issue_description"":""Power meter demand interval configuration lost after facility power outage. Meter reverted to default 30-minute interval instead of configured 15-minute sliding window. Peak demand readings inconsistent with utility billing requirements."",""parts_used"":""[]"",""preventive_action"":""Enabled automatic configuration backup to network storage. Scheduled quarterly verification of demand interval settings."",""resolution_date"":""2023-09-15"",""resolution_details"":""Remotely accessed meter configuration interface and restored 15-minute sliding window demand interval settings. Verified battery backup system was functioning but configuration memory had corrupted. Reloaded customer-specific demand parameters and validated against utility requirements."",""resolution_type"":""Configuration"",""severity"":""Medium"",""technician_notes"":""Customer reported discrepancy between meter readings and utility bill. Configuration backup was available in ION Setup software. Recommended implementing automated configuration backup schedule. Battery tested at 3.2V - within normal range.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center Complex"",""days_to_resolve"":5,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Inaccurate peak demand recording during high load event. Meter showed peak demand of 1,247 kW but facility load calculations indicated actual peak should have been approximately 1,580 kW. Potential revenue impact due to underreported demand charges."",""parts_used"":""[\""CT-3000/5A\"",\""Mounting Hardware Kit\""]"",""preventive_action"":""Recommended annual CT capacity review aligned with facility load growth projections. Updated metering diagram to reflect new CT ratios."",""resolution_date"":""2023-11-27"",""resolution_details"":""On-site investigation revealed CT saturation issue on Phase B current transformer. CT ratio was correct but physical CT was undersized for actual load conditions. Replaced CT with higher capacity unit (2000:5 to 3000:5) and recalibrated meter. Performed load verification test confirming accurate measurement across all three phases."",""resolution_type"":""Repair"",""severity"":""High"",""technician_notes"":""Customer had expanded server capacity without updating metering infrastructure. All three phase CTs inspected - only Phase B showed saturation. Verified demand interval reset function working correctly post-repair. Provided load growth recommendations for future capacity planning.""}]"
SE-RTE-004,RTE,Energie,PowerLogic ION9000,Power Meter,SE-PRODUCT-A9MEM3255,"[{""case_id"":""CASE-78234"",""case_status"":""Closed"",""customer_name"":""Riverside Manufacturing Plant"",""days_to_resolve"":3,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2024-01-15"",""issue_description"":""Neutral current imbalance detected at 38A with phase imbalance of 21%. Customer reported flickering lights and intermittent equipment shutdowns on Phase B."",""parts_used"":""None"",""preventive_action"":""Scheduled quarterly load balance reviews and installed phase monitoring alerts at 15% imbalance threshold"",""resolution_date"":""2024-01-18"",""resolution_details"":""Performed load analysis across all three phases. Redistributed high-draw equipment from Phase B to Phase A. Relocated two CNC machines and HVAC unit to balance loads. Post-adjustment neutral current reduced to 12A with phase imbalance at 4%."",""resolution_type"":""Load Rebalancing"",""severity"":""Medium"",""technician_notes"":""Customer had added new equipment to Phase B without considering load distribution. Provided load management guidelines and recommended quarterly power quality audits. Neutral current imbalance can cause overheating and premature equipment failure.""},{""case_id"":""CASE-81456"",""case_status"":""Closed"",""customer_name"":""Metro Data Center - Building 3"",""days_to_resolve"":1,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-11-22"",""issue_description"":""Critical neutral current imbalance alarm - 55A neutral current with 28% phase imbalance. Overheating detected on neutral bus bar."",""parts_used"":""Neutral bus bar assembly (P/N: NB-600A-CU), Bus bar connectors (4x), Thermal compound"",""preventive_action"":""Implemented capacity planning protocol requiring electrical review before adding loads over 50kW. Installed real-time phase balance monitoring dashboard."",""resolution_date"":""2023-11-23"",""resolution_details"":""Emergency response dispatched. Found severe load concentration on Phase C due to recent server rack expansion. Immediately redistributed PDU connections across phases. Replaced overheated neutral bus bar and associated connectors. Neutral current reduced to 8A, phase imbalance to 3%."",""resolution_type"":""Emergency Load Rebalancing + Hardware Repair"",""severity"":""High"",""technician_notes"":""Neutral bus bar showed discoloration from thermal stress. Customer's rapid IT expansion created dangerous imbalance. Emphasized importance of load planning during infrastructure changes. Installed continuous thermal monitoring on neutral conductor.""},{""case_id"":""CASE-73891"",""case_status"":""Closed"",""customer_name"":""Coastal Industrial Complex"",""days_to_resolve"":4,""equipment_model"":""PowerLogic ION9000"",""issue_date"":""2023-09-08"",""issue_description"":""Intermittent neutral current imbalance warnings - fluctuating between 25A and 45A on neutral conductor. Phase imbalance varying from 12% to 22% throughout the day."",""parts_used"":""None"",""preventive_action"":""Created equipment startup checklist for shift supervisors. Configured ION9000 to send alerts if imbalance exceeds 15% for more than 10 minutes."",""resolution_date"":""2023-09-12"",""resolution_details"":""Investigation revealed imbalance caused by operational patterns - multiple large single-phase loads starting simultaneously during shift changes. Redistributed welding equipment and induction heaters across phases. Implemented staggered startup schedule for high-draw equipment."",""resolution_type"":""Load Rebalancing + Operational Changes"",""severity"":""Medium"",""technician_notes"":""Pattern analysis showed imbalance correlated with 7am and 3pm shift changes. Worked with operations team to create equipment startup sequence. Neutral current now stable at 15A average with phase imbalance under 8%. Customer very cooperative.""}]"
SE-RTE-005,RTE,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-78432"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-09-14"",""issue_description"":""Protection relay failed to trip during ground fault test. CT input monitoring showed intermittent signal loss on phase B."",""parts_used"":""MES120 CT Input Module, Terminal Block Kit"",""preventive_action"":""Scheduled quarterly thermal imaging inspections and annual CT circuit testing"",""resolution_date"":""2023-09-16"",""resolution_details"":""Diagnosed faulty CT input module. Replaced MES120 measurement module and recalibrated all protection settings per manufacturer specifications."",""resolution_type"":""Parts Replacement"",""severity"":""High"",""technician_notes"":""Customer reported relay had been exposed to high ambient temperatures (45°C+) for extended period. Recommended improved ventilation in relay cabinet. All self-tests passed after module replacement.""},{""case_id"":""CS-81205"",""case_status"":""Closed"",""customer_name"":""Industrial Steel Manufacturing Co"",""days_to_resolve"":1,""equipment_model"":""Sepam S80"",""issue_date"":""2023-11-22"",""issue_description"":""Communication loss between Sepam S80 and SCADA system. Modbus RTU protocol not responding. Local HMI functional but remote monitoring unavailable."",""parts_used"":""None"",""preventive_action"":""Installed additional surge suppression on communication lines and implemented UPS backup for control power"",""resolution_date"":""2023-11-23"",""resolution_details"":""Found corrupted communication parameters after power surge event. Reset communication module, updated firmware from v8.12 to v8.17, and reconfigured Modbus addressing."",""resolution_type"":""Configuration Update"",""severity"":""Medium"",""technician_notes"":""Power quality issues evident from event logs. Relay experienced 3 voltage sags in previous week. Protection functions remained operational throughout. Recommended surge protection upgrade.""}]"
SE-RTE-005,RTE,Energie,Sepam S80,Protection Relay,SE-PRODUCT-TCSESM083F2CU0,"[{""case_id"":""CS-2023-087456"",""case_status"":""Closed"",""customer_name"":""Metro Power Distribution Ltd"",""days_to_resolve"":2,""equipment_model"":""Sepam S80"",""issue_date"":""2023-08-15"",""issue_description"":""Directional earth fault protection triggering false alarms during normal load conditions. Sensitivity setting at 20% In causing nuisance trips during switching operations."",""parts_used"":""[]"",""preventive_action"":""Schedule annual protection coordination study and review sensitivity settings based on actual fault current levels"",""resolution_date"":""2023-08-17"",""resolution_details"":""Adjusted earth fault sensitivity from 20% to 30% In and increased pickup delay from 150ms to 250ms to prevent false triggering during transient conditions. Verified settings with load profile analysis."",""resolution_type"":""Configuration Adjustment"",""severity"":""Medium"",""technician_notes"":""Customer experiencing 3-4 false trips per week during peak switching hours. Settings were too sensitive for their network topology. Recommended quarterly review of protection coordination with upstream devices.""},{""case_id"":""CS-2024-012389"",""case_status"":""Closed"",""customer_name"":""Industrial Manufacturing Corp"",""days_to_resolve"":3,""equipment_model"":""Sepam S80"",""issue_date"":""2024-01-22"",""issue_description"":""Relay failed to detect actual ground fault event. Post-incident analysis showed directional earth fault protection did not activate during confirmed fault condition."",""parts_used"":""[\""CT Input Module S80-CIM\"",\""Calibration Kit\""]"",""preventive_action"":""Implement preventive replacement of CT/VT input modules every 5-7 years and annual relay testing program"",""resolution_date"":""2024-01-25"",""resolution_details"":""Discovered CT input module degradation affecting earth fault measurement accuracy. Replaced CT input card and recalibrated all protection functions. Performed comprehensive relay testing per IEC 60255 standards."",""resolution_type"":""Hardware Replacement"",""severity"":""High"",""technician_notes"":""CT secondary circuit showed intermittent high resistance. Module had been in service for 9 years. All protection zones tested and verified operational post-replacement. Customer advised to implement 5-year replacement cycle for critical I/O modules.""}]"
